# Generac 26kW Guardian Series — Quick Reference Card

**Model:** G0072910 / 7291
**Type:** Air-Cooled Standby Generator (GEN2)
**Manufacturer:** Generac Power Systems

---

## Power Output

| Fuel | Rated Watts | Rated Amps (240V) |
|------|------------|-------------------|
| LP (Propane) | 26,000W | 108.3A |
| Natural Gas | 22,500W | 93.8A |

## Engine

| Spec | Value |
|------|-------|
| Engine | G-Force 1000 Series |
| Displacement | 999cc |
| Oil Capacity | 1.9 quarts (1.8L) |
| Oil Type | 5W-30 synthetic (Generac full synthetic recommended) |
| Spark Plugs | Champion RC12YC or equivalent |

## Fuel Consumption

| Fuel | 50% Load | 100% Load |
|------|----------|-----------|
| LP (Propane) | 75 ft³/hr (2.06 gal/hr) | 132 ft³/hr (3.63 gal/hr) |
| Natural Gas | 188 ft³/hr | 333 ft³/hr |

## Battery

| Spec | Value |
|------|-------|
| Option 1 | Group 26R, 540 CCA minimum, 12V |
| Option 2 | Group 35 AGM, 650 CCA minimum, 12V |
| Voltage | 12V DC |
| Charger | Built-in trickle charger |

## Physical Dimensions

| Spec | Value |
|------|-------|
| Length | 48 in |
| Width | 25 in |
| Height | 29 in |
| Weight | 518 lbs |

## Electrical

| Spec | Value |
|------|-------|
| Transfer Switch | 200A automatic |
| Main Line Breaker | 110A |
| Output Voltage | 120/240V single phase |
| Frequency | 60 Hz |

## Enclosure

| Spec | Value |
|------|-------|
| Material | Aluminum |
| Finish | RhinoCoat powder coat |
| Color | Bisque |

## Controller and Monitoring

| Spec | Value |
|------|-------|
| Controller | Evolution with multilingual LCD display |
| Remote Monitoring | Mobile Link WiFi module |
| Exercise Schedule | Configurable via controller or Mobile Link app |

## Warranty

| Coverage | Duration |
|----------|----------|
| Limited Warranty | 5 years |

## Key Part Numbers

Refer to `reference/PARTS-LIST.md` for the complete parts listing with diagrams.

## Installation Clearances

Refer to `service-procedures/installation/INSTALLATION-GUIDE.md` for full clearance requirements and approved mounting surfaces.

---

_Quick reference for Phoenix Electric field technicians. For detailed procedures, see the corresponding section in the knowledge base._
