# 26kW Guardian Series — Specs and Manuals

_Model 7291 (G0072910) Air-Cooled Standby Generator_

_Compiled from 10 search results scraped from Generac documentation._
_Sources: search-26kw-manuals.json_

---

## Table of Contents

1. [[PDF] Owner's Manual - Generac Power Systems](#pdf-owners-manual---generac-power-systems)
2. [Product Information & User Manuals - Generac Power Systems](#product-information-&-user-manuals---generac-power-systems)
3. [[PDF] 10-26kW Installation Manual.pdf](#pdf-10-26kw-installation-manualpdf)
4. [Standby Generator, 26kW | With Whole House Switch | WiFi Enabled](#standby-generator-26kw-|-with-whole-house-switch-|-wifi-enabled)
5. [[PDF] Spec Sheet - Generac Power Systems](#pdf-spec-sheet---generac-power-systems)
6. [Generac Parts Breakdowns](#generac-parts-breakdowns)
7. [[PDF] Parts Manual - ComDaC](#pdf-parts-manual---comdac)
8. [Generac Generator Manual and Part Lookup](#generac-generator-manual-and-part-lookup)
9. [[PDF] Installation and Owner's Manual - Genset Services](#pdf-installation-and-owners-manual---genset-services)
10. [Generator Parts Manuals | Generac Diagnostic Repair Manuals](#generator-parts-manuals-|-generac-diagnostic-repair-manuals)

---

## [PDF] Owner's Manual - Generac Power Systems

**Source:** https://www.generac.com/globalassets/products/residential/standby-generators/owners-manual/g-10-26kw-60hz-standby-generator-owners-manual-en.pdf

GENERAC

Owner's Manual 60 Hz Air-Cooled Generators

10 kW to 26 kW

WARNING

Loss of life. This product is not intended to be used in a critical life support application. Failure to adhere to this warning could result in death or serious injury. (000209b)

* * *

Use this page to record important information about this generator.

| Model: |  |
| --- | --- |
| Serial: |  |
| Production Date: |  |
| Volts: |  |
| LPV Amps: |  |
| NG Amps: |  |
| Hz: |  |
| Phase: |  |
| Controller P/N: |  |
| STA MAC ID: |  |
| SSID: |  |

Record the information found on the unit data label on this page. See General Information for the location of the unit data label. The unit has a label plate affixed to the inside partition, to the left of the control panel console as shown in Figure 2-1, Figure 2-2, or Figure 2-3. See Operation for directions on how to open the top lid and remove the front panel.

WARNING

Always supply the complete model and serial numbers of the unit when contacting an Independent Authorized Service Dealer (IASD) about parts and service.

Operation and Maintenance: Correct maintenance and care of the unit ensures a minimum number of problems, and keeps operating expenses at a minimum. It is the operator's responsibility to perform all safety inspections, to verify all maintenance for safe operation is performed promptly, and to have the equipment inspected periodically by an IASD. Normal maintenance, service, and replacement of parts are the responsibility of the owner/operator and are not considered defects in materials or workmanship within the terms of the warranty. Individual operating habits and usage may contribute to the need for additional maintenance or service.

When the generator requires servicing or repairs, Generac recommends contacting an IASD for assistance. Authorized service technicians are factory-trained and are capable of handling all service needs. To locate the nearest IASD, please visit the dealer locator at [www.generac.com/Dealer-Locator](http://www.generac.com/Dealer-Locator).

CANCER AND REPRODUCTIVE HARM [www.P65Warnings.ca.gov](http://www.p65warnings.ca.gov/).

(000393a)

* * *

Table of Contents

Section 1: Safety Information

Introduction ..... 1
Read This Manual Thoroughly ..... 1

Safety Rules..... 1
How to Obtain Service ..... 2

General Hazards..... 2

Exhaust Hazards..... 2

Electrical Hazards..... 3

Fire Hazards..... 3

Explosion Hazards..... 3

Battery Hazards ..... 4

Section 2: General Information

Generator Components and

Control Locations ..... 5

Data Decals..... 8

Specifications ..... 9
Generator ..... 9
Engine ..... 9

Protection Systems ..... 10

Emissions ..... 10

Fuel Requirements ..... 10

Battery Requirements ..... 10

Battery Charger..... 11

Engine Oil Requirements ..... 11

Activating the Generator ..... 11

Wi-Fi Module ..... 11

Replacement Parts ..... 11

Accessories ..... 11

Section 3: Operation

Site Prep Verification..... 13

Generator Enclosure ..... 13
Opening the L

Battery Charger ..... 19
Manual Transfer Operation..... 19
Transfer to Generator Power
Source .....19
Transfer to Utility Power Source .....20
Automatic Transfer Operation ..... 20
Automatic Sequence of
Operation..... 20
Utility Failure .....20
Cranking .....20
Cold Smart Start .....20
Cleaning Cycle .....21
Load Transfer .....21
Shutting Generator Down While Under
Load or During a Utility Outage ..... 21

Section 4: Maintenance
Maintenance ..... 22
Preparing for Maintenance ..... 22
Performing Scheduled
Maintenance ..... 22
Service Schedule ..... 23
Maintenance Log ..... 23
Checking Engine Oil Level ..... 24
Engine Oil Requirements ..... 24
Changing the Oil and Oil Filter ..... 24
Servicing the Air Cleaner ..... 25
Spark Plug(s) ..... 26
Valve Clearance Adjustment ..... 26
Checking

* * *

Section 1: Safety Information

Introduction

Thank you for purchasing this compact, high performance, air-cooled, engine-driven generator. It is designed to automatically supply electrical power to operate critical loads during a utility power failure.

This unit is factory installed in an all-weather, metal enclosure intended exclusively for outdoor installation. This generator will operate using either vapor withdrawn liquid propane (LP) or natural gas (NG).

NOTE: This generator is suitable for supplying typical residential loads such as induction motors (sump pumps, refrigerators, air conditioners, furnaces, etc.), electronic components computer, monitor, TV, etc.), lighting loads, and microwaves, when sized correctly. This unit is equipped with a Wi-Fi $ ^{\\textcircled{8}} $ module, which allows the generator owner to monitor generator status from anywhere they have Internet access.

NOTE: Wi-Fi $ ^{\\circ} $ is a registered trademark of Wi-Fi Alliance $ ^{\\circ} $ .

The information in this manual is accurate based on products produced at the time of publication. The manufacturer reserves the right to make technical updates, corrections, and product revisions at any time without notice.

Read This Manual Thoroughly

WARNING

This manual must be used in conjunction with all other supporting product documentation supplied with the product.

If any section of this manual is not understood, contact the nearest Independent Authorized Service Dealer (IASD) or Generac Customer Service at 1-888-436-3722 (1-888-GENERAC), or visit [www.generac.com](http://www.generac.com/) for starting, operating, and servicing procedures. The owner is responsible for correct maintenance and safe use of the unit.

Consult Manual. Read and understand manual completely before using product. Failure to completely understand manual and product could result in death or serious injury. (000100a)

this manual to any individual that will use this unit, and instruct them on how to correctly start, operate, and stop the unit in case of emergency.

(000001)

Safety Rules

The manufacturer cannot anticipate every possible circumstance that might involve a hazard. The alerts in this manual, and on tags and decals affixed to the unit, are not all inclusive. If using a procedure, work method, or operating technique that the manufacturer does not specifically recommend, verify that it is safe for others and does not render the equipment unsafe.

Throughout this publication, and on tags and decals affixed to the unit, DANGER, WARNING, CAUTION, and NOTE blocks are used to alert personnel to special instructions about a particular operation that may be hazardous if performed incorrectly or carelessly Observe them carefully. Alert definitions are as follows:

DANGER

Indicates a hazardous situation which, if not avoided, will result in death or serious injury.

(000002)

WARNING

Indicates a hazardous situation which, if not avoided could result in death or serious injury.

(000003)

CAUTION

Indicates a hazardous situation which, if not avoided could result in minor or moderate injury.

NOTE: Notes contain additional information important to a procedure and will be found within the regular text of this manual.

* * *

How to Obtain Service

When the unit requires servicing or repairs contact Generac Customer Service at 1-888 GENERAC (1-888-436-3722) or visit [www.generac.com](http://www.generac.com/) for assistance.

When contacting Generac Customer Service about parts and service, always supply the complete model and serial number of the unit as given on its data decal located on the unit. Record the model and serial numbers in the spaces provided on the front cover of this manual.

General Hazards

DANGER

Loss of life. Property damage. Installation must always comply with applicable codes, standards, laws and regulations. Failure to do so will result in death or serious injury. (000190)

DANGER

Automatic start-up. Disconnect utility power and render unit inoperable before working on unit. Failure to do so will result in death or serious injury. (000191

WARNING

Loss of life. This product is not intended to be used in a critical life support application. Failure to adhere to this warning could result in death or serious injury. (000209b)

WARNING

Equipment damage. This unit is not intended for use as a prime power source. It is intended for use as an intermediate power supply in the event of temporary power outage only. Doing so could result in death, serious injury, and equipment damage.

(000247a)

Equipment damage. Only qualified service personnel may install, operate, and maintain this equipment. Failure to follow proper installation requirements could result in death, serious injury, and equipment or property damage. (000182a)

Accidental Start-up. Disconnect the negative battery cable, then the positive battery cable when working on unit. Failure to do so could result in death or serious injury. (000130)

WARNING

(000187)

WARNING

WARNING

Electric shock. Only a trained and licensed electrician should perform wiring and connections to unit. Failure to follow proper installation requirements could result in death, serious injury, and equipment or property damage. (000155a)

WARNING

Moving Parts. Do not wear jewelry when starting or operating this product. Wearing jewelry while starting or operating this product could result in death or serious injury. (000115)

WARNING

Moving Parts. Keep clothing, hair, and appendages away from moving parts. Failure to do so could result in death or serious injury. (000111)

WARNING

Hot Surfaces. When operating machine, do not touch hot surfaces. Keep machine away from combustibles during use. Hot surfaces could result in severe burns or fire. (000108)

WARNING

Equipment and property damage. Do not alter construction of, installation, or block ventilation for generator. Failure to do so could result in unsafe operation or damage to the generator. (000146)

WARNING

Risk of injury. Do not operate or service this machine if not fully alert. Fatigue can impair the ability to operate or service this equipment and could result in death or serious injury. (000215a)

WARNING

Environmental Hazard. Always recycle batteries at an official recycling center in accordance with all local laws and regulations. Failure to do so could result in environmental damage, death, or serious injury. (000228)

WARNING

Injury and equipment damage. Do not use generator as a step. Doing so could result in falling, damaged parts, unsafe equipment operation, and could result in death or serious injury. (000216)

Exhaust Hazards

- Inspect generator regularly, and contact the nearest IASD for parts needing repair or replacement.

DANGER

* * *

WARNING

Asphyxiation. Always use a battery operated carbon monoxide alarm indoors and installed according to the manufacturer's instructions. Failure to do so could result in death or serious injury. (000178a)

WARNING

Equipment and property damage. Do not alter construction of, installation, or block ventilation for generator. Failure to do so could result in unsafe operation or damage to the generator. (000146)

WARNING

Fire risk. Fuel and vapors are extremely flammable. Do not operate indoors. Doing so could result in death, serious injury, or property or equipment damage. (000281)

(000217)

Electrical Hazards

DANGER

Electrocution. Contact with bare wires, terminals, and connections while generator is running will result in death or serious injury. (000144)

DANGER

Electrcution. Never connect this unit to the electrical system of any building unless a licensed electrician has installed an approved transfer switch. Failure to do so will result in death or serious injury. (000150)

Electrical backfeed. Use only approved switchgear to isolate generator from the normal power source. Failure to do so will result in death, serious injury, and equipment damage. (000237)

DANGER

Electrocution. Water contact with a power source, if not avoided, will result in death or serious injury.

Electrocution. Verify electrical system is properly grounded before applying power. Failure to do so will result in death or serious injury. (000152)

DANGER

(000104)

Fire Hazards

WARNING

Fire hazard. Do not obstruct cooling and ventilating airflow around the generator. Inadequate ventilation could result in fire hazard, possible equipment damage, death or serious injury. (000217)

(000219)

WARNING

Fire and explosion. Installation must comply with all local, state, and national electrical building codes. Noncompliance could result in unsafe operation, equipment damage, death, or serious injury. (000218)

WARNING

fire hazard. Use only fully-charged fire extinguishers rated "ABC" by the NFPA. Discharged or improperly rated fire extinguishers will not extinguish electrical fires in automatic standby generators.

(000257)

WARNING

Consult Manual. Read and understand manual completely before using product. Failure to completely understand manual and product could result in death or serious injury. (000100a)

WARNING

Electrocution. Refer to local codes and standards for safety equipment required when working with a live electrical system. Failure to use required safety equipment could result in death or serious injury.

Risk of Fire. Unit must be positioned in a manner that prevents combustible material accumulation underneath. Failure to do so could result in death or serious injury. (000147)

Explosion Hazards

Explosion and fire. Connection of fuel source must be completed by a qualified professional technician or contractor. Incorrect installation of this unit will result in death, serious injury, and property and equipment damage. (0001514)

(000151a)

* * *

DANGER

Risk of fire. Allow fuel spills to completely dry before starting engine. Failure to do so will result in death or serious injury.

(000174)

WARNING

Risk of Fire. Hot surfaces could ignite combustibles, resulting in fire. Fire could result in death or serious injury.

(000110)

Battery Hazards

DANGER

Electrocution. Do not wear jewelry while working on this equipment. Doing so will result in death or serious injury.

(000188)

WARNING

Explosion. Do not dispose of batteries in a fire. Batteries are explosive. Electrolyte solution can cause burns and blindness. If electrolyte contacts skin or eyes, flush with water and seek immediate medical attention. (000162)

WARNING

Explosion. Batteries emit explosive gases while charging. Keep fire and spark away. Wear protective gear when working with batteries. Failure to do so could result in death or serious injury. (000137a)

WARNING

Electrical shock. Disconnect battery ground terminal before working on battery or battery wires. Failure to do so could result in death or serious injury. (000164)

WARNING

Risk of burns. Batteries contain sulfuric acid and can cause severe chemical burns. Wear protective gear when working with batteries. Failure to do so could result in death or serious injury. (000138a)

Environmental Hazard. Always recycle batteries at an official recycling center in accordance with all local laws and regulations. Failure to do so could result in environmental damage, death, or serious injury. (000228)

cesses. For more information on battery recycling, visit the Battery Council International website at: [http://batterycouncil.org](http://batterycouncil.org/).

* * *

Section 2: General Information

Generator Components and Control Locations

Figure 2-1. 10 kW—Components and Control Locations

A Lock with cover

B Main line circuit breaker (generator disconnect)

C Control panel

F Oil fill cap/dipstick

E Exhaust enclosure

G Status LED indicators

D Battery compartment (battery not supplied

N Fuel regulator

H Airbox with air cleaner

K Oil drain hose

P Wi-Fi module

L Composite base

M Sediment trap

Q Data decal location

R Generator emergency shutdown switch

* * *

009340a

Figure 2-2.14 kW-18 kW—Components and Control Locations

A Lock with cover

| A | Lock with cover | G | Status LED indicators | N | Fuel regulator |
| --- | --- | --- | --- | --- | --- |
| B | Main line circuit breaker (generator disconnect) | H | Oil drain hose | O | Fuel inlet |
| C | Airbox with air cleaner | J | Oil fill cap/dipstick | P | Wi-Fi module |
| D | Control panel | K | Oil filter | Q | Data decal location |
| E | Battery compartment (battery not supplied) | L | Composite base | R | Generator emergency shutdown switch |
| F | Exhaust enclosure | M | Sediment trap | S | Generator emergency shutdown switch |

C Airbox with air cleaner

N Fuel regulator

E Battery compartment (battery not supplied)

H Oil drain hose

P Wi-Fi module

J Oil fill cap/dipstick

L Composite base

M Sediment trap

Q Data decal location

R Generator emergency shutdown switch

S Generator emergency shutdown switch

* * *

Figure 2-3. 20 kW-26 kW—Components and Control Locations

A Lock with cover

B Main line circuit breaker (generator disconnect)

C Airbox with air cleaner

H Oil drain hose

F Exhaust enclosure

E Battery compartment (battery not supplied)

P Fuel inlet

G Status LED indicators

K Oil filter

J Oil fill cap

D Control panel

L Composite base

Q Wi-Fi module

R Data decal location

S Generator emergency shutdown switch

O Fuel regulator

T Generator emergency shutdown switch

* * *

Data Decals

Two decals on the generator provide information about the unit itself and required fuel inlet pressure for correct operation.

GENERAC

\| GENERAC
MODEL: 00065510
SERIAL: 1000000XXX
ITEM NO: 00065510
PROD DATE: 20xx/xx/xx \| Model Data Decal
Includes important information about the unit including:
• model number
• serial number
• production date
• voltage
• frequency
• amps
• country of origin
• rated ambient temperature

The model data decal also displays certification symbols by Underwriter's Laboratory (UL) and the Southwest Research Institute (SwRI). \|
\| \-\-\- \| \-\-\- \|
\| SWR
SAM ID No. 0234-0101
Cust. Name Truck No. 21
Address St. NW of BPW 21
12345 Street, Southern Reservoir
Attention: Barrett Rentals, Texas
0234-0101 5127894 NC
MURRAY, WI 50389 \| Fuel Inlet Pressure
Displays unit serial number, along with minimum and maximum inlet pressures for natural gas (NG) and liquid propane (LP) supply. Space is provided for installer to enter maximum flow rates based on installed pipe sizes and lengths. \|
\| FUEL INLET
PRIMARY FUEL
SEMAL \*
DETERM
MAX FLOW RATE: BTU4HR
NATURAL GAS
MR. INLET PRESSURE: h L/C
MAX INLET PRESSURE: h L/C
MAX VAPOR
MR. INLET PRESSURE: h L/C
MAX INLET PRESSURE: h C.
MAX FLOW RATE: BTU4HR
LP-VAPOR
MR. INLET PRESSURE: h L/C
MAX INLET PRESSURE: h C.
MAX FLOW RATE: FLEX HOSE CONNECTION ONLY \| \|

Model Data Decal

- model number

- serial number

- voltage

- frequency

- rated ambient temperature


Fuel Inlet Pressure

* * *

Specifications

Generator

| Model | 10kW | 14kW | 18kW | 20kW | 22kW | 24kW | 26kW |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Rated voltage | 240 |  |  |  |  |  |  |
| Rated maximum load current(amps) at rated voltage with LP\* | 41.7 | 58.3 | 75.0 | 83.3 | 91.7 | 100.0 | 108.3 |
| Main line circuit breaker(generator disconnect) | 45amp | 60amp | 80amp | 90amp | 100amp |  | 110amp |
| Phase | 1 |  |  |  |  |  |  |
| Rated AC frequency | 60Hz |  |  |  |  |  |  |
| Battery requirement(field supplied) | 0H3421S |  |  |  |  |  |  |
| Enclosure | Aluminum |  |  |  |  |  |  |
| Weight(lb/kg)(without battery) | 338/153 | 385/175 | 420/191 | 436/198 | 445/202 | 455/206 | 518/235 |
| Normal operating range | This unit is tested in accordance to UL 2200 standards with an operating temperature of-20°F(-29℃)to122°F(50℃).For areas where temperatures fall below32°F(0℃),a cold weather kit is recommended.When operated above77°F(25℃),there may be a decrease in engine power.SeeEngine. |  |  |  |  |  |  |
| These generators are rated in accordance withUL2200,Safety Standard for Stationary Engine Generator Assemblies,and CSA-C22.2No.100-04Standard for Motors and Generators.\*NG ratings will depend on specific fuel joules/BTU content.Typical derates are between10-20%off theLP gas rating. |  |  |  |  |  |  |  |

$$
1 2 2 ^ {\\circ} \\mathrm {F}
$$

$$
7 7 ^ {\\circ} \\mathrm {F} (2 5 ^ {\\circ} \\mathrm {C})
$$

| Model | 10kW | 14/18kW | 20-26kW |
| --- | --- | --- | --- |
| Engine type | G-Force™400 Series | G-Force™800 Series | G-Force™1000 Series |
| Number of cylinders | 1 | 2 | 2 |
| Displacement | 460cc | 816cc | 999cc |
| Cylinder block | Aluminum with cast iron sleeve |  |  |
| Recommended spark plug | 0G0767B |  | 0G0767A |
| Spark plug gap | 0.020in(0.508mm) |  | 0.040in(1.02mm) |
| Hydraulic lifters | No | Yes | No |
| Valve clearance | 0.002-0.004in(0.05-0.1mm) | N/A | 0.002-0.004in(0.05-0.1mm) |
| Starter | 12VDC |  |  |
| Oil capacity including filter | Approx.1.1qt(1.03L) | Approx.2.2qt(2.1L) | Approx.1.9qt(1.8L) |
| Recommended oil filter | 070185ES |  |  |
| Recommended air filter | 0E9371AS | 0J8478S |  |
| Engine power is subject to and limited by such factors as fuel BTU/joules, ambient temperature,and altitude. Engine power decreases approximately 3.5% for each 1,000 ft (304.8m) above sea level,and also |  |  |  |

$$
1 0 ^ {\\circ} \\mathrm {F} (6 ^ {\\circ} \\mathrm {C})
$$

A detailed specification sheet for a particular generator is available from a local IASD.

$$
6 0 ^ {\\circ} \\mathrm {F} (1 5 ^ {\\circ} \\mathrm {C})
$$

* * *

Protection Systems

The generator may need to run for long periods of time with no operator present to monitor engine or generator conditions. The generator is equipped with protection systems to automatically shut down the unit to protect against potentially damaging conditions. Some of these systems include:

Alarms:

- High Temperature

- Low Oil Pressure

- Underspeed

- Overcrank

- Overspeed

- RPM Sensor Loss

- Overvoltage

- Undervoltage

- Controller Fault

- Overload

- Wiring Error

- Stepper Overcurrent


Warnings:

- Charger Warning

- Charger Missing AC

- Exercise Set Error

- Low Battery

- Battery Problem

- Download Failure


The control panel contains a display alerting the operator when a fault condition occurs. The above list is not all-inclusive. See Operation for more information about alarms and control panel operation.

The United States Environmental Protection Agency (US EPA) (and California Air Resources Board (CARB), for engines/equipment certified to California standards) requires this engine/equipment to comply with exhaust and evaporative emissions standards. Locate the emissions compliance decal on the engine to determine applicable standards. See the included emissions warranty for emissions warranty information. Follow the maintenance specifications in this manual to ensure the engine complies with applicable emissions standards for the duration of the product's life.

The Emission Control System code is EM (Engine Modification). The Emission Control System on this generator consists of the following:

Emissions

| System | Components |
| --- | --- |
| Air induction | \- Intake manifold |

- Air cleaner \|
  \| Fuel metering \| - Carburetor and mixer assembly
  -Fuel regulator \|
  \| Ignition \| - Spark plug
  -Ignition module \|
  \| Exhaust \| - Exhaust manifold
  -Muffler \|

NOTE: Under U.S. EPA regulations, a mixer adjustment kit may be required when operating over 2,000 ft (609.6 m) above sea level. Contact an IASD for high altitude adjustment information.

\*High altitude is any elevation over 2,000 ft (609.6 m).

Fuel Requirements

DANGER

$$
\\mathrm {f t} ^ {3}
$$

Explosion and Fire. Fuel and vapors are extremely flammable and explosive. Add fuel in a well ventilated area. Keep fire and spark away. Failure to do so will result in death or serious injury. 000108

The engine has been fitted with a dual fuel carburetion system. The unit will run on NG or LP gas (vapor), but has been factory-configured to run on NG. The fuel system will be configured for the available fuel source during installation.

Recommended fuels should have a BTU content of at least 1,000 BTUs per $ ft^{3} $ (37.26 megajoules per $ m^{3} $ ) for natural gas, or at least 2,500 BTUs per $ ft^{3} $ (93.15 megajoules per $ m^{3} $ ) for LP gas.

Battery Requirements

$$
\\mathrm {f t} ^ {3}
$$

$$
\\mathrm {m} ^ {3})
$$

* * *

Battery Charger

The battery charger is integrated into the control panel module in all models. It operates as a smart charger, verifying output charging levels are safe and continuously optimized to promote maximum battery life. A kit is provided to install a fuse in transfer switch for T1 battery charger connection. Follow installation instructions provided with kit.

NOTE: Do not use external battery chargers.

Engine Oil Requirements

See Engine Oil Requirements for correct oil viscosity.

Activating the Generator

Generator should be activated upon initial startup. See installation manual for complete instructions.

Wi-Fi Module

Generator is equipped with a Wi-Fi module. See Wi-Fi module owner's manual for further information.

Replacement Parts

| Description | 10kW | 14kW | 18kW | 20kW | 22kW | 24kW | 26kW |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 26R Battery | 0H3421S |  |  |  |  |  |  |
| Spark plug | 0G0767B |  |  | 0G0767A |  |  |  |
| Oil filter | 070185ES |  |  |  |  |  |  |
| Air filter | 0E9371A | 0J8478 |  |  |  |  |  |
| Control panel fuse | 0D7178T |  |  |  |  |  |  |
| Transfer switch fuses | See transfer switch manual for part number |  |  |  |  |  |  |

NOTE: Performance enhancing accessories are available for air-cooled generators. Contact an IASD or visit [www.generac.com](http://www.generac.com/) for additional information on replacement parts, accessories, and extended warranties. See also [http://www.ordertree.com/generac/air-cooled-homestandby-generators/](http://www.ordertree.com/generac/air-cooled-homestandby-generators/).

| Accessory | Description |
| --- | --- |
| Cold Weather Accessories\* |  |
| Battery Pad Warmer |  |
| Oil Warmer |  |
| Breather Warmer\* each sold separately | Recommended in areas where temperatures fall below0℃(-18℃).(Not necessary for use with AGM-style batteries) |
| Recommended in areas where temperatures fall below0℃(-18℃). |  |
| Recommended in areas where heavy icing occurs. |  |
| Scheduled Maintenance Kit | Includes all items necessary to perform complete routine maintenance on the generator along with oil recommendations(oil not included). |
| Fascia Base Wrap | The fascia base wrap snaps together around the bottom of the new air-cooled generators.This offers a sleek, contoured appearance as well as protection from rodents and insects by covering the lifting holes located in the base.Requires use of the mounting pad shipped with the generator. |

$$
^ {\\circ} \\mathrm {C})
$$

* * *

| Accessory | Description |
| --- | --- |
| Mobile Link$ ^{\\textcircled{8}}$ Cellular Accessories | The Mobile Link family of Cellular Accessories allow users to monitor generator status from anywhere in the world, using a smartphone, tablet, or PC. Easily access information such as the current operating status and maintenance alerts. Users can connect an account with an authorized service dealer for fast, friendly, and proactive service. With Mobile Link, users are taken care of before the next power outage. |
| Touch-Up Paint Kit | If the generator enclosure is scratched or damaged, it is important to touch-up the paint to protect from future corrosion. The touch-up paint kit includes the necessary paint to correctly maintain or touch-up a generator enclosure. |
| Extended Warranty Coverage | Extend generator warranty coverage by purchasing extended warranty coverage. Covers both parts and labor. Extended coverage can be purchased within 12 months of the end-user's purchase date. This extended coverage is applicable to registered units and end-user proof of purchase must be available upon request. |
| Available for Generac and Guardian products. |  |
| Not available for Corepower™, PowerPact®, and EcoGen™ products or all international purchases. |  |
| LTE LP Fuel Level Monitor | The LTE enabled LP fuel level monitor provides constant monitoring of a connected LP fuel tank. Monitoring the LP tank's fuel level is an important step in verifying the generator is ready to run during an unexpected power failure. Status alerts are available through a free application to notify users when the LP tank needs a refill. |
| Base Plug Kit | Base plugs snap into the lifting holes on the base of air-cooled home standby generators. This offers a sleek, contoured appearance, as well as offers protection from rodents and insects by covering the lifting holes located in the base. Base plug kit contains four base plugs, sufficient for use on a single air-cooled home standby generator. |
| Smart Management Module (50 and 100 amps) | Smart Management Modules (SMM's) are used to optimize the performance of a standby generator. They manage large electrical loads upon startup and shed them to aid in recovery when overloaded. In many cases, using SMM's can reduce the overall size and cost of the system. |
| High Altitude Kit | A high altitude kit may be required when operating over 2,000 ft (610m) above sea level per U.S. EPA regulations. Operating the engine with the incorrect engine configuration at a given altitude may increase emissions and decrease fuel efficiency and performance. |

* * *

Section 3: Operation

Site Prep Verification

DANGER

Automatic start-up. Disconnect utility power and render unit inoperable before working on unit. Failure to do so will result in death or serious injury (000191)

Generator must be installed to allow unimpeded airflow into and out of generator.

Mechanical and gravity outdoor air intake openings for air distribution and supply systems must be located not less than 10 ft (3.05 m) horizontally from generator enclosure. See Section 401.4 in the ICC Mechanical Code for additional information.

Verify all shrubs or tall grasses within 3 ft (0.91 m) of intake and discharge louvers on the sides of the enclosure have been removed. Install generator on high ground where water levels will not rise and endanger it. This unit must not operate in or be subjected to standing water. Verify all potential water sources such as water sprinklers, roof run-off, rain gutter downspouts, and sump pump discharges are directed away from unit.

Generator Enclosure

Enclosure lid is locked prior to shipment. A set of keys is attached to cardboard on top of generator. An additional set of keys is attached to pallet bracket on the front intake end of generator.

2. See Figure 3-1. Two locks (A) secure lid; one on each side. Open protective rubber cap to access keyhole.

3. Use keys to open generator lid.

4. Press down on lid above side lock, and unlock latch to correctly open lid.

5. Repeat for other side. Lid may appear stuck if pressure is not applied from the top.


NOTE: Always verify side locks are unlocked before attempting to lift lid.

Front Access Panel Removal

See Figure 3-2. Remove front access panel (A) by lifting straight up and out once lid is open.

NOTE: Always lift front access panel straight up before pulling away from enclosure (B and C). Do not pull panel away from the enclosure before lifting up (D).

* * *

Intake Side Panel Removal

See Figure 3-3. Intake side panel (A) must be removed to access battery compartment, fuel regulator, and sediment trap.

1. Raise lid and remove front panel.

2. Use a hex key to remove two mounting screws (B) and L-bracket screw (C).

3. Lift intake panel up and away from generator.


NOTE: Always lift intake side panel straight up before pulling away from enclosure. Do not pull panel away from enclosure before lifting up (D).

Figure 3-3. Intake Side Panel Removal

See Figure 3-4. This is a 2-pole main line circuit breaker (MLCB) (generator disconnect) (A) rated according to relevant specifications.

Main Line Circuit Breaker (Generator Disconnect)

Figure 3-4. Main Line Circuit Breaker (MLCB)

NOTE: DO NOT leave generator MLCB (generator disconnect) locked in OFF (OPEN) during normal generator operation. Leaving generator MLCB (generator disconnect) in OFF (OPEN) will prevent generator from powering structure during a power outage when placed in AUTO mode.

001791

LED Indicator Lights

See Figure 3-5. Three LEDs are visible behind a translucent lens on the generator side panel. These LEDs indicate generator operating status.

Figure 3-5. LED Indicator Lights

- Green LED "Ready" light (A) illuminates when utility is present and control panel is in AUTO. LED flashes when automatic transfer switch converts to generator power during a utility power outage.

- Red LED "Alarm" light (B) illuminates when generator is OFF or a fault is detected. Contact an IASD.

- Yellow LED "Non-Critical Alert" light (C) illuminates when maintenance is required.


* * *

Generator Emergency Shutdown Switch

CAUTION

Equipment Damage. The emergency shutdown switch is not to be used to power down the unit under normal operating circumstances. Doing so will result in equipment damage. (000399a)

All generators are equipped with an external means of shutting down the generator which complies with the latest NEC code requirement. Primary generator shutdown sequence is described in Shutting Generator Down While Under Load or During a Utility Outage.

See Figure 3-6. An emergency shutdown switch (A) is located on the exterior of the generator back panel. This emergency shutdown switch shuts down generator and disables restarts.

005492

Figure 3-6. External Emergency Shutdown Switch (all models)

NOTE: Whenever possible, perform primary shutdown procedure before disabling generator with emergency shutdown switch.

See Figure 3-7. 14-26 kW ge

Control Panel Interface

001798

by pressing OFF button, and then ENTER. The generator can then be placed in AUTO or MANUAL.

The 7.5A fuse is located beneath rubber cover (B) to the right of the control panel.

Verify both left and right side locks are securely out of the way before closing unit.

All appropriate panels must be in place during any operation of the generator. This includes operation by a servicing technician while conducting troubleshooting procedures.

Using the AUTO/OFF/MANUAL Buttons

| Button | Description of Operation |
| --- | --- |
| AUTO | Activates fully automatic system operation. Allows unit to automatically start and exercise generator according to exercise timer (see Setting the Exercise Timer).Green LED flashes when automatic transfer switch converts to generator power during a utility power outage. |
| OFF | Shuts down engine and prevents automatic operation of unit. |
| MANUAL | Cranks and starts generator.Transfer to stand-by power will not occur unless there is a utility failure.Blue LED flashes when automatic transfer switch converts to generator power during a utility power outage. |

NOTE: Damage caused by mis-wiring of interconnect wires is not warrantable.

* * *

Operating Modes

| Mode | Description |
| --- | --- |
| MANUAL | Will not transfer to standby if utility is present. |
| Transfers to standby if utility drops below 65% of nominal for five consecutive seconds (dealer programmable) after warm-up. |  |
| Transfers back when utility returns for 15 consecutive seconds (dealer programmable). Engine continues to run until removed from MANUAL. |  |
| AUTO | Starts and runs if utility drops for five consecutive seconds (dealer programmable). |
| Starts an engine warm-up timer (duration varies when Cold Smart Start is enabled). |  |
| -Will not transfer if utility subsequently returns. |  |
| -Transfers to standby if utility is not present. |  |
| Transfers to utility once utility returns (above 80% of nominal) for 15 consecutive seconds (dealer programmable). |  |
| Will not transfer to utility unless utility returns. Unit will shut down if OFF button is pressed or a shutdown alarm is present. |  |
| Unit will shut down after one minute cool-down time when utility power returns. |  |
| EXERCISE | Will not exercise if unit is already running in either AUTO or MANUAL. |
| During exercise, controller will only transfer if utility drops during exercise for five seconds (dealer programmable), and will switch to AUTO. |  |

Interface Menu Displays

LCD Panel

| Feature | Description |
| --- | --- |
| HOME page | Default page displayed if no buttons are pressed for 60 seconds. Normally shows current status message, and current date and time.Highest priority active alarm/warning is automatically posted on this page, as well as flashing the backlight when such a condition is detected.In the case of multiple alarms/warnings, only first message is displayed.Press OFF button and then ENTER button to clear an alarm or warning.When “Hours of Protection” is displayed,this represents total time generator has been monitoring utility supply and ready to provide backup power if needed. |
| Display Backlight | Normally off.The backlight will automatically illuminate and remain on for 30 seconds if operator presses any button. |
| MAIN MENU page | Allows operator to navigate to all other pages or sub-menus by using arrow keys and ENTER button.Page can be accessed at any time with several presses of the dedicated ESCAPE button.Each press of the ESCAPE button takes operator to previous menu until MAIN MENU displays.This page contains information for History;Status;Edit;and Debug. |

* * *

EVOLUTION 2.0 / SYNC 3.0 HSB MENU MAP
Note: Menu functions and features may vary depending on unit model and firmware revision.

Menu System Navigation

Press ESCAPE button from any page to access the MENU. If needed, press ESCAPE button several times to reach the MENU page. Navigate to the desired menu by using the $ \\uparrow / \\downarrow $ buttons. Press ENTER button when desired menu is displayed and flashing,

006667b

Figure 3-8. Navigation Menu

* * *

Figure 3-9. Navigation Menu

* * *

Setting the Exercise Timer

This generator is equipped with a configurable exercise timer. Configuration can be performed directly at the control panel or though the Mobile Link $ ^{\\circledR} $ application. There are two settings for the exercise timer:

Day/Time: Generator will start and exercise for period defined, on day of week and at time of day specified. During this exercise period, unit runs for approximately five minutes and then shuts down.

Exercise frequency: Exercise frequency can be set to Weekly, Biweekly, or Monthly. If Monthly is selected, day of month must be selected from 1-28. Generator will exercise on that day each month. Transfer of loads to generator output does not occur during exercise cycle unless utility power is lost.

NOTE: If Wi-Fi is enabled, exercise timer will automatically adjust for Daylight Saving Time.

NOTE: The exercise feature will operate only when generator is in AUTO, and will not work unless this procedure is performed. If Wi-Fi is NOT enabled, current date/time will need to be reset every time the 12 volt battery is disconnected and then reconnected, and/or when the fuse is removed.

Low Speed Exercise (Quiet-Test $ ^{\\mathrm {TM}} $ ) Profile: Unit will run at operating speed for approximately five seconds, then drop speed to prepare for Quiet-Test. Speed will drop to predetermined Quiet-Test speed after approximately 40 seconds and continue to run until Quiet-Test is complete, a total of five minutes.

Table 3-1 details exercise information and programming options for all home standby generators.

Battery Charger

NOTE: If Quiet-Test is disabled, generator will exercise at the rated rpm.

IMPORTANT NOTE: Contact an IASD if controller screen displays "CHARGER MISSING AC."

| Generator Size | 10-26kW |
| --- | --- |
| Exercise Frequency Options | Weekly/Bi-Weekly/Monthly |
| Exercise Time Length | 5 minutes |

(000132)

The battery charger operates as a smart charger which verifies:

Table 3-1. Generator Exercise Characteristics

- output is continually optimized to promote maximum battery life.

- charging levels are safe.


NOTE: A warning is displayed on LCD when battery needs service.

NOTE: Do not use external battery chargers.

Manual Transfer Operation

DANGER

Electrocution. Do not manually transfer under load. Disconnect transfer switch from all power sources prior to manual transfer. Failure to do so will result in death or serious injury, and equipment damage.

Prior to automatic operation, manually exercise transfer switch to verify there is no interference with correct operation of the mechanism. Manual operation of transfer switch is required if electronic operation should fail.

Transfer to Generator Power Source

Proceed as follows to transfer to generator power:

1. Verify generator is in OFF mode.

2. Set generator MLCB (generator disconnect) to OFF (OPEN).

3. Turn off utility power supply to transfer switch using means provided (such as a utility MLCB).


002565

Figure 3-10. Typical Manual Transfer Switch Operation

* * *

5. Press MANUAL button on control panel to crank and start engine.

6. Allow engine to stabilize and warm up for a few minutes.


Transfer to Utility Power Source

Shut down generator and transfer to utility source after utility power has been restored. Proceed as follows to manually transfer to utility power and shut down generator:

1. Set generator MLCB (generator discon nect) to OFF (OPEN).

2. Press OFF button on control panel. Engine will shut down.

3. Run engine for one minute at no-load to stabilize internal temperature.

4. Verify utility power supply to transfer switch is turned off.

5. Set main contacts to UTILITY (loads connected to utility power source) using manual transfer handle inside transfer switch.

6. Turn on utility power supply to transfer switch using means provided (such as a utility MLCB).

7. Press AUTO button on control panel.

8. Set generator MLCB (generator disconnect) to ON (CLOSED).

9. Close and lock lid.


Automatic Transfer Operation

Proceed as follows to select automatic operation:

1. Verify transfer switch main contacts are set to UTILITY (loads connected to utility power source).

Utility Failure

Automatic Sequence of Operation

2. Verify normal utility power source voltage is available to loads connected to transfer switch.

Generator will start automatically when utility source voltage drops below a preset level. Loads are transferred to standby power source after unit starts.

3. Press AUTO button on control panel.

4. Set generator MLCB (generator disconnect) to ON (CLOSED).


time is started. The engine cranks and starts if utility power is not available when timer expires. An engine warm-up timer will be initiated once engine is started. Timer duration varies depending on whether or not Cold Smart Start is enabled. The controller will transfer load to generator when warm-up time expires. If utility power is restored (above 80% nominal) at any time from initiation of engine start until generator is ready to accept load (warm-up time has not elapsed), the controller completes start cycle and runs generator through its normal cool down cycle. However, load will remain on utility source.

Cranking

The system will control the cyclic cranking as follows:

- 10 kW Unit: five cranking cycles as follows: 15 seconds cranking, seven seconds resting, followed by four additional cycles of seven seconds cranking followed by seven seconds resting.

- 14-26 kW Units: five cranking cycles as follows: 16 seconds cranking, seven seconds resting, 16 seconds cranking, seven seconds resting, followed by three additional cycles of seven seconds cranking followed by seven seconds resting.


NOTE: An alarm will be triggered if generator does not start after these five attempts.

Cold Smart Start is factory-enabled, but can be disabled in the EDIT menu. Generator will monitor ambient temperature when Cold Smart Start is enabled. The warm-up delay will be adjusted based on prevailing conditions.

$$
2 0 ^ {\\circ} \\mathrm {F}
$$

$$
(\- 7 ^ {\\circ} \\mathrm {C})
$$

See Table 3-2. If ambient temperature is below a fixed temperature (based on model) upon startup in AUTO, generator will warm up for 30 seconds. This allows engine to warm before a load is applied. The generator will startup with normal warm-up delay of five seconds if ambient temperature is at or above the fixed temperature.

Table 3-2. Cold Smart Start Set Points

| Table 3-2. Cold Smart Start Set Points |  |  |
| --- | --- | --- |
| Generator size | 10-20kW | 22-26kW |
| Fixed temperature | 50°F(10℃) | 20°F(-7℃) |

* * *

Cleaning Cycle

If some condition impedes normal voltage creation, such as frost crystals or dust/dirt preventing a good electrical connection, start sequence will be interrupted so a cleaning cycle of the internal electrical connections can be attempted.

Cleaning cycle is an extended warm up period which lasts for several minutes while normal generator voltage output is determined to be low. During this cycle, generator controller will display "Warming Up" on the display screen.

The generator controller display will show "Under Voltage" if cleaning cycle fails to clear the obstruction. After several minutes, alarm message can be cleared, and the generator restarted.

If the problem persists, make no further attempts to start. Contact an IASD.

Load Transfer

The transfer of load when generator is running is dependent upon operating mode.

Shutting Generator Down While Under Load or During a Utility Outage

DANGER

Automatic start-up. Disconnect utility power and render unit inoperable before working on unit. Failure to do so will result in death or serious injury.

(000191)

IMPORTANT NOTE: To avoid equipment damage, follow these steps, in order during utility outages. Shutdowns may be required during utility outages to perform routine maintenance or to conserve fuel.

1. Install 7.5A fuse in controller.

To turn generator back ON:

2. Set generator MLCB (generator disconnect) to OFF (OPEN).

To turn generator OFF:

3. Allow generator to run for cool-down for approximately one minute.

4. Set generator to AUTO mode at the controller.

5. Set generator MLCB (generator disconnect) to ON (CLOSED).

6. Generator will start and run. Allow generator to run and warm up for a few minutes.

7. Set utility MLCB to ON (CLOSED).


The system now operates in automatic mode.

* * *

Section 4: Maintenance

Maintenance

Regular maintenance will improve performance and extend engine/equipment life. Generac Power Systems, Inc.recommends that all maintenance work be performed by an Independent Authorized Service Dealer (IASD). Regular maintenance, replacement, or repair of the emissions control devices and systems may be performed by any repair shop or person of the owner's choosing.To obtain emissions control warranty service free of charge,the work must be performed by an IASD.See the emissions warranty.

Preparing for Maintenance

DANGER

Automatic start-up. Disconnect utility power and render unit inoperable before working on unit. Failure to do so will result in death or serious injury. (000191)

WARNING

Equipment damage. Only qualified service personnel may install, operate, and maintain this equipment. Failure to follow proper installation requirements could result in death, serious injury, and equipment or property damage. (000182a)

Proceed as follows to prepare unit for maintenance:

1. Set utility MLCB to OFF (OPEN).

2. Lift lid and set generator MLCB (generator disconnect) to OFF (OPEN).

3. If running during a utility outage, allow generator to run and cool down for one minute with no load.

4. Press OFF button on controller.


Performing Scheduled Maintenance

It is important to perform maintenance as specified in the Service Schedule for correct generator operation. Engine oil and oil filter must be changed, and valve clearance adjusted (where applicable, see Engine) after first 25 hours of operation.

Emissions-critical maintenance must be performed as scheduled in order for emissions warranty to be valid. Emissions-critical maintenance consists of servicing the air filter and spark plug(s) in accordance with Service Schedule.

Controller will prompt for Schedule A or Schedule B maintenance to be performed. Schedule A maintenance consists of oil, oil filter, and battery check. Schedule B maintenance includes oil, oil filter, battery check, air cleaner, spark plug(s), and valve clearance (where applicable, see Engine).

Since most maintenance alerts occur at the same time (most have two year intervals), only one will appear on control panel display at a time. Once first alert is cleared, the next active alert will be displayed.

* * *

Service Schedule

| Service | Daily If Running Continuously or Before Each Use | Every Year | Schedule A Every Two Years or 200 Hours | Schedule B Every Four Years or 400 Hours |
| --- | --- | --- | --- | --- |
| Inspect enclosure louvers for dirt and debris \* | $\\bullet$ |  |  |  |
| Inspect lines and connections for fuel or oil leaks | $\\bullet$ |  |  |  |
| Check engine oil level | $\\bullet$ |  |  |  |
| Inspect for water intrusion \*\* |  | $\\bullet$ |  |  |
| Perform fuel system leak test |  | $\\bullet$ |  |  |
| Check battery condition |  |  | $\\bullet$ |  |
| Replace engine oil and oil filter † |  |  | $\\bullet$ | $\\bullet$ |
| Replace engine air filter |  |  |  | $\\bullet$ |
| Replace spark plug(s) |  |  |  | $\\bullet$ |
| Inspect/adjust valve clearance (where applicable) $\\ddagger$ |  |  |  | $\\bullet$ |
| Inspect/clean sediment trap | See local codes and guidelines. |  |  |  |
| Contact the nearest IASD for assistance if necessary. |  |  |  |  |
| \*Remove any shrubs or tall grasses which have grown within3ft(0.91m)of intake and discharge louvers on enclosure sides.Clean any debris(dirt,grass clippings,etc.)which may have accumulated inside enclosure. |  |  |  |  |
| \*\*Verify all sources of potential water intrusion such as water sprinklers,roof run-off,rain gutter down-spouts,and sump pump discharges are directed away from generator enclosure. |  |  |  |  |
| †Change engine oil and filter after first25hours of operation.In cold weather conditions(ambient below40 $^{\\circ}$F\[4.4 $^{\\circ}$C\]),or if unit is operated continuously in hot weather conditions(ambient above85 $^{\\circ}$F\[29.4 $^{\\circ}$C)),change engine oil and filter every year or100 hours of operation. |  |  |  |  |\
| ‡Inspect/adjust valve clearance after first25hours of operation.(Excludes units with hydraulic lifters.See Engine.) |  |  |  |  |\
\
NOTE: Contact an IASD or visit [www.generac.com](http://www.generac.com/) for additional information on replacement parts.\
\
|  |  |  |  |  |  |\
| --- | --- | --- | --- | --- | --- |\
|  |  |  |  |  |  |\
|  |  |  |  |  |  |\
| Oil, Oil Filter, Air Filter, and Spark Plug Replacement Dates Performed: |  |  |  |  |  |\
|  |  |  |  |  |  |\
|  |  |  |  |  |  |\
|  |  |  |  |  |  |\
\
Battery Inspection and Charge Check\
\
Dates Performed:\
\
Owner's Manual for 60 Hz Air-Cooled Generators\
\
* * *\
\
Valve Adjustment\
\
NOTE: Not required on 14 or 18 kW units with 816cc engines.\
\
Dates Performed:\
\
|  |  |  |  |  |  |\
| --- | --- | --- | --- | --- | --- |\
|  |  |  |  |  |  |\
|  |  |  |  |  |  |\
\
Checking Engine Oil Level\
\
WARNING\
\
Risk of burns. Allow engine to cool before draining oil or coolant. Failure to do so could result in death or serious injury.\
\
(000139)\
\
WARNING\
\
Skin irritation. Avoid prolonged or repeated contact with used motor oil. Used motor oil has been shown to cause skin cancer in laboratory animals. Thoroughly wash exposed areas with soap and water. (000210)\
\
(000135)\
\
Engine damage. Verify proper type and quantity of engine oil prior to starting engine. Failure to do so could result in engine damage.\
\
IMPORTANT NOTE: Verify oil level daily when power outages necessitate running generator for extended periods. Generator will shut down if oil level is low.\
\
Proceed as follows to check engine oil level:\
\
1. Set utility MLCB to OFF (OPEN).\
\
2. Completely insert oil dipstick into oil dipstick tube and remove.\
\
3. See Figure 2-1, Figure 2-2, or Figure 2-3 Remove oil dipstick and wipe it dry with a clean cloth.\
\
4. If necessary, remove oil fill cap and add recommended oil to engine (with oil dipstick removed) until oil level reaches FULL mark.Insert oil dipstick and install fill cap See Engine Oil Requirements.\
\
5. Observe oil level. Oil level should be at FULL mark on oil dipstick.\
\
6. Press AUTO button on control panel.\
\
7. Allow generator to run for a cool-down period of approximately one minute, if generator was running during an outage.\
\
8. Allow generator to start and warm up for a few minutes.\
\
\
(000135)\
\
3. Set generator MLCB (generator disconnect) to ON (CLOSED).\
\
The system is now operating in AUTO. The utility MLCB can be turned ON (CLOSED).\
\
Engine Oil Requirements\
\
CAUTION\
\
Engine damage. Verify proper type and quantity of engine oil prior to starting engine. Failure to do so could result in engine damage.\
\
Engine oil should be serviced in accordance with the recommendations of this manual to maintain product warranty. Generac maintenance kits consisting of engine oil, oil filter, air filter, spark plug(s), a shop towel, and a funnel are available through an IASD.\
\
All Generac oil kits meet minimum American Petroleum Institute (API) Service Class SJ, SL, or better. Do not use special additives.\
\
After the 25 hour break-in period (and at every interval there-after), it is recommended to use Generac's proprietary 5W-20 gaseous engine oil (GEO) for continuous use. It is specifically formulated for use in gaseous powered Generac generators.\
\
Changing the Oil and Oil Filter\
\
2. See Figure 4-1, Figure 4-2, or Figure 4-3 Remove front panel when unit has cooled Pull oil drain hose (A) free of retaining clip Remove cap from oil drain hose and place free end into a suitable container. Drain oil.\
\
Proceed as follows to change oil and oil filter:\
\
* * *\
\
Figure 4-1. Oil Filter and Drain Location (10 kW)\
\
Figure 4-2. Oil Filter and Drain Location (14-18 kW)\
\
8. Press MANUAL button on control panel to start engine. Run for one minute, and inspect for leaks.\
\
9. Install cap on oil drain hose. Position and secure oil drain hose with the retaining clip.\
\
10. Inspect oil level.Add oil as needed.DO NOT OVERFILL.\
\
11. Insert oil dipstick and/or attach fill cap.\
\
12. Remove oil filter (B) by turning it counterclockwise.\
\
13. Press AUTO button on control panel to return unit to AUTO.\
\
14. Close and lock lid.\
\
15. Dispose of used oil and filter according to local, state, or national codes.\
\
\
Servicing the Air Cleaner\
\
WARNING\
\
Risk of fire. Never operate engine without the air cleaner installed. Operating engine without the air cleaner could result in death or serious injury. (000249)\
\
WARNING\
\
Explosion and fire. Never clean air filter element with gasoline or low flash-point detergents. Doing so could result in death, serious injury, or equipment damage. (000580)\
\
Proceed as follows to service air cleaner:\
\
1. Lift lid and press OFF button on control panel to stop generator.\
\
2. See Figure 4-4 or Figure 4-5. Remove cover clips (A) and air cleaner cover (B).\
\
3. Remove front panel.\
\
\
Figure 4-5. Servicing Air Cleaner (14-26 kW)\
\
4. Remove old air filter element (C) and discard.\
\
5. Thoroughly clean air cleaner enclosure of any dust or debris.\
\
\
* * *\
\
6. Install a new air filter element.\
\
7. Install air cleaner cover and fasten cover clips.\
\
8. (14-26 kW units only): Verify air inlet duct (D) is correctly connected to air cleaner cover.\
\
9. Press AUTO button on control panel to return unit to AUTO.\
\
\
Spark Plug(s)\
\
WARNING\
\
Electric shock. Do not disconnect spark wires with engine running. Doing so could result in death or serious injury.\
\
(000140a)\
\
Proceed as follows to inspect spark plug gap(s) and replace spark plug(s):\
\
1. With generator OFF and engine cool, lift lid and remove front panel.\
\
2. Clean area around base of spark plug(s) to keep dirt and debris out of engine.\
\
\
NOTE: Clean and re-gap spark plug(s) in emergency situations only. Otherwise, replace spark plug(s).\
\
3. Remove spark plug(s) and inspect spark plug gap(s) using a wire feeler gauge Replace spark plug(s) if spark plug gap is out of specification. See Engine.\
\
NOTE: See Figure 4-6. New spark plug(s) should have spark plug gap checked prior to installation.\
\
5. Press AUTO button to return unit to AUTO mode.\
\
000211\
\
Figure 4-6. Spark Plug Gap Measurement\
\
4. Install spark plug(s), and tighten to 18.4 ft- lbs (25 Nm).\
5. Press AUTO button to return unit to AUTO\
\
Valve Clearance Adjustment\
\
IMPORTANT NOTE: Contact an IASD for service assistance. Correct valve clearance is essential for prolonging the life of the engine. Excludes units equipped with hydraulic lifters. See Engine.\
\
IMPORTANT NOTE: Valve lash not required on 14 or 18 kW units with 816cc engine. See Engine.\
\
(000560)\
\
Inspect valve clearance after first 25 hours of operation, then after 400 hour intervals. Adjust if necessary.\
\
Checking Valve Clearance\
\
WARNING\
\
Risk of Burn. Allow the engine to cool before performing the following procedure. Failure to do so could result in serious injury.\
\
WARNING\
\
Accidental Start-up. Disconnect the negative battery cable, then the positive battery cable when working on unit. Failure to do so could result in death or serious injury. (000130)\
\
Accidental start-up. Disconnect spark plug wires when working on unit. Failure to do so could result in death or serious injury.\
\
NOTE: Engine should be cool before checking valve clearance. Adjustment is not needed if valve clearance is within dimensions provided in Engine.\
\
1. Close fuel valve and disconnect battery to avoid accidental startup.\
\
2. Remove spark plug wire(s), and position spark plug wire(s) away from spark plug(s).\
\
3. Remove the four screws attaching the valve cover. Remove and discard gasket. (Repeat for second cylinder, if equipped.)\
\
\
NOTE: To move piston to TDC, remove intake baffle at front of the engine to access the flywheel nut. Use a large socket and socket wrench to rotate flywheel nut clockwise, which will rotate the crankshaft. Watch piston through spark plug hole. Piston will move up and down. Piston is at TDC when at its highest point of travel.\
\
3. Remove spark plug(s).\
\
* * *\
\
6. See Figure 4-7 or Figure 4-8. Verify valve clearance between each rocker arm (A) and valve stem (B) with a feeler gauge.\
\
Figure 4-7. Valve Clearance Adjustment (10 kW)\
\
Figure 4-8. Valve Clearance Adjustment (20-26 kW)\
\
7. Install replacement valve cover gasket(s).\
\
| 10kW | 0K8946 |\
| --- | --- |\
| 14-18kW | 10000014927 |\
| 20-26kW | 0C2979 |\
\
8. Install valve cover(s). Tighten fasteners in a cross pattern, tightening to:\
\
| 10 kW | 80 in-lbs(9.0 Nm) |\
| --- | --- |\
| 20-26 kW | 60 in-lbs(6.8 Nm) |\
\
WARNING\
\
Risk of Burn. Allow the engine to cool before performing the following procedure. Failure to do so could result in serious injury.\
\
Adjusting Valve Clearance\
\
1. Remove spark plug wire(s) and position spark plug wire(s) away from spark plug(s).\
\
2. Remove spark plug(s).\
\
3. Remove the four screws attaching valve cover. Remove and discard gasket.\
\
4. Verify piston is at TDC of its compression stroke (both valves closed).\
\
5. Loosen rocker jam nut (C) using a 10 mm wrench (10 kW units) or 13 mm wrench (20-26 kW units).\
\
6. Turn pivot ball stud (D) using a 14 mm wrench (10 kW units), or 10 mm hex key (20-26 kW units) while inspecting clearance between rocker arm (A) and valve stem (B) with a feeler gauge. Adjust clearance as per Engine.\
\
\
NOTE: Hold rocker jam nut in place as pivot ball stud is turned.\
\
7. When valve clearance is correct, hold pivot ball stud in place with a wrench and tighten rocker arm jam nut. Tighten jam nut according to:\
\
| 10kW | 53in-lbs(6.0Nm) |\
| --- | --- |\
| 20-26kW | 174in-lbs(19.68Nm) |\
\
8. Inspect valve clearance to verify it did not change.\
\
9. Install new valve cover gasket.\
\
10. Install valve cover. Tighten fasteners in a cross pattern. Tighten to:\
\
\
| 10kW | 80in-lbs(9.0Nm) |\
| --- | --- |\
| 20-26kW | 60in-lbs(6.8Nm) |\
\
NOTE: Start all four screws before tightening, or it will not be possible to get all screws in place. Verify valve cover gasket is in place.\
\
11. Install spark plug(s) and tighten to 18 ft-lbs (25 Nm).\
\
(000188)\
\
13. Repeat process for other cylinder if equipped.\
\
Battery Maintenance\
\
DANGER\
\
Electrocution. Do not wear jewelry while working on this equipment. Doing so will result in death or serious injury.\
\
* * *\
\
WARNING\
\
Explosion. Do not dispose of batteries in a fire. Batteries are explosive. Electrolyte solution can cause burns and blindness. If electrolyte contacts skin or eyes, flush with water and seek immediate medical attention. (000162)\
\
WARNING\
\
Explosion. Batteries emit explosive gases while charging. Keep fire and spark away. Wear protective gear when working with batteries. Failure to do so could result in death or serious injury. (00137)\
\
WARNING\
\
Explosion. Batteries emit explosive gases. Always disconnect negative battery cable first to avoid spark. Failure to do so could result in death or serious injury. (000238)\
\
WARNING\
\
Electrical shock. Disconnect battery ground terminal before working on battery or battery wires. Failure to do so could result in death or serious injury. (000164)\
\
WARNING\
\
- Risk of burns. Batteries contain sulfuric acid and can cause severe chemical burns. Wear protective gear when working with batteries. Failure to do so could result in death or serious injury. (000138a)\
\
WARNING\
\
Risk of burn. Do not open or mutilate batteries. Batteries contain electrolyte solution which can cause burns and blindness. If electrolyte contacts skin or eyes, flush with water and seek immediate medical attention. (000163a)\
\
Strictly observe the following precautions when working on batteries:\
\
WARNING\
\
- Disconnect battery charger as directed in Inspecting the Battery.\
\
- Do not place tools or metallic objects on top of battery.\
\
\
Environmental Hazard. Always recycle batteries at an official recycling center in accordance with all local laws and regulations. Failure to do so could result in environmental damage, death, or serious injury. (000228)\
\
- Wear rubber gloves and boots.\
\
- Wear full eye protection and protective clothing.\
\
- If electrolyte contacts skin, wash it off immediately with water.\
\
- If electrolyte contacts eyes, flush thoroughly with water immediately and seek medical attention.\
\
- Wash down spilled electrolyte with an acid neutralizing agent. A common practice is to use a solution of 1 lb (454 g) bicarbonate of soda to 1 gal (3.8 L) of water.Add bicarbonate of soda solution until evidence of reaction (foaming) has ceased. Flush resulting liquid with water and dry area completely.\
\
- DO NOT smoke near battery.\
\
- DO NOT cause flame or spark in battery area.\
\
- Discharge static electricity from the body before touching battery by first touching a grounded metal surface.\
\
\
Battery should be regularly inspected per Service Schedule. Contact an IASD for assistance if necessary.\
\
Proceed as follows to inspect battery:\
\
Inspecting the Battery\
\
1. Press OFF button to shut down generator, then lift lid and remove front panel.\
\
2. Remove 7.5A fuse from control panel.\
\
3. Remove intake side panel. (See Intake Side Panel Removal.)\
\
4. See Figure 4-9. Disconnect white battery charger cable.\
\
\
Figure 4-9. Disconnecting Battery Charger Cable\
\
5. See Figure 4-10. Inspect battery posts and cables for tightness and corrosion. Tighten and clean as necessary.\
\
* * *\
\
Figure 4-10. Battery Cables\
\
6. Unsealed batteries only: Completely disconnect battery, removing negative battery cable first. Check battery fluid level and, if necessary, fill with distilled water only. DO NOT use tap water. Have an IASD or a qualified service technician verify state of charge and condition.\
\
7. Connect positive battery cable, then negative battery cable.\
\
8. Connect battery charger cable.\
\
9. Press AUTO button on controller.\
\
10. Install front panel and close generator lid.\
\
\
Cleaning the Sediment Trap\
\
The sediment trap removes contaminants (moisture and fine particles) from gaseous fuels before they enter the fuel regulator. Accumulated moisture and particles must be emptied from the sediment trap per local codes and guidelines.\
\
Figure 4-11. Cleaning the Sediment Trap\
\
1. Remove intake side panel. See Intake Side Panel Removal.\
\
2. Seal threads of cap with appropriate sealing compound. Install cap and hand-tighten.\
\
3. Wipe inside of each component with a clean, dry, lint-free cloth.\
\
4. Turn generator fuel supply OFF.\
\
5. Tighten cap with an appropriately sized pipe wrench. DO NOT overtighten.\
\
6. See Figure 4-11. Unscrew and remove cap (A).\
\
7. Turn generator fuel supply ON. Inspect for leaks by spraying all connection points with a non-corrosive gas leak detection fluid. Solution should not be blown away or form bubbles.\
\
8. Install intake side panel.\
\
\
Post Maintenance Checks\
\
Proceed as follows to perform post maintenance checks:\
\
1. Perform required maintenance procedure(s).\
\
2. Install intake side panel and front panel if removed. (See Intake Side Panel Removal and Front Access Panel Removal.)\
\
3. Install 7.5A fuse in control panel.\
\
4. Complete Install Wizard information.\
\
5. Press AUTO button on control panel. Allow unit to run for one minute with no load (if running during a utility outage).\
\
6. Set generator MLCB (generator disconnect) to ON (CLOSED).\
\
7. Set utility MLCB to ON (CLOSED).\
\
\
The system is now in AUTO.\
\
NOTE: If correct utility is present at this time generator will perform its usual shutdown process.\
\
Performing Fuel System Leak Test\
\
DANGER\
\
Explosion and fire. Fuel and vapors are extremely flammable and explosive. No leakage of fuel is permitted. Keep fire and spark away. Failure to do so will result in death or serious injury. (000192)\
\
* * *\
\
004038\
\
Figure 4-12. Connection Points to Leak Check\
\
Inspect for leaks by spraying all connection points with a non-corrosive gas leak detection fluid. The solution should not be blown away or form bubbles.\
\
Attention After Submersion\
\
DO NOT start or operate generator if it has been submerged in water. Have an IASD thoroughly clean, dry, and inspect generator following any submersion in water. If the structure (home) has been flooded, it should be inspected by a certified electrician to verify there will not be any electrical problems during generator operation or when utility power is returned.\
\
Corrosion Protection\
\
Regular scheduled maintenance should be conducted to inspect unit for corrosion Inspect all metal components of generator, including base frame, brackets, alternator can, the entire fuel system (inside and outside of the generator), and fastener locations. If there is corrosion found on generator components (e.g. regulator, engine/alternator mounts, fuel plenum, etc.), replace parts as necessary.\
\
Remove From and Return To Service Procedure\
\
Remove From Service\
\
WARNING\
\
Explosion. Batteries emit explosive gases. Always disconnect negative battery cable first to avoid spark. Failure to do so could result in death or serious injury. (000238)\
\
If generator cannot be exercised monthly, at a minimum, and will be out of service longer than 90 days, proceed as follows to prepare generator for storage:\
\
2. Close fuel shutoff valve in fuel supply line and allow engine to stop.\
\
3. Set generator MLCB (generator disconnect) to OFF (OPEN) once engine has stopped.\
\
4. Remove 7.5A fuse from generator control panel.\
\
5. Disconnect battery cables. Remove negative battery cable first.\
\
6. Drain oil completely while engine is still warm, and then fill crankcase with oil. See Changing the Oil and Oil Filter.\
\
7. Attach a tag to engine indicating viscosity and classification of the new oil in the crankcase.\
\
8. Remove spark plug(s) and spray a fogging agent into spark plug(s) threaded openings. Install and tighten spark plug(s) to specification.\
\
9. Remove battery and store in a cool, dry place.\
\
10. Clean and wipe down generator enclosure.\
\
\
Equipment damage. Do not make battery connections in reverse. Doing so will result in equipment damage.\
\
Proceed as follows to return unit to service after storage:\
\
* * *\
\
01. Inspect engine tag for oil viscosity and classification. Drain and fill with recommended oil if necessary.\
\
02. Verify state of battery. Fill all cells of unsealed batteries to correct level with distilled water. DO NOT use tap water. Charge battery to 100% state of charge Replace battery if faulty.\
\
03. Clean and wipe down generator enclosure.\
\
04. Verify 7.5A fuse is removed from generator control panel.\
\
05. Connect battery. Observe battery polarity. Damage will occur if battery is connected incorrectly. Install positive battery cable first.\
\
06. Connect battery charger AC input T1/Neutral cable (with white sleeve) at controller.\
\
07. Open fuel shutoff valve.\
\
08. Insert 7.5 A fuse into generator control panel.\
\
09. Complete Install Wizard procedure (diagrammed in generator installation manual).\
\
10. Press MANUAL button to start unit. Allow unit to warm up for a few minutes.\
\
11. Press OFF button to stop unit.\
\
12. Set generator MLCB (generator disconnect) to ON (CLOSED).\
\
13. Press AUTO button on control panel.\
\
\
The generator is ready for service.\
\
NOTE: Exercise timer and current date and time must be reset if battery is discharged or has been disconnected.\
\
* * *\
\
Section 5: Troubleshooting / Quick Reference Guide\
\
Generator Troubleshooting\
\
| Problem | Cause | Correction |\
| --- | --- | --- |\
| Engine will not crank | Blown fuse. | Correct short circuit condition by replacing 7.5A fuse in generator control panel. Contact an IASD if fuse continues to blow. |\
| Loose, corroded, or faulty battery cables. | Tighten, clean, or replace as necessary.\* |  |\
| Faulty starter contact. |  |  |\
| Faulty starter motor. |  |  |\
| Discharged battery. | Charge or replace battery. |  |\
| Engine cranks but will not start | No fuel. | Replenish fuel / turn on fuel valve. |\
| Faulty fuel solenoid (FS). | Contact an IASD for assistance. |  |\
| Harness/wiring issue. |  |  |\
| Faulty spark plug(s). | Inspect spark plug gap; replace spark plug(s) if out of tolerance. |  |\
| Valve clearance out of adjustment, if applicable. See Engine. | Inspect and adjust valve clearance. |  |\
| Engine starts hard and runs rough | Plugged or damaged air cleaner. | Inspect and clean air cleaner. |\
| Faulty spark plug(s). | Inspect spark plug gap; replace spark plug(s) if out of tolerance. |  |\
| Incorrect fuel pressure. | Verify fuel pressure to regulator is 10-12 in water column(2.49-2.99kPa)for LP gas,and3.5-7.0inwatercolumn(0.87-1.74kPa)forNG. |  |\
| Fuel selector in wrong position. | Set fuel conversion valve to correct position and program controller for fuel type. |  |\
| Valve clearance out of adjustment,if applicable.See Engine. | Inspect and adjust valve clearance. |  |\
| Internal engine issue. | Contact an IASD for assistance. |  |\
| Unit is set to OFF,but engine continues to run | Controller wired incorrectly. | Contact an IASD for assistance. |\
| Faulty control board. |  |  |\
| No AC output from generator | Generator MLCB(generator disconnect)是OFF(OPEN). | Set generator MLCB(generator disconnect)to ON(CLOSED). |\
| Generator internal failure. | Contact an IASD for assistance. |  |\
| Engine may be warming up.See Cold Smart Start. | Check the controller screen to verify status. |  |\
| No transfer to standby after utility source failure | Generator MLCB (generator disconnect) is OFF(OPEN) | Set generator MLCB (generator disconnect) to ON(CLOSED) |\
| Faulty transfer switch coil. | Contact an IASD for assistance. |  |\
| Faulty transfer relay. |  |  |\
| Transfer relay circuit open. |  |  |\
| Faulty control logic board. |  |  |\
| Engine may be warming up. See Cold Smart Start. | Check controller screen to verify status. |  |\
| Unit consumes large amounts of oil | Excessive engine oil. | Adjust oil to correct level.See Checking Engine Oil Level. |\
| Faulty engine breather. | Contact an IASD for assistance. |  |\
| Incorrect type or viscosity of oil. | See Engine Oil Requirements. |  |\
| Damaged gasket, seal, or hose. | Inspect for oil leaks. |  |\
| Restricted air filter. | Replace air filter. |  |\
| Wi-Fi network connection broken or intermittent | Various. | See Wi-Fi module owner's manual. |\
| \\* Contact an IASD or visit [www.generac.com](http://www.generac.com/) for assistance. |  |  |\
\
- Contact an IASD or visit [www.generac.com](http://www.generac.com/) for assistance.\
\
NOTE: IASD must have an active Tech ID and be air-cooled certified to perform any warrantable repairs and submit warranty claims related to air-cooled products.\
\
* * *\
\
Quick Reference Guide\
\
To clear an active alarm, press OFF button on the control panel, then the ENTER button, and finally the AUTO button. Contact an air-cooled certified IASD if alarm reoccurs.\
\
| Active Alarm | LED | Problem | Action | Solution |\
| --- | --- | --- | --- | --- |\
| NONE | FLASHING GREEN | Unit running in AUTO but no power in house. | Check generator MLCB (generator disconnect). | Check generator MLCB (generator disconnect). If it is ON, contact an IASD. |\
| HIGH TEMPERATURE | RED | Unit shuts down during operation. | Check LEDs / screen for alarms. | Inspect ventilation around generator, intake, exhaust, and rear of generator. If no obstructions are present, contact an IASD. |\
| OVERLOAD REMOVE LOAD | RED | Unit shuts down during operation. | Check LEDs / screen for alarms. | Clear alarm and remove household loads from generator. Put in AUTO and restart. |\
| RPM SENSE LOSS | RED | Unit was running and shut down, attempts to restart. | Check LEDs / screen for alarms. | Clear alarm and remove household loads from generator. Put into AUTO and restart. If generator does not start, contact an IASD. |\
| NOT ACTIVATED | NONE | Unit will not start in AUTO with utility loss. | Check if screen says unit not activated. | See Activation section in installation manual. |\
| NONE | GREEN | Unit will not start in AUTO with utility loss. | Check screen for start delay countdown. | If startup delay is greater than expected, contact an IASD to adjust from 2 to 1500 seconds. |\
| LOW OIL PRESSURE | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Check oil level and add oil as needed. If oil level is correct, contact an IASD. |\
| RPM SENSE LOSS | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Clear alarm. Using control panel, check battery by navigating to BATTERY MENU option from MAIN MENU. If battery condition displays GOOD, contact an IASD. If control panel displays CHECK BATTERY, replace battery. |\
| OVERCRANK | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Verify fuel line shutoff valve is ON. Clear alarm. Start unit in MANUAL. If it does not start, or starts and runs rough, contact an IASD. |\
| LOW VOLTS REMOVE LOAD | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Clear alarm and remove household loads from generator. Put in AUTO and restart. |\
| OVERSPEED | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Contact an IASD. |\
| UNDER-VOLTAGE | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Contact an IASD. |\
| UNDER-SPEED | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Contact an IASD. |\
| STEPPER OVERCURRENT | RED | Unit will not start in AUTO with utility loss. | Check LEDs/screen for alarms. | Contact an IASD. |\
| WIRING ERROR | RED | Unit will not start in AUTO with utility loss. | Check LEDs/screen for alarms. | Contact an IASD. |\
| OVERVOLTAGE | RED | Unit will not start in AUTO with utility loss. | Check LEDs/screen for alarms. | Contact an IASD. |\
| SHUTDOWN SWITCH | FLASHING RED | Unit will not start. | Check emergency shutdown switches | Set emergency shutdown switch(es) to CLOSED(I).Clear alarm. |\
| LOW BATTERY | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Clear alarm.Using control panel,check battery by navigating to BATTERY MENU option from MAIN MENU.If battery condition displays GOOD,contact an IASD.If control panel displays CHECK BATTERY,replace battery. |\
| BATTERY PROBLEM | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Contact an IASD. |\
| CHARGER WARNING | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Contact an IASD. |\
| CHARGER MISSING AC | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Contact an IASD. |\
| SERVICE A | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Perform SERVICE A maintenance.Press ENTER to clear. |\
| SERVICE B | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Perform SERVICE B maintenance.Press ENTER to clear. |\
| INSPECT BATTERY | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Inspect battery.Press ENTER to clear. |\
\
* * *\
\
* * *\
\
Part No. A0001846499 Rev. C 05/12/2023\
©2023 Generac Power Systems, Inc.\
All rights reserved\
Specifications are subject to change without notice.\
No reproduction allowed in any form without prior\
written consent from Generac Power Systems, Inc.\
\
Generac Power Systems, Inc.\
S45 W29290 Hwy. 59\
Waukesha, WI 53189\
1-888-GENERAC (1-888-436-3722)\
[www.generac.com](http://www.generac.com/)

---

## Product Information & User Manuals - Generac Power Systems

**Source:** https://www.generac.com/support/product-info-user-manuals/

[Skip to main content](https://www.generac.com/support/product-info-user-manuals/#main-content)

![](https://www.generac.com/cdn-cgi/image/width=1920,format=auto,fit=crop,height=747,quality=100/globalassets/generac_overhead-evening---narrow.png)

### Product Information & User Manuals

#### Generac Product Search

##### **Enter your serial number, model number or ordering sku to find specifications, product manuals, frequently asked questions, how-to videos, and more for your product.**

Need help finding your serial number? Choose your product type below to see where to look.

Standby & Commercial Generators

Portable Generators

Transfer Switches

Pressure Washers

AC Power Inverters

Water Pumps

Clean Energy Storage

Enter your product's model number or serial number

Enter your product's model number or serial number

Please enter a valid model or serial number. Don't use any special characters, including dashes.

Something went wrong, please try again later

Search

#### Download Mobile Link to Connect your Product

Mobile Link\* connects you to your generator and propane tank from anywhere and gives easy access to your product's serial number.  Access current operating status, maintenance schedule, and more directly from any device. Simply connect your generator to Wi-Fi and download the Mobile Link app!

[![Get it on google play](https://www.generac.com/globalassets/residential/a--icons/google-play-download-black-bg.svg)](https://play.google.com/store/apps/details?id=com.generac.standbystatus "Download Mobile Link mobile app on Google Play")[![download on the app store](https://www.generac.com/globalassets/residential/a--icons/app-store-download-black-bg.svg)](https://apps.apple.com/us/app/mobile-link-for-generators/id829129497 "Download Mobile Link on App Store")

\*Mobile Link is compatible with most air-cooled and liquid-cooled Generac, Eaton, Siemens and Honeywell brand home standby generators manufactured after 2008.

[Sign in With Browser](https://app.mobilelinkgen.com/)

![man smiling at his mobile device](https://www.generac.com/globalassets/residential/services--applications/remote-monitoring/orange-circle-with-man.png)

a18161453912.cdn.optimizely.com

### a18161453912.cdn.optimizely.com is blocked

This page has been blocked by an extension

- Try disabling your extensions.

ERR\_BLOCKED\_BY\_CLIENT

Reload


This page has been blocked by an extension

![](<Base64-Image-Removed>)![](<Base64-Image-Removed>)

---

## [PDF] 10-26kW Installation Manual.pdf

**Source:** https://irp.cdn-website.com/1132da76/files/uploaded/10-26kW%20Installation%20Manual.pdf

GENERAC

Installation Guidelines 60 Hz Air-Cooled Generators

10 kW to 26 kW

WARNING

Loss of life. This product is not intended to be used in a critical life support application. Failure to adhere to this warning could result in death or serious injury. (000209b)

Para español, visita: [http://www.generac.com/service-support/product-support-lookup](http://www.generac.com/service-support/product-support-lookup)
Pour le français, visiter : [http://www.generac.com/service-support/product-support-lookup](http://www.generac.com/service-support/product-support-lookup)

* * *

Use this page to record important information about this generator.

| Model: |  |
| --- | --- |
| Serial: |  |
| Production Date: |  |
| Volts: |  |
| LPV Amps: |  |
| NG Amps: |  |
| Hz: |  |
| Phase: |  |
| Controller P/N: |  |
| STA MAC ID: |  |
| SSID: |  |

Record the information found on the unit data label on this page. See General Information for the location of the unit data label. The unit has a label plate affixed to the inside partition, to the left of the control panel console as shown in Figure 2-1, Figure 2-2, or Figure 2-3. See Operation for directions on how to open the top lid and remove the front panel.

WARNING

Always supply the complete model and serial numbers of the unit when contacting an Independent Authorized Service Dealer (IASD) about parts and service.

Operation and Maintenance: Correct maintenance and care of the unit ensures a minimum number of problems, and keeps operating expenses at a minimum. It is the operator's responsibility to perform all safety inspections, to verify all maintenance for safe operation is performed promptly, and to have the equipment inspected periodically by an IASD. Normal maintenance, service, and replacement of parts are the responsibility of the owner/operator and are not considered defects in materials or workmanship within the terms of the warranty. Individual operating habits and usage may contribute to the need for additional maintenance or service.

When the generator requires servicing or repairs, Generac recommends contacting an IASD for assistance. Authorized service technicians are factory-trained and are capable of handling all service needs. To locate the nearest IASD, please visit the dealer locator at [www.generac.com/Dealer-Locator](http://www.generac.com/Dealer-Locator).

CANCER AND REPRODUCTIVE HARM [www.P65Warnings.ca.gov](http://www.p65warnings.ca.gov/).

(000393a)

* * *

Table of Contents

Section 1: Safety Rules & General Information

Introduction.....1
Read This Manual Thoroughly.....1

Safety Rules.....1
How to Obtain Service .....1

General Hazards.....2

Exhaust Hazards.....2

Electrical Hazards.....3

Fire Hazards.....3

Explosion Hazards.....3

Battery Hazards.....4

General Rules.....4
Before You Begin .....4
NEC Requirements .....5
Standards Index .....5

Section 2: Unpacking and Inspection

General.....7

Required Tools.....7

Unpacking.....7
Opening the Lid .....8

Enclosure Panel Removal.....8
Front Access Panel Removal .....8
Intake Side Panel Removal .....9

Customer Connections and Loose Parts.....9

Rear Connections.....9

Main Line Circuit Breaker (Generator Disconnect).....10

Parts Shipped Loose.....10

Auxiliary Shutdown Switch.....11

Section 3: Site Selection and Preparation

Site Selection.....13

Carbon Monoxide.....13
Carbon Monoxide Detectors .....13

Proximity to Utilities ..... 16
Verify Wi-Fi Range ..... 17
Transportation Recommendations 17
Suitable Mounting Surface ..... 17
Placement on Roofs, Platforms, and Other Supporting Structures..... 17

### Section 4: Generator Placement

Generator Placement ..... 18
Fascia Installation (If Applicable)..... 18
Base Plug Installation (If Applicable)..... 19

### Section 5: Fuel Conversion/Gas Connections

Fuel Requirements and Recommendations..... 20
BTU Content ..... 20
Fuel Pressure ..... 20
Fuel Conversion ..... 20
Fuel Consumption ..... 21
Fuel Line Sizing ..... 21
Flexible Fuel Line Extensions ..... 21
Natural Gas Pipe Sizing ..... 22
LP Gas Pipe Sizing ..... 22
Installing and Connecting
Fuel Lines ..... 23
Fuel Shutoff Valve ..... 23

* * *

### Section 7: Control Panel Startup / Testing

Control Panel Interface ..... 32
Using the AUTO/OFF/MANUAL
Buttons ..... 32

Generator Setup ..... 32
Activation ..... 32
Cold Smart Start ..... 34
Setting The Exercise Timer ..... 34

Before Initial Startup..... 34
Install Wizard ..... 34
Interconnect System Self Test
Feature ..... 35
Before starting, complete the
following: ..... 35

Checking Manual Transfer
Switch Operation..... 38

Electrical Checks..... 38

Generator Tests Under Load ..... 38

Checking Automatic Operation ..... 39

Installation Summary..... 39

Shutting Generator Down While Under
Load or During a Utility Outage..... 39

### Section 8: Troubleshooting

Generator Troubleshooting ..... 41

### Section 9: Quick Reference Guide

System Diagnosis ..... 43

### Section 10: Accessories

### Section 11: Diagrams

Installation Drawing
(A

* * *

Section 1: Safety Rules & General Information

Introduction

Thank you for purchasing this compact, high performance, air-cooled, engine-driven generator. It is designed to automatically supply electrical power to operate critical loads during a utility power failure.

This unit is factory installed in an all-weather, metal enclosure intended exclusively for outdoor installation. This generator will operate using either vapor withdrawn liquid propane (LP) or natural gas (NG).

NOTE: This generator is suitable for supplying typical residential loads such as induction motors (sump pumps, refrigerators, air conditioners, furnaces, etc.), electronic components computer, monitor, TV, etc.), lighting loads, and microwaves, when sized correctly. This unit is also equipped with a Wi-Fi $ ^{\\textcircled{1}} $ module which allows the generator owner to monitor generator status from anywhere they have Internet access.

NOTE: Wi-Fi $ ^{\\circ} $ is a registered trademark of Wi-Fi Alliance $ ^{\\circ} $ .

$$
\\mathrm {W i - F i} ^ {\\textcircled{R}}
$$

The information in this manual is accurate based on products produced at the time of publication. The manufacturer reserves the right to make technical updates, corrections, and product revisions at any time without notice.

Read This Manual Thoroughly

WARNING

(000001)

If any section of this manual is not understood, contact the nearest Independent Authorized Service Dealer (IASD) or Generac Customer Service at 1-888-436-3722 (1-888-GENERAC), or visit [www.generac.com](http://www.generac.com/) for starting, operating, and servicing procedures. The owner is responsible for correct maintenance and safe use of the unit.

unit, and instruct them on how to correctly start, operate, and stop the unit in case of emergency.

Consult Manual. Read and understand manual completely before using product. Failure to completely understand manual and product could result in death or serious injury. (000100a)

Safety Rules

The manufacturer cannot anticipate every possible circumstance that might involve a hazard. The alerts in this manual, and on tags and decals affixed to the unit, are not all inclusive. If using a procedure, work method, or operating technique that the manufacturer does not specifically recommend, verify that it is safe for others and does not render the equipment unsafe.

Throughout this publication, and on tags and decals affixed to the unit, DANGER, WARNING, CAUTION, and NOTE blocks are used to alert personnel to special instructions about a particular operation that may be hazardous if performed incorrectly or carelessly. Observe them carefully. Alert definitions are as follows:

DANGER

WARNING

Indicates a hazardous situation which, if not avoided could result in death or serious injury.

How to Obtain Service

CAUTION

Indicates a hazardous situation which, if not avoided could result in minor or moderate injury.

NOTE: Notes contain additional information important to a procedure and will be found within the regular text of this manual.

* * *

When contacting Generac Customer Service about parts and service, always supply the complete model and serial number of the unit as given on its data decal located on the unit. Record the model and serial numbers in the spaces provided on the front cover of this manual.

General Hazards

DANGER

Loss of life. Property damage. Installation must always comply with applicable codes, standards, laws and regulations. Failure to do so will result in death or serious injury. (000190)

DANGER

Automatic start-up. Disconnect utility power and render unit inoperable before working on unit. Failure to do so will result in death or serious injury. (000191)

WARNING

Electrocution. Potentially lethal voltages are generated by this equipment. Render the equipment safe before attempting repairs or maintenance. Failure to do so could result in death or serious injury. (000187)

WARNING

Loss of life. This product is not intended to be used in a critical life support application. Failure to adhere to this warning could result in death or serious injury. (000209b)

WARNING

Accidental Start-up. Disconnect the negative battery cable, then the positive battery cable when working on unit. Failure to do so could result in death or serious injury. (000130)

Electric shock. Only a trained and licensed electrician should perform wiring and connections to unit. Failure to follow proper installation requirements could result in death, serious injury, and equipment or property damage. (000155a)

(000111)

WARNING

WARNING

Moving Parts. Do not wear jewelry when starting or operating this product. Wearing jewelry while starting or operating this product could result in death or serious injury. (000115)

WARNING

Moving Parts. Keep clothing, hair, and appendages away from moving parts. Failure to do so could result in death or serious injury.

WARNING

Hot Surfaces. When operating machine, do not touch hot surfaces. Keep machine away from combustibles during use. Hot surfaces could result in severe burns or fire. (000108)

WARNING

Equipment and property damage. Do not alter construction of, installation, or block ventilation for generator. Failure to do so could result in unsafe operation or damage to the generator. (000146)

Risk of injury. Do not operate or service this machine if not fully alert. Fatigue can impair the ability to operate or service this equipment and could result in death or serious injury. (000215a)

WARNING

Environmental Hazard. Always recycle batteries at an official recycling center in accordance with all local laws and regulations. Failure to do so could result in environmental damage, death, or serious injury. (000228)

WARNING

Injury and equipment damage. Do not use generator as a step. Doing so could result in falling, damaged parts, unsafe equipment operation, and could result in death or serious injury. (000216)

- Inspect the generator regularly, and contact the nearest IASD for parts needing repair or replacement.

Exhaust Hazards

* * *

WARNING

Equipment and property damage. Do not alter construction of, installation, or block ventilation for generator. Failure to do so could result in unsafe operation or damage to the generator. (000146)

WARNING

Asphyxiation. Always use a battery operated carbon monoxide alarm indoors and installed according to the manufacturer's instructions. Failure to do so could result in death or serious injury. (000178a)

Electrical Hazards

DANGER

(000217)

Electrocution. Contact with bare wires, terminals, and connections while generator is running will result in death or serious injury. (000144)

DANGER

Electrocution. Never connect this unit to the electrical system of any building unless a licensed electrician has installed an approved transfer switch. Failure to do so will result in death or serious injury. (000150)

DANGER

Electrical backfeed. Use only approved switchgear to isolate generator from the normal power source. Failure to do so will result in death, serious injury, and equipment damage. (00023)

Electrocution. Verify electrical system is properly grounded before applying power Failure to do so will result in death or serious injury (000152)

DANGER

DANGER

Electrocution. Do not wear jewelry while working on this equipment. Doing so will result in death or serious injury. (008)

Electrocution. Water contact with a power source, if not avoided, will result in death or serious injury.

Fire Hazards

(000188)

WARNING

(000219)

Fire hazard. Do not obstruct cooling and ventilating airflow around the generator. Inadequate ventilation could result in fire hazard, possible equipment damage, death or serious injury. (000217)

WARNING

Fire and explosion. Installation must comply with all local, state, and national electrical building codes. Noncompliance could result in unsafe operation, equipment damage, death, or serious injury. (00218)

WARNING

Fire hazard. Use only fully-charged fire extinguishers rated "ABC" by the NFPA. Discharged or improperly rated fire extinguishers will not extinguish electrical fires in automatic standby generators.

Electrocution. Refer to local codes and standards for safety equipment required when working with a live electrical system. Failure to use required safety equipment could result in death or serious injury. (2008)

WARNING

Risk of Fire. Unit must be positioned in a manner that prevents combustible material accumulation underneath. Failure to do so could result in death or serious injury. (000147)

Comply with regulations the local agency for workplace health and safety has established. Also, verify that the generator is installed in accordance with the manufacturer's instructions and recommendations. Following proper installation, do nothing that might alter a safe installation and render the unit in noncompliance with the aforementioned codes, standards, laws, and regulations.

(000151a)

Explosion Hazards

DANGER

Risk of fire. Allow fuel spills to completely dry before starting engine. Failure to do so will result in death or serious injury.

* * *

WARNING

Risk of Fire. Hot surfaces could ignite combustibles, resulting in fire. Fire could result in death or serious injury.

(000110)

Battery Hazards

DANGER

Electrocution. Do not wear jewelry while working on this equipment. Doing so will result in death or serious injury.

WARNING

Explosion. Do not dispose of batteries in a fire. Batteries are explosive. Electrolyte solution can cause burns and blindness. If electrolyte contacts skin or eyes, flush with water and seek immediate medical attention. (000162)

WARNING

Explosion. Batteries emit explosive gases while charging. Keep fire and spark away. Wear protective gear when working with batteries. Failure to do so could result in death or serious injury. (000137a)

WARNING

WARNING

Risk of burns. Batteries contain sulfuric acid and can cause severe chemical burns. Wear protective gear when working with batteries. Failure to do so could result in death or serious injury. (000138a)

Always recycle batteries in accordance with local laws and regulations. Contact your local solid waste collection site or recycling facility to obtain information on local recycling processes. For more information on battery recycling, visit the Battery Council International website at: [http://batterycouncil.org](http://batterycouncil.org/).

WARNING

Environmental Hazard. Always recycle batteries at an official recycling center in accordance with all local laws and regulations. Failure to do so could result in environmental damage, death, or serious injury. (000228)

General Rules

DANGER

Loss of life. Property damage. Installation must always comply with applicable codes, standards, laws and regulations. Failure to do so will result in death or serious injury. (000190)

DANGER

Electrical backfeed. Use only approved switchgear to isolate generator from the normal power source. Failure to do so will result in death, serious injury, and equipment damage. (000237)

WARNING

Equipment damage. Only qualified service personnel may install, operate, and maintain this equipment. Failure to follow proper installation requirements could result in death, serious injury, and equipment or property damage. (000182a)

WARNING

Electrocution. Refer to local codes and standards for safety equipment required when working with a live electrical system. Failure to use required safety equipment could result in death or serious injury. (000257)

WARNING

Consult Manual. Read and understand manual completely before using product. Failure to completely understand manual and product could result in death or serious injury. (000100a)

- Follow all safety precautions in the owner's manual, installation guidelines manual, and other documents included with the equipment.

- Never energize a new system without opening all disconnects and breakers.

- Always consult local code for additional requirements for where unit is being installed.

- Incorrect installation can result in personal injury and damage to the unit. It may also result in the warranty being suspended or voided. All instructions listed below must be followed including location clearances and pipe sizes.


Before You Begin

* * *

NEC Requirements

Local code enforcement may require Arc Fault Circuit Interrupters (AFCIs) to be incorporated into the transfer switch distribution panel. The transfer switch provided with this generator has a distribution panel which will accept AFCIs (pre-wired transfer switches only).

Siemens Part No. Q115AF - 15A or Q120AF - 20A can be obtained from a local electrical wholesaler and will simply replace any of the single pole circuit breakers supplied in the pre-wired transfer switch distribution panel.

Standards Index

WARNING

Loss of life. This product is not intended to be used in a critical life support application. Failure to adhere to this warning could result in death or serious injury. (000209b)

Strictly comply with all applicable national, state, and local laws, as well as codes or regulations pertaining to the installation of this engine-generator power system. Use the most current version of applicable codes or standards relevant to the local jurisdiction, generator used, and installation site.

NOTE: Not all codes apply to all products and this list is not all-inclusive. In the absence of pertinent local laws and standards, the following publications may be used as a guide (these apply to localities which recognize NFPA and ICC).

08. NFPA 70E: Standard For Electrical Safety In The Workplace $ ^{\*} $

09. NFPA 10: Standard for Portable Fire Extinguishers $ ^{\*} $

10. NFPA 211: Standard for Chimneys, Fireplaces, Vents, and Solid Fuel Burning Appliances $ ^{\*} $

11. NFPA 110: Standard for Emergency and Standby Power Systems $ ^{\*} $

12. NFPA 220: Standard on Types of Building Construction $ ^{\*} $

13. NFPA 5000: Building Code \*

14. International Building Code \*\*

15. Article X, NATIONAL BUILDING CODE

16. Agricultural Wiring Handbook \*\*\*

17. ASAE EP-364.2 Installation and Maintenance of Farm Standby Electric Power \*\*\*\*\*


This list is not all-inclusive. Check with the Authority Having Local Jurisdiction (AHJ) for any local codes or standards which may be applicable to your jurisdiction. The above listed standards are available from the following internet sources:

- [www.nfpa.org](http://www.nfpa.org/)

\\*\\* [www.iccsafe.org](http://www.iccsafe.org/)

\\*\\*\\* [www.rerc.org](http://www.rerc.org/) Rural Electricity Resource Council P.O. Box 309 Wilmington, OH 45177-0309

\\*\\*\\*\* [www.asabe.org](http://www.asabe.org/) American Society of Agricultural & Biological Engineers 2950 Niles Road, St. Joseph, MI 49085

* * *

This page intentionally left blank.

* * *

Section 2: Unpacking and Inspection

General

NOTE: Carefully inspect contents for damage after unpacking. Unpack and inspect unit immediately upon delivery to identify any damage which may have occurred in transit. Any claims for shipping damage must be filed as soon as possible with freight carrier. This is especially important if unit will not be installed for a period of time.

- This standby generator is ready for installation with a factory supplied and premounted base pad and has a weather protective enclosure intended for outdoor installation only.

- If any loss or damage is noted at time of delivery, have delivery person(s) note all damage on the freight bill, or affix their signature under consignor's memo of loss or damage.

- If a loss or damage is noted after delivery, separate damaged materials and contact freight carrier for claim procedures.

- "Concealed damage" is understood to mean damage to contents of a package not evident at time of delivery, but discovered later.


Required Tools

- General SAE and Metric hand tools

- Wrenches

- Sockets

- Screwdrivers

- Standard electrician's hand tools

- 4 mm hex key (for access to customer connections)

- Drill and bits for mounting and routing conduits


3/16 in hex key (test port on fuel regulator)

Unpacking

- Manometer (for fuel pressure checks)

- Meter capable of measuring AC/DC voltage and frequency


Proceed as follows to unpack the generator:

1. Remove outer shipping carton.

2. See Figure 2-1. Remove wood frame.


Figure 2-1. Crated Generator

3. See Figure 2-2. Lid will be locked. A set of keys is attached to the cardboard sheet on top of unit. An additional set is attached to the pallet bracket on the front intake end of unit. Remove keys from cardboard and pallet bracket.

NOTE: The enclosed keys provided with this unit are intended for service personnel only. (Part number 0G66240KEY)

* * *

IMPORTANT NOTE: DO NOT perform next step until generator has been transported to installation site.

4. See Figure 2-3. Remove bolts and pallet brackets (A). Exercise caution when removing generator. Dragging it off pallet will damage base. The unit must be lifted from wooden pallet to remove.

NOTE: Bolts and pallet brackets are provided only for shipping purposes and can be discarded after removal.

Figure 2-3. Pallet Bracket Locations

Opening the Lid

Proceed as follows to open the generator lid:

1. Use keys to open generator lid.

2. See Figure 2-4. Two locks (A) secure lid; one on each side. Press down on lid above side lock, and unlock latch to correctly open lid.


Figure 2-4. Opening the Lid

Enclosure Panel Removal

NOTE: Always verify side locks are unlocked before attempting to lift lid.

3. Repeat for other side. Lid may appear stuck if pressure is not applied from the top.

Generator installation requires removal of front panel and intake side panel. Remove these panels when necessary. Proceed as follows to remove the panels.

Front Access Panel Removal

See Figure 2-5. Remove front access panel (A) by lifting straight up and out once lid is open.

NOTE: Always lift front access panel straight up before pulling away from enclosure (B and C). Do not pull panel away from the enclosure before lifting up (D).

Figure 2-5. Remove Front Access Panel

* * *

Intake Side Panel Removal

See Figure 2-6. The intake side panel (A) must be removed to access battery compartment, fuel regulator, and sediment trap.

1. Raise lid and remove front panel.

2. Use a hex key to remove two mounting screws (B) and the hex screw (C) on the L-bracket.

3. Lift intake panel up and away from generator.

4. Inspect for any hidden freight damage. Contact freight carrier if damage is present.


NOTE: Always lift intake side panel straight up before pulling away from enclosure. Do not pull panel away from enclosure before lifting up (D).

Customer Connections and Loose Parts

See Figure 2-7 and Figure 2-8 for customer connections and loose parts location. Figure 2-10 illustrates parts shipped loose.

Figure 2-6. Intake Side Panel Removal

| A | Customer electrical connection area (behind access panel) |
| --- | --- |
| B | Fuel regulator with sediment trap |
| C | Battery compartment (battery not supplied) (PN 0H3421S) |
| D | Positive (+) and negative (-) battery cables |
| E | Location of “Loose Shipped Parts” |

Figure 2-7. Customer Connection Area and Loose Parts Location

001360

Rear Connections

Figure 2-8. Rear Connections

| A | Wi-Fi module |
| --- | --- |
| B | Main AC/Control wiring hole for 1-1/4 in conduit |
| C | Main AC/Control wiring hole for 3/4 in conduit (if equipped) |
| D | Fuel connection hole |
| E | Auxiliary shutdown switch |

NOTE: Generator is equipped with a Wi-Fi module. See Wi-Fi module owner's manual for further instruction.

* * *

Main Line Circuit Breaker (Generator Disconnect)

See Figure 2-9. The 2-pole main line circuit breaker (MLCB) (generator disconnect) (A) is rated according to relevant specifications.

Figure 2-9. Generator Main Line Circuit Breaker

001810

NOTE: DO NOT leave generator MLCB (generator disconnect) locked in the OFF (OPEN) position during normal generator operation. Leaving the generator MLCB (generator disconnect) in OFF (OPEN) position will prevent generator from powering structure during a power outage when placed in AUTO mode.

Generator MLCB (generator disconnect) can be locked in OFF (OPEN) position for security during maintenance or transfer switch service. Use an appropriately-sized padlock (not included) with a shackle long enough to pass through both lock tabs (B).

| A | Keys |
| --- | --- |
| B | Flexible fuel line |
| C | Battery terminal cap |
| D | Rubber mounts(only for units including fascia) |
| E | Fascia(if applicable) |
| F | Base plugs(if applicable) |
| G | Decal—Service entrance warning(not shown) |
| H | Decal—Through conductors warning(not shown) |
| J | Decal—Service disconnect(not shown) |
| K | Owner's and installation manuals(not shown) |
| L | Wi-Fi manual(not shown) |
| M | Wi-Fi Quick Start Guide(not shown) |

Figure 2-10. Parts Shipped Loose

* * *

Auxiliary Shutdown Switch

CAUTION

\| CAUTION

| Equipment Damage. The auxiliary shutdown switch is not to be used to power down the unit under normal operating circumstances. Doing so will result in equipment damage. | (000399) |
| --- | --- |

All generators are equipped with an external means of shutting down the generator which complies with the latest NEC code requirement. The primary generator shutdown sequence is described in Control Panel Startup / Testing.

See Figure 2-11. An auxiliary shutdown switch (A) is located on the exterior of the generator back panel. This switch shuts down the generator and disables restarts.

Figure 2-11. Auxiliary Shutdown Switch (all models)

005492

NOTE: Whenever possible, perform primary shutdown procedure before disabling generator with auxiliary shutdown switch.

See Figure 2-12. 14-26 kW generators have an auxiliary shutdown switch (B) located inside the generator.

Figure 2-12. Auxiliary Shutdown Switch (14-26 kW)

NOTE: Generator will not start if either switch is OPEN (O). Controller displays an "Auxiliary Shutdown" alarm, and red LED "Alarm" light illuminates until switch or switches are CLOSED (I) and alarm is cleared by pressing OFF mode button, and then ENTER. Once cleared, generator can be placed back in AUTO or MANUAL.

* * *

This page intentionally left blank.

* * *

Section 3: Site Selection and Preparation

Site Selection

Site selection is critical for safe generator operation. It is important to discuss these factors with the installer when selecting a site for generator installation:

- Carbon monoxide

- Fire prevention

- Fresh air for ventilation and cooling

- Water ingress prevention

- Proximity to utilities

- Suitable mounting surface


NOTE: The term "structure" is used throughout this section to describe the home or building where generator is being installed. Illustrations depict a typical residential home. However, instructions and recommendations presented in this section apply to all structures regardless of type.

Carbon Monoxide

DANGER

Asphyxiation. Running engines produce carbon monoxide, a colorless, odorless, poisonous gas. Carbon monoxide, if not avoided, will result in death or serious injury. (000103)

IMPORTANT NOTE: Move to fresh air immediately and seek medical attention if you feel sick, dizzy, or weak while the generator is running or after it stops.

Generator exhaust contains carbon monoxide (CO)a poisonous, potentially lethal gas that cannot be seen or smelled. The generator must be installed in a well ventilated area away from windows, doors, and openings. The selected location should not allow exhaust gases to be drawn into structures where people or animals may be present.

Carbon Monoxide Detectors

See Figure 3-1. CO detectors (K) must be installed and used to monitor for CO and to warn individuals about the presence of CO. CO detectors must be installed and tested in accordance with the CO detector manufacturer's instructions and warnings. Contact local building inspection department for any applicable requirements concerning CO detectors. See NFPA 72, National Fire Alarm and Signaling Code, and Section R315 in the ICC International Residential Code for more information.

IMPORTANT NOTE: Common smoke alarms do NOT detect CO gas. Do not rely on smoke alarms to protect residents or animals from CO.The only way to detect CO is to have functioning CO alarms.

* * *

Potential CO Entry Points

See Figure 3-1. Generator exhaust can enter a structure through large openings, such as windows and doors. However, exhaust and CO can also seep into the structure through smaller, less obvious openings.

Protect the Structure

Verify structure itself is correctly caulked and sealed to prevent air from leaking in or out. Voids, cracks, or openings around windows, doors, soffits, pipes, and vents can allow exhaust gas to be drawn into the structure.

Some examples of potential entry points are described and included in, but not limited to, the accompanying table.

Figure 3-1. Carbon Monoxide—Potential Entry Points

008781

| ID | Entry Point | Description/Comments |
| --- | --- | --- |
| A | Windows and doors | Architectural details which can be(or are)opened to admit fresh air into the structure. |
| B | Garage door | CO can leak into garage if door is open, or does not seal correctly when closed. |
| C | Attic vent | Attic vents,ridge vents,crawl space vents,and soffit vents can all admit generator exhaust. |
| D | Basement windows | Windows or hatches allowing ventilation to or from lower level of a structure. |
| E | Furnace intake/exhaust vent | Air intake and exhaust pipes for furnace. |
| F | Wall cracks | Includes(but not limited to)cracks in wall,foundation,mortar,or air gaps around doors,windows,and pipes.SeeProtecttheStructure. |
| G | Dryer vent | Exhaust duct for clothes dryer. |
| H | Airflow restrictions | Structural features,including but not limited to:corners,alcoves,fences,courtyards,and areas with heavy vegetation can restrict correct airflow around unit.Exhaust gases can be collected in these areas. |
| J | HVAC components | Do not direct generator discharge into HVAC components,including but not limited to:make up air systems,AC condensers,and window AC units. |
| IMPORTANT NOTE:Mechanical and gravity outdoor air intake openings for HVAC supply air systems shall be located according to Section 401 in the ICC Mechanical Code.SeeICC Mechanical Code for any additional requirements. |  |  |

* * *

Fire Prevention

The generator must be installed at a safe distance away from combustible materials. Engine, alternator, and exhaust system components become very hot during operation. Fire risk increases if unit is not correctly ventilated, is not correctly maintained, operates too close to combustible materials, or if fuel leaks exist. Also, accumulations of flammable debris within or outside the generator enclosure may ignite.

Distance Requirements

See Figure 3-2. Minimum clearances must be maintained around the generator enclosure. These clearances are primarily for fire prevention, but also to provide sufficient room for removing front and end panels for maintenance purposes.

Figure 3-2. Generator Distance Requirements

| ID | Description | Definition |
| --- | --- | --- |
| A | Front and end clearance | Minimum clearance from the front and ends of generator must be 3 ft(0.91m).This includes shrubs, bushes,and trees. |
| B | Rear clearance | Fuel and electrical connections are made here.18 in(457mm) minimum clearance per SwRI testing, labeling,and listing,unless state or local codes dictate otherwise. |
| C | Windows,vents,and openings | No operable windows,doors,vents,window wells,or openings in the wall are permitted near any point of the generator.SeePotential CO Entry Points for more information. |
| D | Existing wall | The generator should not be placed closer than18in(457mm)from existing walls. |
| E | Removable fence | A removable barrier(non-permanent;without footings)installed as a visual surround.Removable fence panels for servicing cannot be placed less than3ft(0.91m)in front of the generator. |
| F | Overhead clearance | 5ft(1.52m)minimum distance from any structure,overhang,or projections from wall. |
| G | Maintenance and servicing | Maneuvering space around generator for performing routine maintenance tasks such as battery replacement and engine service.Do not attempt to conceal generator with shrubs,bushes,or plants.SeeNEC Article110.26for more information. |

* * *

Fire Codes, Standards, and Guidelines

Generator installation must comply strictly with ICC IFGC, NFPA 37, NFPA 54, NFPA 58, and NFPA 70 standards. These standards prescribe the minimum safe clearances around and above the generator enclosure.

NFPA 37

NFPA 37 is the The National Fire Protection Association's standard for the installation and use of stationary combustion engines. Its requirements limit the spacing of an enclosed generator set from a structure or wall, and require generator to be located where it is readily accessible for maintenance, repair, and first responders.

Figure 3-3. Southwest Research Institute Marking

NOTE: The Southwest Research Institute (SwRI) is a nationally recognized third party testing and listing agency. SwRI testing approves 18 in (457 mm) installation minimum from the rear panel of the generator to an adjacent structure for fire protection.

sure. This includes trees, shrubs, and bushes. Vegetation not in compliance with these clearance parameters could obstruct air flow. In addition, exhaust fumes from the generator could inhibit plant growth. See Figure 3-2 and the accompanying descriptions.

Based on this testing and the requirements of NFPA 37, Sec 4.1.4, the guidelines for installation of the generators listed above are changed to 18 in (457 mm) from the back side of the generator to a stationary wall or building. This offset reduction does not apply to clearances from openings in the structure. For adequate maintenance and airflow clearance, the area above the generator should be at least 5 ft (1.52 m) with a minimum of 3 ft (0.91 m) at the front and ends of the enclo-

Generator Maintenance

Regular maintenance is crucial for minimizing exhaust emissions and reducing the risk of fire or equipment failure. For example:

- Incorrect spark plug gaps may cause engine backfiring and incomplete combustion.

- A dirty air filter or low engine oil level may cause engine to overheat.


IMPORTANT NOTE: See Maintenance section of generator owner's manual to view a table of scheduled maintenance tasks and procedures. Perform all maintenance tasks as directed.

Fresh Air for Ventilation and Cooling

Install unit where air inlet and outlet openings will not become obstructed by leaves, grass, snow, etc. If prevailing winds will cause blowing or drifting, consider using a windbreak at a safe distance to protect the unit.

Water Ingress Avoidance

Select a location on high ground when water levels will not rise and flood the generator. This unit should not operate in, or be subjected to, standing water.

- Install unit where rain gutter downspouts, roof run-off, landscape irrigation, water sprinklers, or sump pump discharge does not flood unit or spray enclosure, including any air inlet or outlet openings.

- It is recommended to pick a location where the generator is as close as possible to the transfer switch and the fuel supply, while verifying the site location conforms to the rest of the Site Selection section.


* * *

Verify Wi-Fi Range

See Wi-Fi manual shipped with the unit if planning to use the Wi-Fi feature.

Transportation Recommendations

Use a suitable cart or equipment to carry generator, including wooden pallet, to installation site. Place cardboard between cart and generator to prevent any damage or scratches to generator.

Do not lift, carry, or move generator by grasping the louvers. Doing so may bend or damage the sheet metal.

Suitable Mounting Surface

Select non-combustible base type as desired or as required by local laws or codes. The generator is typically approved to be placed on pea gravel, crushed stone, or a base pad. Follow all applicable codes if a concrete pad is required. Verify any base pad meets or exceeds local codes and requirements for wind ratings.

See Figure 3-4. Prepare a rectangular area approximately 5 in (127 mm) thick (A) and approximately 3 in (76.2 mm) longer and wider (B) than the footprint of the generator on all sides when using pea gravel or crushed stone.

Figure 3-4. Pea Gravel or Crushed Stone

Recommended concrete pads: 10000007852 -3 in (76.2 mm), 10000007848-4 in (102 mm).

Concrete pads must be appropriately sized in accordance with national, state, or local building codes.

Placement on Root and Other Support Structures

ofs, Platforms, ting

Where required to place generator on a roof, platform, deck, or other supporting structure generator must be placed in accordance with the requirements in NFPA 37, Section 4.1.3. Generator can be located 18 in (457 mm) from structures having combustible walls and 5 ft (1.52 m) from any operable opening in the structure. Surface beneath the generator and beyond must be noncombustible to a minimum distance of 12 in (30.5 cm). Contact local building inspection department or fire department to determine which noncombustible materials are approved for installation.

* * *

Section 4: Generator Placement

Generator Placement

See Figure 4-1. All air-cooled generators come with an integrated composite pad. This integrated composite pad elevates the generator and helps prevent water from pooling around base.

Figure 4-1. Integrated Composite Pad

The integrated composite pad allows the generator to be placed on two types of manufacturer approved surfaces:

- on 5 in (12.7 cm) of compacted pea gravel or crushed stone

- on a manufacturer approved composite or concrete base pad


See local codes to verify what type of site base is required. If a concrete pad is required all federal, state, and local codes must be followed. Place generator, with integrated composite pad attached, and position correctly as per dimensional information given in Site Selection and Preparation.

NOTE: Generator must be level within 0.5 in (13 mm).

NOTE: See Figure 4-2. DO NOT remove integrated composite pad for mounting generator to concrete. The integrated composite pad is pre-drilled to accommodate mounting bolts.

Three mounting holes are available if codes require securing generator to concrete. Mounting holes are located inside the generator compartment—two in front and one in back.

Three 3/8 in (or M10) lag bolts (not supplied) are recommended for securing generator to a concrete pad.

NOTE: The top of the generator carton has a template which can be used to mark concrete pad to pre-drill the mounting holes.

Fascia Installation (If Applicable)

1. Locate the four threaded black rubber bumpers supplied with loose parts. (See Parts Shipped Loose.)

Figure 4-3. Fascia Installation

4. Place both assemblies at generator base and fit the rubber mounts into the lifting holes in the generator base (C).

5. Once aligned, snap together the two remaining connection points.


* * *

Base Plug Installation (If Applicable)

Proceed as follows to install base plugs:

1. Locate the four base plugs supplied with the loose parts. (See Parts Shipped Loose.)

2. Locate the four holes in the corners of the generator base.

3. See Figure 4-1. Install base plugs into generator base.


Figure 4-1. Installing Base Plugs

* * *

Section 5: Fuel Conversion / Gas Connections

Fuel Requirements and Recommendations

DANGER

Explosion and fire. Fuel and vapors are extremely flammable and explosive. No leakage of fuel is permitted. Keep fire and spark away. Failure to do so will result in death or serious injury. (000192)

NOTE: NG is lighter than air and will collect in high areas. LP gas is heavier than air and will settle in low areas.

LP gas should only use a vapor withdrawal system. This type of system uses vapors formed above liquid propane in the storage tank.

The unit will run on NG or LP gas, but has been factory-configured to run on NG.

NOTE: Should the primary fuel need to be changed to LP gas, the fuel system must be reconfigured. See Fuel Conversion for instructions on converting the fuel system.

BTU Content

Recommended fuels should have a BTU content of at least 1,000 BTU/ft $ ^{3} $ (37.26 MJ/m $ ^{3} $ ) for NG; or at least 2,500 BTU/ft $ ^{3} $ (93.15 MJ/ $ m^{3} $ ）for LP gas.

NOTE: BTU fuel content information is available from fuel supplier.

Fuel Pressure

Required fuel pressure for NG is 3.5-7.0 in water column (0.87-1.74 kPa) at generator fuel inlet. Required fuel pressure for LP gas is 10-12 in water column (2.49-2.99 kPa) at generator fuel inlet.

NOTE: The primary regulator for LP gas supply is NOT INCLUDED with generator.

applications. Verify fuel pressure NEVER drops below required specification once generator is installed. See the NFPA website at [www.nfpa.org](http://www.nfpa.org/) for further information regarding NFPA requirements.

NOTE: All pipe sizing, construction, and layout must comply with NFPA 54 for NG applications and NFPA 58 or ICC IFGC for LP gas

Always contact local fuel suppliers or fire marshal to verify codes and regulations for correct installation. Local codes will mandate correct routing of gaseous fuel line piping around gardens, shrubs, and other landscaping.

Piping strength and connections should be given special consideration for installations in areas at risk for flooding, tornadoes, hurricanes, earthquakes, and unstable ground.

IMPORTANT NOTE: Use an approved pipe sealant or joint compound on all threaded NPT fittings.

NOTE: All installed gaseous fuel piping must be purged and leak tested prior to initial startup in accordance with local codes, standards, and regulations.

Proceed as follows to convert from NG configuration to LP gas.

Fuel Conversion

Figure 5-1. Fuel Conversion Knob Locations

See Figure 5-1 for fuel conversion knob (A) locations. Orange fuel conversion knob is located beneath fuel mixer on 10 kW units (B) and above fuel mixer on 14 kW-26 kW units (C).

To select fuel type, turn fuel conversion knob towards marked fuel source arrow until it stops. Fuel conversion knob will rotate 180° and slide into mixer body when converting to LP gas.

014655

NOTE: It may be necessary to remove intake snorkel to access fuel conversion knob on 26 kW units.

NOTE: The fuel selection (LP/NG) must be entered on the controller during initial startup using the Install Wizard navigation menu, or in EDIT menu under "Fuel Selection."

* * *

Fuel Consumption

| Generator | Natural Gas\* |  | Propane\*\* |  |
| --- | --- | --- | --- | --- |
| 1/2 Load | Full Load | 1/2 Load | Full Load |  |
| 10 kW | 2.86/101 | 3.60/127 | 0.97/3.66/36 | 1.48/5.62/54 |
| 14 kW | 5.52/195 | 7.25/256 | 1.81/6.87/65 | 3.07/11.61/112 |
| 18 kW | 4.79/169 | 6.99/247 | 1.70/6.45/62 | 3.02/11.44/110 |
| 20 kW | 4.64/164 | 8.13/287 | 2.36/8.95/86 | 3.74/14.15/136 |
| 22 kW | 5.78/204 | 9.26/327 | 2.53/9.57/92 | 3.90/14.77/142 |
| 24 kW | 5.75/203 | 8.66/306 | 2.53/9.57/92 | 3.90/14.77/142 |
| 26 kW | 5.32/188 | 9.43/333 | 2.06/7.78/75 | 3.63/13.73/132 |

- Natural gas is in $ m^{3}/h $ / $ ft^{3}/h $

\\*\\* Propane is in gal/h (LP) / L/h (LP) / ft3/h (LPV)

\\*\\*\\* Values given are approximate

These are approximate values. Use the appropriate spec sheet or fuel data decal for specific values. Verify gas meter is capable of providing enough fuel flow to include household appliances and all other loads.

NOTE: The fuel supply and pipe MUST be sized at 100% load BTU/h (Megajoule/h) rating.

Always see fuel data decal for the correct BTU/h or Megajoule/h, and required fuel pressures Natural Gas:

$$
\\mathrm {B T U} / \\mathrm {h} = \\mathrm {f t} ^ {3} / \\mathrm {h} \\times 1 0 0 0
$$

$$
\\mathrm {M e g a j o u l e s} / \\mathrm {h} = \\mathrm {m} ^ {3} / \\mathrm {h} \\times 3 7. 2 6
$$

- Liquid Propane Gas (Vapor):

$$
\\mathrm {B T U} / \\mathrm {h} = \\mathrm {f t} ^ {3} / \\mathrm {h} \\times 2 5 0 0
$$

$$
\\mathrm {M e g a j o u l e s} / \\mathrm {h} = \\mathrm {m} ^ {3} / \\mathrm {h} \\times 9 3. 1 5
$$

Selecting the correct size fuel line is crucial to correct operation of the unit.

IMPORTANT NOTE: Generator inlet size DOES NOT dictate size of gas pipe to be used!

Measure distance from generator to fuel source on a low pressure gas system.

IMPORTANT NOTE: Generator should be plumbed directly from the fuel source through an appropriately sized and correctly placed fuel pressure regulator, not off the end of an existing low pressure system.

Flexible Fuel Line Extensions

| Part # | Length | Interior Diameter |
| --- | --- | --- |
| 10000006498 | 24 in(61cm) | 1in(25mm) |
| 10000000499 | 48 in(122cm) | 1in(25mm) |
| 10000000500 | 72 in(183cm) | 1in(25mm) |
| 10000009776 | 48 in(122cm) | 3/4in(19mm) |
| 10000009777 | 72 in(183cm) | 3/4in(19mm) |
| 10000009793 | 24 in(61cm) | 3/4in(19mm) |

* * *

Natural Gas Pipe Sizing

To determine correct NG pipe size, find the kW rating of generator in the left column, and trace to the right. The number to the right is maximum length (measured in ft / m) allowed for the pipe sizes on top. Pipe sizes are measured by trade size diameter to include any fittings, valves (must be full flow), elbows, tees, or angles.

NOTE: See Table B.3.2 in NFPA 54 or Table A.2.2 in the ICC IFGC, Equivalent Lengths of Pipe Fittings and Valves for the correct values to be added to overall fuel piping length. Tables are based on schedule 40 black pipe. If installing any other piping system, follow pipe sizing charts for selected piping system.

Table 5-1. NG Pipe Sizing

| Pipe Size(in/mm) | For 5-7 in Water Column(1.24-1.74kPa) |  |  |  |  | For 3.5-5 in Water Column(0.87-1.24kPa) |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Allowable Pipe Distances(ft/m) |  |  |  |  |  |  |  |  |  |
| 0.5/13 | 0.75/19 | 1/25 | 1.25/32 | 1.5/38 | 0.75/19 | 1/25 | 1.25/32 | 1.5/38 |  |
| 10kW | 10/3.1 | 60/18.3 | 200/61 | 750/228.6 | - | 20/6.1 | 60/18.3 | 175/53.3 | - |
| 14/18kW | - | 10/3.1 | 55/16.7 | 200/60.9 | 450/137.1 | - | 30/9.1 | 125/38.1 | 200/61 |
| 20kW | - | 10/3.1 | 35/10.7 | 140/42.3 | 300/91.4 | - | 10/3.1 | 60/18.3 | 125/38.1 |
| 22-26kW | - | 10/3.1 | 30/9.1 | 115/35.1 | 250/76.2 | - | 10/3.1 | 60/18.3 | 125/38.1 |

LP Gas Pipe Sizing

To determine correct LP gas pipe size, find the kW rating of generator in the left column, and trace to the right. The number to the right is maximum length (measured in ft / m) allowed for pipe sizes on top. Pipe sizes are measured by trade size diameter to include any fittings, valves (must be full flow), elbows, tees, or angles. See Table B.3.2 in NFPA 54 or Table A.2.2 in the ICC IFGC, Equivalent Lengths of Pipe Fittings and Valves for the correct values to be added to overall fuel piping length.

NOTE: Pipe sizes are from the outlet of the second stage regulator to the fuel shutoff valve. Table is based on schedule 40 black pipe. If installing any other piping system, follow the pipe size charts for the selected piping system.

NOTE: Recommended minimum LP tank size is 250 gal (946 L). Contact LP provider to correctly size LP tank to generator. Vertical tanks, which are measured in pounds (or kilograms), are permitted if correctly sized for the generator. Do not connect generator to a 20 or 30 lbs LP tank.

Table 5-2. LP Gas Pipe Sizing

| Pipe Size(in/mm) | For 10-12 in Water Column(2.49-2.99kPa) |  |  |  |
| --- | --- | --- | --- | --- |
| Allowable Pipe Distances(ft/m) |  |  |  |  |
| 0.5/13 | 0.75/19 | 1/25 | 1.25/32 |  |
| 10kW | 30/9.1 | 175/53.3 | 400/121.9 | - |
| 14/18kW | - | 80/24.4 | 350/106.7 | 600/182.9 |
| 20-26kW | - | 40/12.2 | 175/53.3 | 550/167.6 |

* * *

Installing and Connecting Fuel Lines

DANGER

Explosion and fire. Fuel and vapors are extremely flammable and explosive. No leakage of fuel is permitted. Keep fire and spark away. Failure to do so will result in death or serious injury. (000192)

IMPORTANT NOTE: NG and LP gas are highly volatile substances. Strictly adhere to all safety procedures, codes, standards, and regulations.

Fuel line connections should be made by a certified contractor familiar with local codes. Always use AGA-approved gas pipe and a quality pipe sealant or joint compound.

Verify capacity of NG meter or LP tank to provide sufficient fuel for both the generator and other operating appliances.

Fuel Shutoff Valve

See Figure 5-2. The generator will require an external manual fuel shutoff valve (A) on the fuel line.

NOTE: Fuel shutoff valve must be installed at a readily accessible location, and within 6 ft (1.8 m) of generator fuel inlet.

Figure 5-2. Sediment Trap, Fuel Shutoff Valve with Manometer Port, and Flexible Fuel Line

Figure 5-3 illustrates a fuel shutoff valve with a manometer port for making fuel pressure checks. This optional accessory fuel shutoff valve permits making pressure checks for diagnostic purposes without going into the generator enclosure.

Figure 5-3. Fuel Shutoff Valve with Manometer Port

Fuel shutoff valves available through an IASD:

- 1/2 in ball valve, part number OK8752

- 3/4 in ball valve, part number 0K8754

- 1 in ball valve, part number OK8184

- 1-1/4 in ball valve, part number OL2844

- 1-1/2 in ball valve, part number OL2845


Flexible Fuel Line

See Figure 5-2. When connecting flexible fuel line (B) to generator, use a listed assembly meeting the requirements of ANSI Z21.75/ CSA 6.27—Connectors for Outdoor Gas Appliances and Manufactured Homes or AGA-approved flexible fuel line in accordance with local regulations.

Flexible fuel line must not be connected directly to generator fuel inlet. Always connect flexible fuel line to an approved gas fitting.

The purpose of flexible fuel line is to isolate vibration from the generator to reduce possibility of a gas leak at one of the connection points. Installation of a flexible fuel line is a fuel gas code and installation requirement.

NOTE: Follow all installation instructions and warnings provided with the flexible fuel line. Do not remove any labels or tags. Flexible fuel line must be installed horizontally, and must be installed between fuel shutoff valve and generator fuel inlet.

See Figure 5-2. Some local codes require a sediment trap (C). The fuel regulator connection has an integrated sediment trap.

* * *

Checking Fuel Line Connections

Checking Fuel Pressure

Proceed as follows to check fuel pressure at fuel regulator in the generator.

1. Close fuel supply valve.

2. See Figure 5-4. Remove top fuel pressure test port from fuel regulator and install fuel pressure tester (manometer).


Figure 5-4. Checking Pressure with Manometer

3. Open fuel supply valve and verify fuel pressure is within specified values.

4. Record static fuel pressure: \_\_\_\_


NOTE: Fuel pressure can also be tested at manometer port on fuel shutoff valve shown in Figure 5-2.

NOTE: See fuel data decal or spec sheet for correct fuel pressure specifications. Contact local fuel supplier if fuel pressure is not within specifications.

5. Close fuel supply valve when completed Keep manometer connected for future tests of generator while starting, running and under loads.

See Figure 5-5. Perform a final fuel system leak test after generator installation.The test will identify possible leaks at all connection points (A).

Performing Fuel System Leak Test

DANGER

Explosion and fire. Fuel and vapors are extremely flammable and explosive. No leakage of fuel is permitted. Keep fire and spark away. Failure to do so will result in death or serious injury. (000192)

It is best practice to perform a fuel system leak test during normally-scheduled maintenance.

Figure 5-5. Connection Points to Leak Check

Inspect for leaks by spraying all connection points with a non-corrosive gas leak detection fluid. The solution should not be blown away or form bubbles.

* * *

Natural Gas Installation (Typical)

| NG BTU/h = ft3/h X 1000 Megajoules/h = m3/h X 37.26 |  |
| --- | --- |
| A | Fuel data decal |
| B | Minimum distance from rear obstruction—see Distance Requirements |
| C | Manual fuel shutoff valve (pressure port optional) |
| Must be located no more than 6 ft(1.83m) away from fuel inlet |  |
| D | Pipe fittings (field supplied) |
| E | Flexible fuel line |
| F | Verify clearance with gas provider.Regulator should be a minimum of 5ft(1.5m) from generator.Local codes and regulator manufacturer may have further clearance requirements. |
| G | Size gas meter for generator operating at FULL load plus all appliance loads |
| H | For underground installations, verify piping system for code compliance |
| I | Reinforcing rod with clamps |
| J | To gas main |

* * *

LP Gas (Vapor) Installation (Typical)

008966

| LPG BTU/h=ft3/hX2500 Megajoules/h=m3/hX93.15 |  |
| --- | --- |
| A | Fuel data decal |
| B | Minimum distance from rear obstruction—see Distance Requirements |
| C | Manual fuel shutoff valve(pressure port optional) Must be located no more than 6 ft(1.83 m) away from fuel inlet. |
| D | Pipe fittings(field supplied) |
| E | Flexible fuel line |
| F | Verify minimum distance requirements for regulator vent according to local gas codes.Regulator should be a minimum of 5 ft(1.5 m) from generator.Local codes and regulator manufacturer may have further clearance requirements. |
| G | Clamp |
| H | Secondary fuel pressure regulator |
| J | Manual shutoff valve |
| K | Primary fuel pressure regulator |
| L | Fuel tank-sized large enough to provide required MJ/BTU for generator operating at FULL load and ALL connected appliance loads.Be sure to correct for weather evaporation. |

Figure 5-7. LP Gas (Vapor) Installation (typical)

* * *

This page intentionally left blank.

* * *

Section 6: Electrical Connections

Generator Connections

See Figure 6-1. The electrical wiring enclosure is located behind an access panel on intake end of unit. Remove intake side panel as directed in Intake Side Panel Removal, and then remove access panel. Connect wires according to diagram and tables.

1. Remove main AC / control wiring knockout plugs from back of generator.

2. Using appropriate wiring hole, install conduit and main AC and control wires between generator and transfer switch.

3. Close unused hole with a NEMA 3R rated plug (field-supplied).


NOTE: All conductors must be rated for minimum 300V. Control system interconnections may consist of N1, N2, and T1, and leads 23 and 194. All of the generator control wiring circuits are Class 1 remote control or signaling circuits. Class 1 circuits are required to be installed in accordance with Part 1 of NEC Article 300 and with a NEC recognized Chapter 3 wiring method. The use of low voltage cables for the generator control circuit wiring is prohibited. See instruction manual of the specific engine generator for wiring connection details. Recommended wire gauge sizes for this wiring depends on wire length, as recommended in Table 6-3.

NOTE: Only bare wire should be inserted into each terminal. Do not insert any wire insulation into terminals.

NOTE: Damage caused by mis-wiring of the interconnect wires is not warrantable.

4. See Figure 6-1. Strip insulation from wire ends. Do not remove excessive insulation Route sense wires through supplied wire tie (C1), and connect to sense wire terminal block (B). Push down on spring loaded connection point with a flat head screwdriver, insert wire, and release.

* * *

Control Wiring

005810

Figure 6-1. Electrical Wiring Connections

| Table 6-1. Electrical Wiring Connection Points |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| ID | Description | ID | Description | ID | Description |
| A | Control wire terminal block | D | Neutral lug | G | Ground lug |
| B | Sense wire terminal block | E1 | Power lug E1 | H | Neutral stud |
| C1 | Wire tie for sense wires | E2 | Power lug E2 | J | Neutral bar |
| C2 | Wire tie for control wires | F | Ground stud | — | — |

Table 6-2. Customer Wiring Connections

| Terminal No. Decal | Wire Numbers |
| --- | --- |
| YELLOW | N1&N2-240VAC-Sensing for utility dropout and pickup |
| BLUE$\\cdot$ | T1-Fused 120VAC for battery charger |
| BLACK\*\* | 0-DC(-)Common ground wire |
| RED | 194-DC(+)12VDC for transfer controls |
| WHITE | 23-Transfer control signal wire |

- Must be connected to keep battery charged whether unit is running or not.

| Maximum Wire Length | Recommended Wire Size |
| --- | --- |
| 1-115ft(0.3-35m) | No.18AWG |
| 115-185ft(35-56m) | No.16AWG |
| 185-295ft(56-89m) | No.14AWG |
| 295-460ft(89-140m) | No.12AWG |

* * *

| See national and/or local codes to verify correct wire sizes. |  |  |  |
| --- | --- | --- | --- |
| # | Description | Recommended Wire Size | Torque Spec |
| 1 | Power wire terminals | 2/0 to 8AWG | 120in-lbs(13.56Nm) |
| 2 | Large neutral lug | 2/0 to 14AWG | 120in-lbs(13.56Nm) |
| 3 | Large ground lug | 2/0 to 14AWG | 120in-lbs(13.56Nm) |
| 4 | Neutral bus bar | 4-6AWG | 35in-lbs(3.95Nm) |
| 8AWG | 25in-lbs(2.82Nm) |  |  |
| 10-14AWG | 20in-lbs(2.26Nm) |  |  |

Main AC Wiring

NOTE: Main AC wiring must be in accordance with local jurisdiction and codes.

NOTE: Raceway connections to the generator must be flexible. Ridged raceway connections to the generator are only permitted where approved expansion fittings are installed.

NOTE: If used, splices must be rated for minimum 167 $ ^{\\circ} \\mathrm{F} $ (75 $ ^{\\circ} \\mathrm{C} $ ) (copper or aluminum).

$$
1 6 7 ^ {\\circ} \\mathrm {F} (7 5 ^ {\\circ} \\mathrm {C})
$$

$$
1 6 7 ^ {\\circ} \\mathrm {F}
$$

$$
^ {\\circ} \\mathrm {C})
$$

2. See Figure 6-1. Loosen lugs at neutral (D), ground (G), and power wire (mains) terminals (E1, E2).

3. Connect ground wire to ground lug and tighten to required specification. See Table 6-4.

4. Connect neutral wire to neutral lug, if applicable. Tighten to required specification See Table 6-4.

5. Verify factory-installed ground array and neutral connections are correctly tightened to 25 in-lbs (2.82 Nm).

6. Insert power wires (E1 and E2) into their corresponding lugs. Tighten to required specification.


See Figure 6-1. Connect a suitably sized system bonding jumper in accordance with NEC Table 250.102(C)(1) from neutral bar (J) to ground stud (F). Tighten ground stud nut to 35 in-lbs (3.95 Nm). This is required when generator is installed as a separately derived system. Generator will also require a connection to a grounding electrode system in accordance with NEC Article 250.64. It is not required when generator is a backup source in a utility supplied electrical system with a 2pole transfer switch. Installation must be made in accordance with NEC Articles 250.30 and 250.35(A) if generator will be installed as a separately derived system.

NOTE: Tighten all wiring lugs, bus bars, and connection points to required torque specifications.

Conductors of AC and DC circuits, rated 1,000 volts nominal or less, shall be permitted to occupy the same equipment, cable, or conduit. All conductors must have an insulation rating equal to at least the maximum circuit voltage applied to any conductor within the equipment, cable, or conduit. See NEC 300.3(C)(1).

Service Entrance Decals

See Figure 2-10. Locate service entrance-related decals in the loose parts bag.

- Place service disconnect decal next to generator MLCB (generator disconnect) (if required by local codes).

- Place service entrance warning decal in an appropriate location according to instructions printed on the decal.


Common Alarm Relay (Option)

Alarms relating to generator and engine performance appear on the controller and in the Mobile Link application (if used). The controller is equipped with a common alarm relay, providing contacts for an optional customersupplied external alarm indicator.

The common alarm relay is normally open until an alarm occurs, triggering relay to close contacts.

Terminals for common alarm relay are provided in the wiring harness near the controller plug (Wires 209 and 210).

Contact rating is for resistive load only:

| Contact rating | 200mA at 12VDC |
| --- | --- |

* * *

Battery Requirements

12 volts, Group 26R Wet Cell 540CCA minimum. or Group 35 AGM 650CCA minimum Recommended part number OH3421S.

NOTE: Do not use external battery chargers.

Battery Installation

WARNING

Explosion. Batteries emit explosive gases while charging. Keep fire and spark away. Wear protective gear when working with batteries. Failure to do so could result in death or serious injury. (000137a)

WARNING

Risk of burns. Batteries contain sulfuric acid and can cause severe chemical burns. Wear protective gear when working with batteries. Failure to do so could result in death or serious injury. (000138a)

WARNING

WARNING

- Risk of burn. Do not open or mutilate batteries. Batteries contain electrolyte solution which can cause burns and blindness. If electrolyte contacts skin or eyes, flush with water and seek immediate medical attention. (000163a)

- (Unsealed 26R batteries only): Fill battery with the correct electrolyte fluid, if necessary.


Complete the following steps before installing and connecting battery:

1. Verify generator is OFF.

2. Turn off utility power supply to transfer switch.


Equipment damage. Do not make battery connections in reverse. Doing so will result in equipment damage.

(000167a)

3. Remove 7.5A fuse from generator control panel.

WARNING

Figure 6-2.Battery Cable Connections

Proceed as follows to connect battery cables to battery posts:

1. Connect red positive battery cable (A: from starter contactor) to positive battery post. Tighten to 70 in-lbs (8 Nm).

2. Connect black negative battery cable (B: from frame ground) to negative battery post. Tighten to 70 in-lbs (8 Nm).

3. Install red battery post cover (shipped with loose parts).


NOTE: Apply dielectric grease to battery posts to prevent corrosion.

NOTE: In areas where temperatures fall below 0 $ ^{\\circ} \\mathrm{F} $ (-18 $ ^{\\circ} \\mathrm{C} $ ), a pad type battery warmer is recommended to aid in cold climate starting. The battery warmer is available as part of a cold weather kit (PN: G007101-0) from any IASD.

NOTE: A battery warmer is not necessary for AGM-style batteries.

Battery Disposal

Environmental Hazard. Always recycle batteries at an official recycling center in accordance with all local laws and regulations. Failure to do so could result in environmental damage, death, or serious injury. (000228)

* * *

Section 7: Control Panel Startup / Testing

Control Panel Interface

The control panel interface is located under the enclosure lid. Verify both left and right side locks are unlocked before attempting to lift enclosure lid. Open lid as directed in Opening the Lid.

Using the AUTO/OFF/MANUAL Buttons

| Button | Description of Operation |
| --- | --- |
| AUTO | Activates fully automatic system operation. Automatic operation allows unit to automatically start and exercise generator according to exercise timer settings(see Setting The Exercise Timer) |
| OFF | Shuts down engine and also prevents automatic operation and exercise of unit. |
| MANUAL | Cranks and starts generator. Transfer to standby power will not occur unless there is a utility failure. |

The controller illuminates when battery power is applied to generator during the installation process. Generator must be activated before it will automatically run in the event of a power outage.

Figure 7-1. Generator Control Panel

Generator Setup

Activation is a simple, one-time process. The generator will not prompt to activate again once the unit is activated, even if the generator battery, fuse, and battery charge circuit (T1) are disconnected.

NOTE: The generator must be connected to the home Wi-Fi network for automatic authentication to be completed successfully. See Wi-Fi manual for more information.

Proceed as follows after activating generator on-line:

NOTE: If home Wi-Fi network is not available, follow instructions on [www.activategen.com](http://www.activategen.com/).

1. The display interface will launch Install Wizard upon first power-up of the generator.

2. Follow on-screen instructions on the generator along with Quick Start Guide supplied with the unit to connect generator to home Wi-Fi network.

3. Wait for on-line authentication of generator activation through connected home Wi-Fi network.

4. Follow on-screen instructions to complete the Install Wizard.


NOTE: See Figure 7-2. If generator screen shows message shown below, press ESC and then ENTER to reset to Install Wizard.

009102

Figure 7-2. Not Activated Screen

NOTE: Generator can only be placed in AUTO mode after completing activation process.

IMPORTANT NOTE: Fuel selector knob must be set to the correct fuel for generator to function correctly.

* * *

| Display Reads |  | Troubleshooting |
| --- | --- | --- |
| 002227 | Use arrow keys to scroll to desired language. |  |
| Press ENTER to select. | Language can be changed later using the EDIT menu. |  |
| 004498 | Use arrow keys to either enable or disable Wi-Fi. |  |
| If YES, see Wi-Fi manual. |  |  |
| If NO, continue. |  |  |
| 002228 | Press ENTER to begin activation process. | If ESCAPE is pressed instead of ENTER, generator will only run in manual mode (for test purposes) and NOT ACTIVATED will be displayed. Press ESC and then ENTER to reset Install Wizard. |
| 002229 | If unit has not been activated, go to [www.activategen.com](http://www.activategen.com/) |  |
| If unit has been activated, press ESC and then ENTER. |  |  |

AUTO MANUAL OFF
ENTER
ESCAPE

* * *

| Display Reads |  | Troubleshooting |
| --- | --- | --- |
| Select Hour(0-23) |  |  |
| -6+ |  |  |
| AUTO |  |  |
| MANUAL |  |  |
| OFF |  |  |
| ENTER |  |  |
| ESCAPE |  |  |
| 002231 | Activation is complete when this screen is displayed. |  |
| Follow controller prompts to complete installation. |  |  |

Cold Smart Start

The Cold Smart Start feature is factoryenabled, and can be disabled in the EDIT menu. Generator will monitor ambient temperature and adjust its warm-up delay accordingly when Cold Smart Start is enabled. If ambient temperature is below a fixed temperature upon startup in AUTO mode (per chart below), generator will warm up for 30 seconds, allowing engine to warm before load is applied. If ambient temperature is at or above fixed temperature, generator will start up with normal warm-up delay of six seconds. See Cold Smart Start section in owner's manual.

- Exercise frequency (how often exercise will take place): Can be set to Weekly, Biweekly, or Monthly. If Monthly is selected day of the month must be selected from 128. Generator will exercise on that day each month. Transfer of loads to generator output does not occur during exercise cycle unless utility power is lost.

| Table 7-1. Cold Smart Start Points |  |  |
| --- | --- | --- |
| Generator Size | 10-20kW | 22-26kW |
| Fixed Temperature | 50°F(10℃) | 20°F(-7℃) |

Setting The Exercise Timer

This generator is equipped with a configurable exercise timer. There are two settings for the exercise timer:

NOTE: The exercise feature will operate only when generator is placed in AUTO mode, and will not work unless this procedure is performed. If Wi-Fi is not enabled, current date/ time must be reset every time power is removed from controller via the controller fuse and T1 circuit and/or battery connections.

NOTE: If Wi-Fi is enabled, exercise timer will automatically adjust for Daylight Saving Time.

NOTE: If using Wi-Fi feature, exercise time will be set to a random weekday during daylight hours. This setting can be changed later See Wi-Fi manual for details.

Before Initial Startup

CAUTION

Engine damage. Verify proper type and quantity of engine oil prior to starting engine. Failure to do so could result in engine damage.

NOTE: The unit comes filled with 5W-30 weight organic oil from the factory. Check oil level and add appropriate viscosity and amount of oil if necessary.

See Figure 7-3. The Install Wizard immediately appears upon initial startup. It allows user to input generator settings.

The Install Wizard starts every time AC and DC power are removed and reapplied to generator.

Install Wizard

* * *

Interconnect System Self Test Feature

This controller goes through a system self test at startup, which checks for utility voltage on DC circuits. This test prevents damage if installer incorrectly connected AC utility power sense wires into the DC terminal block. The controller will display a warning message and lock out the generator if utility voltage is detected at the DC terminal block preventing damage to the controller. Power to controller must be removed to clear this warning.

Utility voltage must be turned on and present at the N1 and N2 terminals inside the generator control panel for this test to be performed and pass.

NOTE: All appropriate panels must be in place during any operation of generator. This includes operation by a servicing technician, while conducting troubleshooting procedures.

Before starting, complete the following:

1. Verify generator is OFF.

2. Set generator MLCB (generator disconnect) to OFF (OPEN).

3. Turn OFF all breakers to be supplied by generator.

4. Verify auxiliary shutdown switch(es) are CLOSED (I).

5. Check engine crankcase oil level and, if necessary, fill to oil dipstick FULL mark with recommended oil. Do not overfill.

6. Inspect fuel supply. Gaseous fuel lines must have been correctly purged and leak tested in accordance with applicable fuelgas codes. All fuel shutoff valves in the fuel supply lines must be open.


During initial startup only, generator may exceed normal number of start attempts and experience an "OVERCRANK" fault. This is due to accumulated air in the fuel system during installation. Reset control board by pressing OFF mode button and ENTER button, and restart up to two more times if necessary. If unit fails to start, contact an IASD for assistance.

* * *

Figure 7-3. Install Wizard Menu Map

* * *

006668

Figure 7-4. Install Wizard Menu Map

* * *

Checking Manual Transfer Switch Operation

DANGER

Electrocution. High voltage is present at transfer switch and terminals. Contact with live terminals will result in death or serious injury.

(000129)

See Manual Transfer Operation section of owner's manual for procedures.

Electrical Checks

DANGER

Electrocution. High voltage is present at transfer switch and terminals. Contact with live terminals will result in death or serious injury.

(000129)

Proceed as follows to complete electrical checks:

03. Turn off all circuit breakers/electrical loads to be supplied by generator.

04. Use a calibrated AC voltmeter to verify utility power source voltage across transfer switch terminals N1 and N2. Nominal line-to-line voltage should be 240 volts AC. If voltage is incorrect, verify AC output and wiring from utility source to N1 and N2 lugs at transfer switch.

05. Allow engine to warm up for approximately five minutes for internal temperatures to stabilize. Then set generator MLCB (generator disconnect) to ON (CLOSED). Record running fuel pressure:

06. Verify utility power source voltage across terminals N1 and transfer switch neutral lug; then across terminal N2 and neutral. Nominal line-to-neutral voltage should be 120 volts AC (if wired with a neutral). If voltage is incorrect, verify AC output and wiring from utility source to N1 and N2 lugs at transfer switch.

07. Turn off utility power supply to transfer switch when utility supply voltage is verified to meet specification provided in Step 6.

08. Connect a calibrated accurate AC voltmeter and a frequency meter across transfer switch terminal lugs E1 and E2. Voltage should be 238-242V at a frequency of 59.5-60.5 Hz. If voltage is incorrect, verify generator MLCB (generator disconnect) is closed, and verify AC output and frequency (Hertz or Hz) at generator MLCB (generator disconnect). Verify wiring from generator to E1 and E2 lugs at transfer switch.

09. Connect AC voltmeter test leads across terminal lugs E1 and neutral, then across E2 and neutral (if wired with a neutral). In both cases, voltage reading should be 119-121 volts AC. If voltage is incorrect verify generator MLCB (generator disconnect) is closed, and verify AC output between E1 and E2 of generator MLCB (generator disconnect) and neutral at generator.

10. Verify wiring from generator to E1, E2, and neutral lugs at transfer switch.

11. Set generator MLCB (generator disconnect) to OFF (OPEN).

12. Press generator OFF mode button. The engine will shut down.


IMPORTANT NOTE: DO NOT proceed until generator AC voltage and frequency are correct and within stated limits.

Generator Tests Under Load

(000132)

Electrocution. Do not manually transfer under load. Disconnect transfer switch from all power sources prior to manual transfer. Failure to do so will result in death or serious injury, and equipment damage. (2014A02)

Proceed as follows to test generator with electrical loads applied:

6. Press generator MANUAL button. Engine will crank and start immediately.

7. Verify generator is in OFF mode.

8. Turn off utility power supply to transfer switch using means provided (such as a utility MLCB).

9. Allow engine to stabilize and warm up for a few minutes.


* * *

9. Verify fuel pressure while running. Record running fuel pressure:\_\_\_\_

10. Set generator MLCB (generator disconnect) to ON (CLOSED). Loads are now powered by standby generator.

11. Connect a calibrated AC voltmeter and a frequency meter across terminal lugs E1 and E2.Voltage should be approximately 240 volts and frequency should be approximately 60 Hz. If voltage and frequency are rapidly dropping as loads are applied generator may be overloading, or there may be a fuel issue. Verify output current measurement of loads and/or fuel pressure.

12. Allow generator to run at full rated load for 20-30 minutes. Listen for unusual noises, vibration, or other indications of abnormal operation. Inspect for oil leaks, evidence of overheating, etc.

13. Verify fuel pressure while under full load.
   Record loaded fuel pressure:
   \_\_\_\_.

14. Set generator MLCB (generator disconnect) to OFF (OPEN).

15. Allow engine to run at no-load for 2-5 minutes.

16. Press generator OFF button. Engine wil shut down.


NOTE: If fuel pressure under full load is below minimum operating fuel pressure guideline generator may not function correctly. The fuel pressure gauge needle should also remain steady while testing. A fluctuating fuel pressure gauge needle indicates gas piping may be undersized or restricted. It may also indicate a step-down gas regulator is too small, or too close to unit.

4. Set generator MLCB (generator disconnect) to ON (CLOSED).

5. Install front cover of transfer switch.


Proceed as follows to check system for correct automatic operation:

5. Press generator AUTO button.The system is now ready for automatic operation.

6. Turn on utility power supply to transfer switch using the means provided (such as a utility MLCB).

7. Turn off utility power supply to transfer switch.


NOTE: Transfer switch will transfer to utility position.

The generator is ready for automatic operation. The engine will crank and start when utility source power is turned off after a five second delay (factory default setting). After starting, transfer switch will connect load circuits to the standby side after a 5 or 30 second delay (dealer programmable). See Cold Smart Start. Allow system to operate through entire automatic sequence of operation.

With generator running and loads powered by generator AC output, turn on utility power supply to transfer switch. The following will occur:

- After approximately 15 seconds (dealer programmable), the transfer switch will transfer loads to the utility power source.

- Approximately one minute after transfer, engine will shut down.


Installation Summary

1. Verify installation has been performed correctly as outlined by the manufacturer and that it meets all applicable laws and codes.

2. Test and verify correct operation of the system as outlined in the appropriate installation and owner's manuals.

3. Educate end-user on correct operation, maintenance, and service call procedures.


Shutting Generator Down While Under Load or During a Utility Outage

2. Set generator MLCB (generator disconnect) to OFF (OPEN).

Automatic start-up. Disconnect utility power and render unit inoperable before working on unit. Failure to do so will result in death or serious injury. (00019-

3. Allow generator to run for cool-down for approximately one minute.

4. Set generator to OFF at the controller.


IMPORTANT NOTE: To avoid equipment damage, follow these steps, in order during utility outages. Shutdowns may be required during utility outages to perform routine maintenance or to conserve fuel.

5. Remove 7.5A fuse from controller.

To turn generator back ON:

1. Install 7.5A fuse in controller.

* * *

2. Verify generator MLCB (generator disconnect) is OFF (OPEN).

3. Set generator to AUTO mode at the controller.

4. Generator will start and run. Allow generator to run and warm up for a few minutes.

5. Set generator MLCB (generator disconnect) to ON (CLOSED).

6. Set utility MLCB to ON (CLOSED).


The system now operates in automatic mode.

* * *

Section 8: Troubleshooting

Generator Troubleshooting

| Problem | Cause | Correction |
| --- | --- | --- |
| Engine will not crank | Blown fuse. | Correct short circuit condition by replacing 7.5A fuse in generator control panel. Contact an IASD if fuse continues to blow. |
| Loose, corroded, or faulty battery cables. | Tighten, clean, or replace as necessary.\* |  |
| Faulty starter contact. |  |  |
| Faulty starter motor. |  |  |
| Discharged battery. | Charge or replace battery. |  |
| Engine cranks but will not start | No fuel. | Replenish fuel / turn on fuel shutoff valve. |
| High fuel pressure. | Check and adjust fuel pressure. |  |
| Fuel selector in wrong position. | Set fuel conversion valve to correct position and program controller for fuel type, if necessary. |  |
| Faulty fuel solenoid (FS). | Contact an IASD for assistance. |  |
| Harness/wiring issue. |  |  |
| Faulty spark plug(s). | Replace spark plug(s). |  |
| Valve clearance out of adjustment.(If applicable.See Specification section in owner's manual.) | Inspect and adjust valve clearance. |  |
| Engine starts hard and runs rough | Plugged or damaged air cleaner. | Inspect and clean or replace air cleaner. |
| Faulty spark plug(s). | Replace spark plug(s). |  |
| Incorrect fuel pressure. | Verify fuel pressure to fuel regulator is 10-12 in water column(2.49-2.99kPa)for LP,and 3.5-7.0in water column(0.87-1.74kPa)for NG. |  |
| Fuel selector in wrong position. | Set fuel conversion valve to correct position and program controller for fuel type,if necessary. |  |
| Valve clearance out of adjustment.(If applicable.See Specification section in owner's manual.) | Inspect and adjust valve clearance. |  |
| Internal engine issue. | Contact an IASD for assistance. |  |

* * *

Troubleshooting

| Problem | Cause | Correction |
| --- | --- | --- |
| Unit is set to OFF, but engine continues to run | Controller wired incorrectly. | Contact an IASD for assistance. |
| Faulty control board. |  |  |
| No AC output from generator | Generator MLCB (generator disconnect) is OFF(OPEN). | Set generator MLCB (generator disconnect) to ON(CLOSED). |
| Generator internal failure. | Contact an IASD for assistance. |  |
| Engine may be warming up. See Cold Smart Start. | Check controller screen to verify status. |  |
| No transfer to standby after utility source failure | Generator MLCB (generator disconnect) is OFF(OPEN). | Set generator MLCB (generator disconnect) to ON(CLOSED). |
| Faulty transfer switch coil. | Contact an IASD for assistance |  |
| Faulty transfer relay. |  |  |
| Transfer relay circuit open. |  |  |
| Faulty control logic board. |  |  |
| Engine may be warming up. See Cold Smart Start. | Check controller screen to verify status. |  |
| Unit consumes large amounts of oil | Excessive engine oil. | Adjust oil to correct level.See checking engine oil level section in owner's manual. |
| Faulty engine breather. | Contact an IASD for assistance |  |
| Incorrect type or viscosity of oil. | See engine oil requirements in owner's manual. |  |
| Damaged gasket, seal, or hose. | Inspect for oil leaks. |  |
| Restricted air filter. | Replace air filter. |  |
| Wi-Fi network connection broken or intermittent | Various. | See Wi-Fi module owner's manual. |
| \\* Contact an IASD or visit [www.generac.com](http://www.generac.com/) for assistance. |  |  |

NOTE: IASD must have an active Tech ID and be air-cooled HSB certified to perform any warrantable repairs and submit warranty claims related to HSB products.

* * *

Section 9: Quick Reference Guide

System Diagnosis

To clear an active alarm, press ENTER button twice and then press AUTO. If alarm reoccurs contact an air-cooled certified IASD.

| Active Alarm | LED | Problem | Action | Solution |
| --- | --- | --- | --- | --- |
| NONE | FLASHING GREEN | Unit running in AUTO but no power in house. | Check generator MLCB(generator disconnect). | Check generator MLCB(generator disconnect). If it is ON, contact an IASD. |
| HIGH TEMPERATURE | RED | Unit shuts down during operation. | Check LED's/Screen for alarms. | Inspect ventilation around generator, intake, exhaust,and rear of generator.If no obstructions are present,contact an IASD. |
| OVERLOAD REMOVE LOAD | RED | Unit shuts down during operation. | Check LED's/Screen for alarms. | Clear alarm and remove household loads from generator.Put back in AUTO and restart. |
| RPM SENSE LOSS | RED | Unit was running and shuts down,attempts to restart. | Check LED's/Screen for alarms. | Clear alarm and remove household loads from generator.Put back in AUTO and restart.If generator does not start,contact an IASD. |
| NOT ACTIVATED | NONE | Unit will not start in AUTO with utility loss. | Verify if screen says unit not activated. | See Activation. |
| NONE | GREEN | Unit will not start in AUTO with utility loss. | Check screen for start delay countdown. | If startup delay is greater than expected,contact an IASD to adjust between 2 to 1500 seconds. |
| LOW OIL PRESSURE | RED | Unit will not start in AUTO with utility loss. | Check LED's/Screen for alarms. | Check oil level and add oil as needed.If oil level is correct,contact an IASD. |
| RPM SENSE LOSS | RED | Unit will not start in AUTO with utility loss. | Check LED's/Screen for alarms. | Clear alarm.Using control panel,check battery by navigating to BATTERY MENU option from MAIN MENU.If battery condition displays GOOD,contact an IASD.If control panel displays CHECK BATTERY,replace battery. |
| OVERCRANK | RED | Unit will not start in AUTO with utility loss. | Check LED's / Screen for alarms. | Verify fuel line shutoff valve is ON. Clear alarm. Start unit in MANUAL. If it does not start, or starts and runs rough, contact an IASD. |
| LOW VOLTS REMOVE LOAD | RED | Unit will not start in AUTO with utility loss. | Check LED's / Screen for alarms. | Clear alarm and remove household loads from generator. Put into AUTO and restart. |
| OVERSPEED | RED | Unit will not start in AUTO with utility loss. | Check LED's / Screen for alarms. | Contact an IASD. |
| UNDERVOLTAGE | RED | Unit will not start in AUTO with utility loss. | Check LED's / Screen for alarms. | Contact an IASD. |
| UNDERSPEED | RED | Unit will not start in AUTO with utility loss. | Check LED's / Screen for alarms. | Contact an IASD. |
| STEPPER OVERCURRENT | RED | Unit will not start in AUTO with utility loss. | Check LED's / Screen for alarms. | Contact an IASD. |
| WIRING ERROR | RED | Unit will not start in AUTO with utility loss. | Check LED's / Screen for alarms. | Contact an IASD. |
| OVERVOLTAGE | RED | Unit will not start in AUTO with utility loss. | Check LED's / Screen for alarms. | Contact an IASD. |
| AUXILIARY SHUTDOWN | RED | Unit will not start. | Check auxiliary shutdown switch(es). | Set auxiliary shutdown switch(es) to CLOSED(I). |
| LOW BATTERY | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Clear alarm. Using control panel, check battery by navigating to BATTERY MENU option from MAIN MENU. If battery condition displays GOOD, contact an IASD. If control panel displays CHECK BATTERY, replace battery. |
| BATTERY PROBLEM | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Contact an IASD. |
| CHARGER WARNING | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Contact an IASD. |

* * *

Quick Reference Guide

Active Alarm LED Problem Action Solution
CHARGER MISSING AC YELLOW Yellow LED illuminated in any state. Check screen for additional information. Contact an IASD.
SERVICE A YELLOW Yellow LED illuminated in any state. Check screen for additional information. Perform SERVICE A maintenance. Press ENTER to clear.
SERVICE B YELLOW Yellow LED illuminated in any state. Check screen for additional information. Perform SERVICE B maintenance. Press ENTER to clear.
INSPECT BATTERY YELLOW Yellow LED illuminated in any state. Check screen for additional information. Inspect battery. Press ENTER to clear.

* * *

Accessory
Description

Cold Weather Accessories\*—
• Battery Pad Warmer
• Oil Warmer
• Breather Warmer

- each sold separately

• Recommended in areas where temperatures fall below 0 °F (-18 °C).
(Not necessary for use with AGM-style batteries)
• Recommended in areas where temperatures fall below 0 °F (-18 °C).
• Recommended in areas where heavy icing occurs.

Scheduled Maintenance Kit
Provides all items necessary to perform complete routine maintenance on a generator, along with oil recommendations (oil not
included).

Fascia Base Wrap
The fascia base wrap snaps together around the bottom of the
new air-cooled generators. This offers a sleek, contoured
appearance as well as offering protection from rodents and
insects by covering lifting holes located in the base. Requires
use of the mounting pad shipped with the generator.

Touch-Up Paint Kit
If the generator enclosure is scratched or damaged, it is important to touch-up the paint to protect from future corrosion. The
touch-up paint kit includes the necessary paint to correctly maintain or touch-up a generator enclosure.

Extended Warranty Coverage
Extend generator warranty coverage by purchasing extended
warranty coverage. Covers both parts and labor. Extended coverage can be purchased within 12 months of end-users purchase date.
This extended coverage is applicable to registered units, and
end-user proof of purchase must be available upon request.
Available for Generac® and Guardian® products.
Not available for Corepower™, PowerPact®, or EcoGen™ products, or all international purchases.

LTE LP Tank Fuel Level Monitor
The LTE enabled LP tank fuel level monitor provides constant
monitoring of the connected LP fuel tank. Monitoring the LP
tank's fuel level is an important step in verifying the generator is
ready to run during an unexpected power failure. Status alerts
are available through a free application to notify users when the
LP tank needs a refill.

Mobile Link® Cellular
Accessories
Mobile Link family of Cellular Accessories allow users to monitor
generator status from anywhere in the world, using a smartphone, tablet, or PC. Easily access information such as the current operating status and maintenance alerts. Users can
connect an account with an authorized service dealer for fast,
friendly, and proactive service. With Mobile Link, users are taken
care of before the next power outage.

* * *

| Smart Management Module(50 and 100 amps) | Smart Management Modules(SMM's) are used to optimize the performance of a standby generator. They manage large electrical loads upon startup,and shed them to aid in recovery when overloaded.In many cases,using SMM's can reduce the overall size and cost of the system. |
| --- | --- |
| Base Plug Kit | Base plugs snap into the lifting holes on the base of air-cooled home standby generators.This offers a sleek,contoured appearance,as well as offers protection from rodents and insects by covering the lifting holes located in the base.Base plug kit contains four base plugs,sufficient for use on a single air-cooled home standby generator. |
| High Altitude Kit | A high altitude kit may be required when operating over 2,000 ft (610m) above sea level per U.S.EPA regulations.Operating the engine with the incorrect engine configuration at a given altitude may increase emissions and decrease fuel efficiency and performance. |

NOTE: Contact an IASD or visit [www.generac.com](http://www.generac.com/) for additional information on accessories and extended warranties.

* * *

This page intentionally left blank.

* * *

Section 11: Diagrams

Installation Drawing (A0002360608 rev A-1 of 2)

* * *

Installation Drawing (A0002360608 rev A-2 of 2)

"DO NOT LIFT BY ROOF"

LIFTING HOLES 4 CORNERS: Ø 30 \[1.2\]

- MUST BE LIFTED WITH STEEL RODS
- RECOMMENDED LIFTING ROD SIZE: Ø 25 \[1.0\]

RIGHT VIEW INTAKE PANEL REMOVED

* * *

* * *

Part No. A0001846478 Rev. C 12/15/2022
©2022 Generac Power Systems, Inc.
All rights reserved
Specifications are subject to change without notice.
No reproduction allowed in any form without prior
written consent from Generac Power Systems, Inc.

Generac Power Systems, Inc.
S45 W29290 Hwy. 59
Waukesha, WI 53189
1-888-GENERAC (1-888-436-3722)
[www.generac.com](http://www.generac.com/)

---

## Standby Generator, 26kW | With Whole House Switch | WiFi Enabled

**Source:** https://www.generac.com/residential-products/standby-generators/gaseous/26kw-standby-generator-with-whole-house-switch-wifi-enabled-7291/

[Skip to main content](https://www.generac.com/residential-products/standby-generators/gaseous/26kw-standby-generator-with-whole-house-switch-wifi-enabled-7291/#main-content)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/7291-pdp-image-1.jpg)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/26kw-hsb_front-view.png)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/26kw-hsb_top-view.png)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/7291-pdp-image-2.jpg)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/7291-pdp-image-3.jpg)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/7291-pdp-image-4.jpg)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/7291-pdp-image-5.jpg)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/7291-pdp-image-1.jpg)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/26kw-hsb_front-view.png)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/26kw-hsb_top-view.png)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/7291-pdp-image-2.jpg)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/7291-pdp-image-3.jpg)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/7291-pdp-image-4.jpg)

![](https://www.generac.com/globalassets/products/residential/standby-generators/gaseous/g00729--26kw/7291-pdp-image-5.jpg)

### Standby Generator, 26kW \| With Whole House Switch \| WiFi Enabled

[With free MobileLink](https://www.generac.com/home-standby-generators/wifi-generator-monitoring/) \|
Base Model #:
G007291\_

\| Variant #: G0072910


MSRP Starting At:
$7,899.00

[4.8\\
\\
(2628)\\
\\
4.8 out of 5 stars. 2628 reviews](https://www.generac.com/residential-products/standby-generators/gaseous/26kw-standby-generator-with-whole-house-switch-wifi-enabled-7291/#customerReviews)

[Spec Sheet](https://www.generac.com/globalassets/products/residential/standby-generators/spec-sheets/g007290-g007291-26kw-guardian-res-standby-generator-specsheet.pdf) [Financing](https://www.generac.com/policies/standby-generator-financing/)

[What size generator do I need?](https://www.generac.com/home-standby-generators/find-the-right-generator/)

[Get an Estimate](https://www.generac.com/home-standby-generators/request-quote/)

#### Standby Generator, 26kW \| With Whole House Switch \| WiFi Enabled

Introducing the Guardian 26kW Home Standby Generator, from the #1 Manufacturer of Backup Power Products. With more than 60 years of experience in the backup power industry, it’s no wonder why 8 out of 10 home standby generators installed are Generac.

**Generac’s 26kW home standby generator can start all of your home’s large appliances, ensuring your home remains a sanctuary for you and your family.**

New alternator design that produces 230LRA or 55.2kVA starting power to meet todays and tomorrows electrical needs.

**Compact with a powerful punch**

Takes up to 68% less space\*, all while offering 2.6X more power in the same size enclosure as our baseline air-cooled unit.

\*compared to competitive output liquid-cooled products

**Save up to $8,000 in product & installation costs\***

\*Average savings compared to competitive output liquid-cooled products

**Generac's G-Force Engine** is a purpose-built, pressure-lubricated engine capable of handling the rigors of generator use, resulting in power that’s more reliable and requires less routine maintenance than any competitive engine.

**True Power™ Technology** delivers best-in-class power quality with less than 5 percent total harmonic distortion for clean, smooth operation of sensitive electronics and appliances.

**Quiet-Test™ Self-Test Mode** runs at a lower RPM for a five or twelve minute test, making generators significantly quieter than other brands while consuming less fuel.

Mobile Link™ Remote Monitoring FREE with every Guardian Series Home standby generator allows you to monitor the status of your generator from anywhere in the world using a smartphone, tablet, or PC. Easily access information, such as the current operating status and maintenance alerts. [Learn more about Mobile Link](https://www.generac.com/home-standby-generators/wifi-generator-monitoring/ "Learn More About Mobile Link")

**24/7•365 Customer Support Team** standing by all day, every day from our headquarters in Wisconsin to answer any questions you might have.

**Smart, User-Friendly Controls.** Generac’s Evolution™ Controller features a multilingual LCD display that allows users to monitor battery status and track maintenance intervals to ensure your generator is always in top operating condition.

Tough, Durable All-Aluminum Enclosures: **Our RhinoCoat™** powder-coated finish helps make corrosion-resistant aluminum perfect for all weather conditions.

**5 Year Limited Warranty** for automatic standby generators.

Generac generators and engines are **Engineered and Built in the USA\***

\*Assembled in the USA using domestic and foreign parts

U.S. EPA certification pending, shipment contingent upon receipt.

[Warranty](https://www.generac.com/globalassets/products/residential/standby-generators/warranty/5-year-limited-warranty-residential-commercial-standby-generators.pdf)

[Owner's Manual](https://www.generac.com/globalassets/products/residential/standby-generators/owners-manual/g-10-26kw-60hz-standby-generator-owners-manual-en.pdf)

### Downloads/Manuals

**Current Model Shown:**G0072910

For the most accurate results, [enter your serial number.](https://www.generac.com/support/product-info-user-manuals/)

| File Type | Manual (PDF) | Item Number | Download |
| --- | --- | --- | --- |
| Loading... |
| Emissions Warranty Statement | EWAR HSB | A0006652600 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0006652600/0) |
| Emissions Warranty Statement | EWAR HSB ES-MX | A0007528060 | [Spanish](https://productmanuals.generac.com/api/manualfiles/G0072910/A0007528060/0) |
| Emissions Warranty Statement | EWAR HSB FR-CA | A0007528063 | [French](https://productmanuals.generac.com/api/manualfiles/G0072910/A0007528063/0) |
| Exploded View (Control Panel) | EV CONTROL PANEL 60HZ | A0000973385 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0000973385/0) |
| Exploded View (Enclosure) | ASSEMBLY 100A 120/240 SE | 10000008170 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000008170/0) |
| Exploded View (Enclosure) | EV ENCLOSURE 60HZ | A0000973386 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0000973386/0) |
| Exploded View (Engine) | EV ENGINE GTH999 HSB 315 ALT | A0000347496 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0000347496/0) |
| Exploded View (Fuel System) | EV 999 26KW FUEL SYSTEM | A0002518578 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0002518578/0) |
| Exploded View (Misc) | EV 150A SERVICE ENTR GEN | 10000011163 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000011163/0) |
| Exploded View (Misc) | EV 200A 120/240 NON SE | 10000006166 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000006166/0) |
| Exploded View (Misc) | EV 200A SERVICE ENTR GEN | 10000005776 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000005776/0) |
| Exploded View (Misc) | GUIDE-SITE SELECTION ACHSB | A0001446325 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0001446325/0) |
| Exploded View (Unit) | EV 200A 60HZ XFSW W/ SACM | A0000646682 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0000646682/0) |
| Exploded View (Unit) | EV DECALS / LOOSE PARTS 60HZ GENERAC | A0002492012 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0002492012/0) |
| Install Manual | ID 100-200A SACM | 10000009574 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000009574/0) |
| Install Manual | ID 100-200A SACM LQ | 10000009620 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000009620/0) |
| Install Manual | IMNL G G 10-26KW 60HZ Y20 EN | A0001846478 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0001846478/0) |
| Install Manual | IMNL G G 10-26kW 60HZ Y20 ES-MEX | A0001873041 | [Spanish](https://productmanuals.generac.com/api/manualfiles/G0072910/A0001873041/0) |
| Install Manual | IMNL G G 10-26kW 60HZ Y20 FR-CAN | A0001873038 | [French](https://productmanuals.generac.com/api/manualfiles/G0072910/A0001873038/0) |
| Install Manual | IMNL G G 10-26kW 60HZ Y20 PT-BR | A0001873042 | [Portuguese](https://productmanuals.generac.com/api/manualfiles/G0072910/A0001873042/0) |
| Install Manual | INSTALL HSB GENERATOR WM 60HZ | A0002360608 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0002360608/0) |
| Owner Manual | MANUAL WIFI MODULE | 10000008140 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000008140/0) |
| Owner Manual | MANUAL WIFI MODULE ES-MEX | 10000039674 | [Spanish](https://productmanuals.generac.com/api/manualfiles/G0072910/10000039674/0) |
| Owner Manual | MANUAL WIFI MODULE FR-CAN | 10000039731 | [French](https://productmanuals.generac.com/api/manualfiles/G0072910/10000039731/0) |
| Owner Manual | OMNL G 10-26KW 60HZ Y20 EN | A0001846499 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0001846499/0) |
| Owner Manual | OMNL G 10-26KW 60HZ Y20 ES-MEX | A0001873035 | [Spanish](https://productmanuals.generac.com/api/manualfiles/G0072910/A0001873035/0) |
| Owner Manual | OMNL G 10-26KW 60HZ Y20 FR-CAN | A0001873034 | [French](https://productmanuals.generac.com/api/manualfiles/G0072910/A0001873034/0) |
| Owner Manual | OMNL G 10-26KW 60HZ Y20 PT-BR | A0001873036 | [Portuguese](https://productmanuals.generac.com/api/manualfiles/G0072910/A0001873036/0) |
| Owner Manual | OMNL TS 100/200A 240V 60Hz 1 GEN EN | 10000009569 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000009569/0) |
| Parts Manual / EV (Engine) | EV ENGINE GTH999 HSB 2018 | 10000031839 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000031839/0) |
| Parts Manual / EV (Unit) | ASSEMBLY 100A 120/240 NON SE | 10000008120 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000008120/0) |
| Parts Manual / EV (Unit) | EV 999 GENERATOR | A0002492007 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0002492007/0) |
| Quick Start Guide | IMPORTANT MOBILE LINK QUICK START GUIDE | A0002354709 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0002354709/0) |
| Spec Sheet | SPEC 26KW GUARDIAN HSB EN | A0002026894 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0002026894/0) |
| Spec Sheet | SPEC 26KW GUARDIAN HSB ES-MEX | A0002026896 | [Spanish](https://productmanuals.generac.com/api/manualfiles/G0072910/A0002026896/0) |
| Spec Sheet | SPEC 26KW GUARDIAN HSB FR-CAN | A0002026897 | [French](https://productmanuals.generac.com/api/manualfiles/G0072910/A0002026897/0) |
| Unit Warranty Statement | STMNT WNTY RES/COM AFTER 2013 EN | 10000039087 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000039087/0) |
| Unit Warranty Statement | STMNT WNTY RES/COM AFTER 2013 ES-MEX | 10000039217 | [Spanish](https://productmanuals.generac.com/api/manualfiles/G0072910/10000039217/0) |
| Unit Warranty Statement | STMNT WNTY RES/COM AFTER 2013 FR-CAN | 10000039245 | [French](https://productmanuals.generac.com/api/manualfiles/G0072910/10000039245/0) |
| Unit Warranty Statement | WARR GEN XFRSW 5B RES/COM AC | 0K9470 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/0K9470/0) / [Spanish](https://productmanuals.generac.com/api/manualfiles/G0072910/0K9470/0) / [French](https://productmanuals.generac.com/api/manualfiles/G0072910/0K9470/0) |
| Wiring Diagram/Schematic Drawing | SD/WD 100/200 NSE | 10000006211 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000006211/0) |
| Wiring Diagram/Schematic Drawing | SD/WD 200A SE | 10000006038 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/10000006038/0) |
| Wiring Diagram/Schematic Drawing | WD/SD AC HSB EVO2 60HZ 1PH STB NEC2023 | A0003423403 | [English](https://productmanuals.generac.com/api/manualfiles/G0072910/A0003423403/0) |

See More See Less

### Specifications

**Current Model Shown:**G0072910


US/ImperialMetric

**Product Series:**

**Fuel Type:** Liquid Propane or Natural Gas

**Oil Type:** Check chart in manual

**Oil Capacity (qt):** 1.9

**Oil Capacity (l):** 1.8

**Oil Filter P/N:**

**Air Filter P/N:**

**Spark Plug P/N:**

**Battery Included:**

**Battery PN:**

**Battery Type:** Group 26R 540 CCA Minimum or Group 35AGM 650 CCA Minimum

**Battery Size:** 12V

**Engine Type:** G-Force 1000

**Engine Size (Liters):**

**Weight (kg):** 235

**Weight (lb):** 518

**Running Watts (W)** 26,000

**Mobile Link:**

**Quiet Test:**

**Length (in):** 48

**Length (cm):** 121.9

**Width (in):** 25

**Width (cm):** 63.5

**Height (in):** 29

**Height (cm):** 73.7

**Controller Type:** Evolution

**Enclosure:** Aluminum

**Max. Cont. Power (LP):** 0

**Max. Cont. Power (NG):** 22,500

**Rated maximum continuous power capacity - Liquid Propane Operation (kW):** 0

**Rated maximum continuous power capacity - Natural Gas Operation (kW):** 0

**Main Line Circuit Breaker** 110

**NG Consumption - 50% (ft3/hr):** 188

**NG Consumption - 50% (m3/hr):** 5.32

**NG Consumption - 100% (ft3/hr):** 333

**NG Consumption - 100% (m3/hr):** 9.43

**LP Consumption - 50% (ft3/hr):** 75

**LP Consumption - 50% (gal/hr):** 2.06

**LP Consumption - 100% (ft3/hr):** 132

**LP Consumption - 100% (gal/hr):** 3.63

**LP Fuel Pressure Requirement (wc):** 0

**LP Fuel Pressure Requirement (mmHg):** 0

**NG Fuel Pressure Requirement (wc):** 0

**NG Fuel Pressure Requirement (mmHg):** 0

See More See Less

#### Reviews

![The trustmark icon that reveals a popup describing BV authenticity](https://apps.bazaarvoice.com/common/images/intelligent_trustmark_icons/trustmark_en.png)

### Rating Snapshot

Select a row below to filter reviews.

5 starsstars

2266

2266 reviews with 5 stars.

4 starsstars

240

240 reviews with 4 stars.

3 starsstars

57

57 reviews with 3 stars.

2 starsstars

16

16 reviews with 2 stars.

1 starstars

49

49 reviews with 1 star.

### Overall Rating

4.8

2628 Reviews

### Average Customer Ratings

Features

Features, 4.8 out of 5

4.8

Appearance

Appearance, 4.8 out of 5

4.8

Quality

Quality, 4.8 out of 5

4.8

Value for the Price

Value for the Price, 4.6 out of 5

4.6

### Customer Images and Videos

- ![Review photo 1.](https://photos-us.bazaarvoice.com/photo/2/cGhvdG86Z2VuZXJhYw/ca956106-6f46-5c41-a59e-df3e8dbbf933)

- ![Review photo 2.](https://photos-us.bazaarvoice.com/photo/2/cGhvdG86Z2VuZXJhYw/34ff4521-30f0-5051-8b3f-3d635aa4183a)

- ![Review photo 3.](https://photos-us.bazaarvoice.com/photo/2/cGhvdG86Z2VuZXJhYw/25f4785e-d173-5aeb-b35f-2861ed132903)

- ![Review photo 4.](https://photos-us.bazaarvoice.com/photo/2/cGhvdG86Z2VuZXJhYw/2cbdd2d8-10b9-5348-84a0-717541b2f4b3)

- ![Review photo 5.](https://photos-us.bazaarvoice.com/photo/2/cGhvdG86Z2VuZXJhYw/0c5ff315-d1f7-5cee-98a7-966255c491a5)

- ![Review photo 6.](https://photos-us.bazaarvoice.com/photo/2/cGhvdG86Z2VuZXJhYw/f1fb7621-3ee6-5cdd-a94b-606434162b81)

- ![Instructios](https://photos-us.bazaarvoice.com/photo/2/cGhvdG86Z2VuZXJhYw/446e1af3-6f61-5cd9-95da-af8b8151fd91)

- ![Review photo 8.](https://photos-us.bazaarvoice.com/photo/2/cGhvdG86Z2VuZXJhYw/ebcb5fa0-b84e-5aaa-bdd3-443a0fca34d6)

- ![Generac, backyard.](https://photos-us.bazaarvoice.com/photo/2/cGhvdG86Z2VuZXJhYw/8d383bcc-de0e-5a3a-84f8-05e9805e022c)

- ![Review photo 10.](https://photos-us.bazaarvoice.com/photo/2/cGhvdG86Z2VuZXJhYw/490746d0-77ac-5265-8372-002688a50f2a)

- ![Review photo 11.](https://photos-us.bazaarvoice.com/photo/2/cGhvdG86Z2VuZXJhYw/4fc004be-3f3a-5b67-953d-20fe50638900)


Next

### Filter Reviews

Rating

State

Age

1 to 8 of 2628 Reviews

1 – 8 of 2628 Reviews

Sort by

Highest to Lowest Rating

5 out of 5 stars.

### Peace of mind

Anonymous

23 hours ago

Getting this generator gave me great peace of mind

Originally posted on [22KW Home Standby](https://www.generac.com/residential-products/standby-generators/gaseous/22kw-standby-generator-wifi-enabled-7042/)

Helpful?

0 Helpful(0)

0 Not helpful(0)

Report

Features

Features, 5.0 out of 5

5.0

Appearance

Appearance, 5.0 out of 5

5.0

Quality

Quality, 5.0 out of 5

5.0

Value for the Price

Value for the Price, 5.0 out of 5

5.0

5 out of 5 stars.

### Generac Rules.

MJKO

a day ago

Testing weekly successful. Power outage shortly after installation in March, 2025, had quick reaction and beautiful performance maintaining the power in our home.

Yes, I recommend this product.

Originally posted on [24KW Home Standby Generator](https://www.generac.com/residential-products/standby-generators/gaseous/24kw-standby-generator-wifi-enabled-7209/)

Helpful?

0 Helpful(0)

0 Not helpful(0)

Report

Features

Features, 5.0 out of 5

5.0

Appearance

Appearance, 5.0 out of 5

5.0

Quality

Quality, 5.0 out of 5

5.0

Value for the Price

Value for the Price, 5.0 out of 5

5.0

5 out of 5 stars.

### Great product

BR549

a day ago

I have professionally installed several Generac with all of my customers having great experiences. I finally decided to install one at my own house.

Originally posted on [24KW Home Standby Generator](https://www.generac.com/residential-products/standby-generators/gaseous/24kw-standby-generator-wifi-enabled-7209/)

Helpful?

0 Helpful(0)

0 Not helpful(0)

Report

5 out of 5 stars.

Do not have one

2 days ago

I bought this a year ago and I haven't had any problems with it. Runs like a champ.

Yes, I recommend this product.

Originally posted on [24KW Home Standby Generator](https://www.generac.com/residential-products/standby-generators/gaseous/24kw-standby-generator-wifi-enabled-7209/)

Helpful?

0 Helpful(0)

0 Not helpful(0)

Report

Features

Features, 5.0 out of 5

5.0

Appearance

Appearance, 5.0 out of 5

5.0

Quality

Quality, 5.0 out of 5

5.0

Value for the Price

Value for the Price, 5.0 out of 5

5.0

5 out of 5 stars.

### Great generator

Genie

3 days ago

I bought this generator in September ,2025 and so far it has worked flawlessly

Originally posted on [22KW Home Standby](https://www.generac.com/residential-products/standby-generators/gaseous/22kw-standby-generator-wifi-enabled-7042/)

Helpful?

0 Helpful(0)

0 Not helpful(0)

Report

Features

Features, 5.0 out of 5

5.0

Appearance

Appearance, 5.0 out of 5

5.0

Quality

Quality, 5.0 out of 5

5.0

Value for the Price

Value for the Price, 5.0 out of 5

5.0

5 out of 5 stars.

### Fully automatic

Not applicable

3 days ago

Reliable back-up power supply that is always ready

Originally posted on [14kW-7225 Whole House Switch-WiFi-Enabled](https://www.generac.com/residential-products/standby-generators/gaseous/14kW-standby-generator-with-whole-house-switch-wifi-enabled-7225/)

Helpful?

0 Helpful(0)

0 Not helpful(0)

Report

5 out of 5 stars.

### Works out of the box

DW Backup

3 days ago

Instructions for setup were quite clear, my unit replaced an older model 22 kW unit which contributed to my knowledge base and ease of setup.

Originally posted on [24KW Home Standby Generator](https://www.generac.com/residential-products/standby-generators/gaseous/24kw-standby-generator-wifi-enabled-7209/)

Helpful?

0 Helpful(0)

0 Not helpful(0)

Report

5 out of 5 stars.

### Would recommend.

kenny

3 days ago

I had the 26KW unit installed almost one year, experienced twice power outages, the unit turned on automatically. It served the purpose as expected.

Helpful?

0 Helpful(0)

0 Not helpful(0)

Report

1 – 8 of 2628 Reviews

- Previous Reviews

- [Next Reviews](https://www.generac.com/residential-products/standby-generators/gaseous/26kw-standby-generator-with-whole-house-switch-wifi-enabled-7291/?bvstate=pg:2/ct:r)

Loading...

Loading...

Loading...

Loading...

Loading...

Loading...

Loading...

a18161453912.cdn.optimizely.com

### a18161453912.cdn.optimizely.com is blocked

This page has been blocked by an extension

- Try disabling your extensions.

ERR\_BLOCKED\_BY\_CLIENT

Reload


This page has been blocked by an extension

![](<Base64-Image-Removed>)![](<Base64-Image-Removed>)

---

## [PDF] Spec Sheet - Generac Power Systems

**Source:** https://www.generac.com/globalassets/products/residential/standby-generators/spec-sheets/g007290-g007291-26kw-guardian-res-standby-generator-specsheet.pdf

26 kW

Residen

JARDIAN SERIES
Initial Standby Generators
Air-Cooled Gas Engine

INCLUDES:

- Two-line multilingual digital LCD Evolution $ ^{\\mathrm{TM}} $ controller (English/Spanish/French/Portuguese)

Standby Power Rating
G007290-0, G007291-0 (Aluminum - Bisque) - 26 kW 60 Hz

- 200 amp service rated transfer switch available

- Electronic governor

- Standard Wi-Fi $ ^{\\textcircled{R}} $ connectivity

- System status & maintenance interval LED indicators


Sound attenuated enclosure

- Flexible fuel line connector

- Natural gas or LP gas operation

- Listed and labeled for installation as close as 18 in (457 mm) to a structure. $ ^{\*} $


\*Must be located away from doors, windows, and fresh air intakes and in accordance with local codes.

- 5 Year limited warranty

- Base fascia


MOBILE LINK $ ^{\\textcircled{2}} $ CONNECTIVITY: FREE with select Guardian Series Home standby generators, Mobile Link Wi-Fi allows users to monitor generator status from anywhere in the world using a smartphone, tablet, or PC. Easily access information such as the current operating status and maintenance alerts. Users can connect an account to an authorized service dealer for fast, friendly, and proactive service. With Mobile Link, users are taken care of before the next power outage.

TEST CRITERIA:

PROTOTYPE TESTED

SYSTEM TORSIONAL TESTED

Note: CETL or CUL certification only applies to unbundled units and units packaged with limited circuit switches. Units packaged with the Smart Switch are ETL or UL certified in the USA only.

FEATURES

INNOVATIVE ENGINE DESIGN & RIGOROUS TESTING are at the heart of Generac's success in providing the most reliable generators possible. Generac's G-Force engine lineup offers added peace of mind and reliability for when it's needed the most. The G-Force series engines are purpose built and designed to handle the rigors of extended run times in high temperatures and extreme operating conditions.

TRUE POWER ELECTRICAL TECHNOLOGY: Superior harmonics and sine wave form produce less than 5% Total Harmonic Distortion for utility quality power. This allows confident operation of sensitive electronic equipment and micro-chip based appliances, such as variable speed HVAC systems.

O SOLID-STATE, FREQUENCY COMPENSATED VOLTAGE REGULATION: This state-of-the-art power maximizing regulation system is standard on all Generac models. It provides optimized FAST RESPONSE to changing load conditions and MAXIMUM MOTOR STARTING CAPABILITY by electronically torque-matching the surge loads to the engine. Digital voltage regulation at $ \\pm1% $

SINGLE SOURCE SERVICE RESPONSE from Generac's extensive dealer network provides parts and service know-how for the entire unit, from the engine to the smallest electronic component.

GENERAC TRANSFER SWITCHES: Long life and reliability are synonymous with GENERAC POWER SYSTEMS. One reason for this confidence is that the GENERAC product line is offered with its own transfer systems and controls for total system compatibility.

* * *

26 kW

2 of 6

Engine

- Generac G-Force design

Maximizes engine "breathing" for increased fuel efficiency. Plateau honed cylinder walls and plasma moly rings help the engine run cooler, reducing oil consumption and resulting in longer engine life.

Rigid construction and added durability provide long engine life.

- Electronic ignition/spark advance

- Full pressure lubrication system

- Low oil pressure shutdown system


Pressurized lubrication to all vital bearings means better performance, less maintenance, and longer engine life. Now featuring up to a 2 year/200 hour oil change interval.

- EPA Certified for non-emergency applications

Shutdown protection prevents catastrophic engine damage due to low oil.

High temperature shutdown

Generator

Prevents damage due to overheating.

- Revolving field

Allows for a smaller, light weight unit that operates 25% more efficiently than a revolving armature generator

- Displaced phase excitation

- Automatic voltage regulation

- UL 2200 listed


For your safety.

Regulating output voltage to $ \\pm 1 % $ prevents damaging voltage spikes.

NEMA 3R

Transfers vital electrical loads to the energized source of power.

Can be installed inside or outside for maximum flexibility.

Capability to manage additional loads for efficient power management

Evolution $ ^{ \\mathrm{TM}} $ Controls

- Sealed, raised buttons

Smooth, weather-resistant user interface for programming and operations

instantly monitors utility voltage, setpoints 65% dropout, 80% pick-up, of standard voltage.

- Programmable exercise

varifies engine is ready to assume the load, setpoint approximately 5 seconds.

Allows engine to cool prior to shutdown, setpoint approximately 1 minute.

Smart battery charger

Operates engine to prevent oil seal drying and damage between power outages by running the generator for 5 minutes every other week. Also offers a selectable setting for weekly or monthly operation providing flexibility and potentially lower fuel costs to the owner.

Unit

- Enclosed critical grade muffler

Delivers charge to the battery only when needed at varying rates depending on outdoor air temperature. Compatible with lead acid and AGM-style batteries.

Maintains constant 60 Hz frequency.

Sound attenuated enclosures ensure quiet operation and protection against mother nature, withstanding winds up to 150 mph (241 km/h). Hinged key locking roof panel for security. Lift-out front for easy access to all routine maintenance items. Electrostatically applied textured epoxy paint for added durability.

Quiet, critical grade muffler is mounted inside the unit to prevent injuries.

* * *

26 kW

Features and Benefits

Installation System

14 in (35.6 cm) flexible fuel line connector

| Installation System |  |
| --- | --- |
| 14 in(35.6cm)flexible fuel line connector | Listed ANSI Z21.75/CSA 6.27 outdoor appliance connector for the required connection to the gas supply piping. |
| Integral sediment trap | Meets IFGC and NFPA 54 installation requirements. |
| Connectivity(Wi-Fi equipped models only) |  |
| Ability to view generator status | Monitor generator with a smartphone, tablet,or computer at any time via the Mobile Link application for complete peace of mind. |
| Ability to view generator Exercise/Run and Total Hours | Review the generator's complete protection profile for exercise hours and total hours. |
| Ability to view generator maintenance information | Provides maintenance information for the specific model generator when scheduled maintenance is due. |
| Monthly report with previous month's activity | Detailed monthly reports provide historical generator information. |
| Ability to view generator battery information | Built in battery diagnostics displaying current state of the battery. |
| Weather information | Provides detailed local ambient weather conditions for generator location. |

Listed ANSI Z21.75/CSA 6.27 outdoor appliance connector for the required connection to the gas supply piping.

- Integral sediment trap

Connectivity (Wi-Fi equipped models only)

Meets IFGC and NFPA 54 installation requirements.

- Ability to view generator status

Monitor generator with a smartphone, tablet, or computer at any time via the Mobile Link application for complete peace of mind.

- Ability to view generator Exercise/Run and Total Hours

Review the generator's complete protection profile for exercise hours and total hours.

Provides maintenance information for the specific model generator when scheduled maintenance is due.

Detailed monthly reports provide historical generator information.

Built in battery diagnostics displaying current state of the battery.

- Weather information

Provides detailed local ambient weather conditions for generator location.

* * *

26 kW

Specifications

| Generator Model | G007290-0 G007291-0 (26 kW) |  |
| --- | --- | --- |
| Rated maximum continuous power capacity (LP) | 26,000 Watts\* |  |
| Rated maximum continuous power capacity (NG) | 22,500 Watts\* |  |
| Rated voltage | 240 |  |
| Rated maximum continuous load current – 240 volts (LP/NG) | 108.3 / 93.8 |  |
| Total Harmonic Distortion | Less than 5% |  |
| Main line circuit breaker | 110 amp |  |
| Phase | 1 |  |
| Number of rotor poles | 2 |  |
| Rated AC frequency | 60 Hz |  |
| Power factor | 1.0 |  |
| Battery requirement (not included) | 12 Volts, Group 26R 540 CCA minimum or Group 35AGM 650 CCA minimum |  |
| Unit weight (lb / kg) | 518 / 235 |  |
| Dimensions (L x W x H) in / cm | 48 x 25 x 29 / 121.9 x 63.5 x 73.7 |  |
| Sound output in dB(A) at 23 ft (7 m) with generator operating at normal load\*\* | 67 |  |
| Sound output in dB(A) at 23 ft (7 m) with generator in Quiet-Test™ low-speed exercise mode\*\* | 57 |  |
| Exercise duration | 5 min |  |
| Engine |  |  |
| Engine type | GENERAC G-Force 1000 Series |  |
| Number of cylinders | 2 |  |
| Displacement | 999 cc |  |
| Cylinder block | Aluminum w/ cast iron sleeve |  |
| Valve arrangement | Overhead valve |  |
| Ignition system | Solid-state w/ magneto |  |
| Governor system | Electronic |  |
| Compression ratio | 9.5:1 |  |
| Starter | 12 VDC |  |
| Oil capacity including filter | Approx. 1.9 qt / 1.8 L |  |
| Operating rpm | 3,600 |  |
| Fuel consumption |  |  |
| Natural gas | ft³/hr (m³/hr)1/2 LoadFull Load | 188 (5.32)333 (9.43) |
| Liquid propane | ft³/hr (gal/hr) \[L/hr\]1/2 LoadFull Load | 75 (2.06) \[7.78\]132 (3.63) \[13.73\] |

Note: Fuel pipe must be sized for full load. Required fuel pressure to generator fuel inlet at all load ranges - 3.5-7 in water column (0.87-1.74 kPa) for NG, 10-12 in water column (2.49-2.99 kPa) for LP gas. For BTU content, multiply ft $ ^{3} $ /hr x 2500 (LP) or ft $ ^{3} $ /hr x 1000 (NG). For Megajoule content, multiply m $ ^{3} $ /hr x 93.15 (LP) or m $ ^{3} $ /hr x 37.26 (NG).

Controls

| Two-line plain text multilingual LCD | Simple user interface for ease of operation |
| --- | --- |
| Mode buttons: AUTO | Automatic start on utility failure. Weekly, Bi-weekly, or Monthly selectable exerciser. |
| MANUAL | Start with starter control, unit stays on. If utility fails, transfer to load takes place. |
| OFF | Stops unit. Power is removed. Control and charger still operate. |
| Ready to Run/Maintenance messages | Standard |
| Engine run hours indication | Standard |
| Programmable start delay between 2-1500 seconds | Standard (programmable by dealer only) |
| Utility Voltage Loss/Return to Utility adjustable (brownout setting) | From 140-171V/190-216V |
| Future Set Capable Exercise/Exercise Set Error warning | Standard |
| Run/Alarm/Maintenance logs | 50 events each |
| Engine start sequence | Cyclic cranking:16 sec on,7 rest(90 sec maximum duration). |
| Starter lock-out | Starter cannot re-engage until 5 sec after engine has stopped. |
| Smart Battery Charger | Standard |
| Charger Fault/Missing AC warning | Standard |
| Low Battery/Battery Problem Protection and Battery Condition indication | Standard |
| Automatic Voltage Regulation with Over and Under Voltage Protection | Standard |
| Under-Frequency/Overload/Stepper Overcurrent Protection | Standard |
| Safety Fused/Fuse Problem Protection | Standard |
| Automatic Low Oil Pressure/High Oil Temperature Shutdown | Standard |
| Overcrank/Overspeed(@72Hz)/rpm Sense Loss Shutdown | Standard |
| High Engine Temperature Shutdown | Standard |
| Internal Fault/Incorrect Wiring protection | Standard |
| Common external fault capability | Standard |
| Field upgradable firmware | Standard |

* * *

26 kW

Switch Options

Service Rated Automatic Transfer Switch Features

- Intelligently manages up to four air conditioner loads with no additional hardware.

- Up to eight additional large (240 VAC) loads can be managed when used in conjunction with Smart Management Modules (SMMs).

- Electrically operated, mechanically-held contacts for fast, clean connections.

- 2-pole, 250 VAC contactors.

- Main breakers are rated for 80% continuous load.

- Service equipment rated, dual coil design.

- Rated for both aluminum and copper conductors.

- Main contacts are silver plated or silver alloy to resist welding and sticking.

- NEMA/UL 3R aluminum outdoor enclosure allows for indoor or outdoor mounting flexibility.


Dimensions

|  | 200 Amps 120/240,1øOpen Transition Service Rated |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Height |  | Width |  | Depth |  |
|  | H1 | H2 | W1 | W2 |  |
| in | 26.8 | 30.1 | 10.5 | 13.5 | 6.9 |
| cm | 67.95 | 76.43 | 26.67 | 34.18 | 17.5 |

| Model | G007291-0(26kW) |
| --- | --- |
| No.of poles | 2 |
| Current rating(amps) | 200 |
| Voltage rating(VAC) | 120/240,10 |
| Utility voltage monitor(fixed)\* |  |
| -Pick-up | 80% |
| -Dropout | 65% |
| Return to Utility\* | Approx.13sec |
| ETL or UL listed | Standard |
| Enclosure type | NEMA/UL3R |
| Circuit breaker protected | 22,000 |
| Lug range | 250MCM-#6 |

| Wire Ranges |  |  |
| --- | --- | --- |
| Conductor Lug | Neutral Lug | Ground Lug |
| 250 MCM-#6 | 350 MCM-#6 | 2/0-#14 |

Exercise can be set to weekly, bi-weekly, or monthly

* * *

26 kW

Available Accessories

| Model # | Product | Description |
| --- | --- | --- |
| G007101-0 | Battery Pad Warmer | Pad warmer rests under the battery. Recommended for use if temperature regularly falls below 0°F(-18°C).(Not necessary for use with AGM-style batteries). |
| G007102-0 | Oil Warmer | Oil warmer slips directly over the oil filter. Recommended for use if temperature regularly falls below 0°F(-18°C). |
| G007103-1 | Breather Warmer | Breather warmer is for use in extreme cold weather applications. For use with Evolution controllers only in climates where heavy icing occurs. |
| G005621-0 | Auxiliary Transfer Switch Contact Kit | The auxiliary transfer switch contact kit allows the transfer switch to lock out a single large electrical load that may not be needed. Not compatible with 50 amp pre-wired switches. |
| G007027-0-Bisque | Fascia Base Wrap Kit | The fascia base wrap snaps together around the bottom of the new air-cooled generators. This offers a sleek, contoured appearance as well as offering protection from rodents and insects by covering the lifting holes located in the base. |
| G005703-0-Bisque | Touch-Up Paint Kit | If the generator enclosure is scratched or damaged, it is important to touch up the paint to protect from future corrosion.The touch-up paint kit includes the necessary paint to correctly maintain or touch up a generator enclosure. |
| G006485-0 | Scheduled Maintenance Kit | Generac scheduled maintenance kit provides all the items necessary to perform complete routine maintenance on a Generac automatic standby generator (oil not included). |
| G007009-0 | LTE LP Tank Fuel Level Monitor | The LTE enabled LP tank fuel level monitor provides constant monitoring of the connected LP fuel tank. Monitoring the LP tank fuel level is an important step in verifying the generator is ready to run during an unexpected power failure.Status alerts are available through a free application to notify users when the LP tank is in need of a refill. |
| G007000-0(50 amp)G007006-0(100 amp) | Smart Management Module | Smart Management Modules (SMM) are used to optimize the performance of a standby generator.It manages large electrical loads upon startup and sheds them to aid in recovery when overloaded.In many cases, using SMM's can reduce the overall size and cost of the system. |
| G007169-0-4G LTEG007170-0-Wi-Fi/Ethernet | Mobile Link®CellularAccessories | The Mobile Link family of Cellular Accessories allow users to monitor generator status from anywhere in the world, using a smart phone, tablet, or PC.Easily access information such as the current operating status and maintenance alerts.Users can connect an account with an authorized service dealer for fast, friendly, and proactive service.With Mobile Link, users are taken care of before the next power outage. |
| G007220-0-Bisque | Base Plug Kit | Base plugs snap into the lifting holes on the base of air-cooled home standby generators.This offers a sleek, contoured appearance, as well as offers protection from rodents and insects by covering the lifting holes located in the base.Kit contains four plugs, sufficient for use on a single air-cooled home standby generator. |
| G007301-0 | High Altitude Kit | A high altitude kit may be required when operating over 2,000 ft (610 m) above sea level per U.S.EPA regulations.Operating the engine with the incorrect engine configuration at a given altitude may increase emissions and decrease fuel efficiency and performance. |

$$
0 ^ {\\circ} \\mathrm {F} (- 1 8 ^ {\\circ} \\mathrm {C})
$$

Dimensions & UPCs

Dimensions shown are approximate. See installation manual for exact dimensions. DO NOT USE THESE DIMENSIONS FOR INSTALLATION PURPOSES.

| Model | UPC |
| --- | --- |
| G007290-0 | 696471087307 |
| G007291-0 | 696471087314 |

---

## Generac Parts Breakdowns

**Source:** https://www.generator-parts.com/parts-breakdowns.html

### Parts Breakdowns

GENERAC HOME STANDBY

**Generac Air Cooled Models**

[Models 4582-2 15KW PORTABLE](https://www.generator-parts.com/manuals/home-standby/4582-2.pdf)

[Models 4077-0, 4109-0, 4079-0](https://www.generator-parts.com/manuals/home-standby/0C2369.pdf)

[Models 4077-1, 4109-1, 4079-1](https://www.generator-parts.com/manuals/home-standby/0C4217.pdf)

[Models 4077-2, 4109-2, 4079-2](https://www.generator-parts.com/manuals/home-standby/0C9035.pdf)

[Models 4077-3, 4109-3, 4079-3](https://www.generator-parts.com/manuals/home-standby/0C9036.pdf)

[Models 4389-0, 4456-0, 4390-0](https://www.generator-parts.com/manuals/home-standby/0D3169.pdf)

[Models 4389-1, 4456-1, 4390-1](https://www.generator-parts.com/manuals/home-standby/0D8846.pdf)

[Models 4758-0, 4759-0, 4760-0](https://www.generator-parts.com/manuals/home-standby/0E1370.pdf)

[Models 4389-3, 4456-3, 4390-3](https://www.generator-parts.com/manuals/home-standby/4389-3-4456-3-3490-3.pdf)

[Models 4389-3, 4456-3, 4390-3 After Serial Number 3999625](https://www.generator-parts.com/manuals/home-standby/0F3982.pdf)

[Models 4389-2, 4456-2, 4390-2](https://www.generator-parts.com/manuals/home-standby/0E8012.pdf)

[Models 4758-1, 4759-1, 4760-1](https://www.generator-parts.com/manuals/home-standby/0E8295Z.pdf)

[Models 4758-2, 4759-2, 4760-2](https://www.generator-parts.com/manuals/home-standby/0F0083.pdf)

[Models 4758-2, 4759-2, 4760-2 After Serial Number 3999625](https://www.generator-parts.com/manuals/home-standby/0F3985.pdf)

[Models 4916-0](https://www.generator-parts.com/manuals/home-standby/0E4885.pdf)

[Models 5240-0, 5280-0, 5241-0, 5281-0, 5242-0, 5282-0, 5243-0, 5244-0, 5283-0, 5284-0](https://www.generator-parts.com/manuals/home-standby/0F9421.pdf)

[Models 5501-0, 05502-0, 05503-0, 05504-0, 05505-0, 05506-0, 05744-0\\
\\
5518-0, 5520-0, 5522-0, 5523-0, 5524-0, 5525-0](https://www.generator-parts.com/manuals/home-standby/5501-5502-5503-5504-5505-5506-5744.pdf)

**Generac Liquid Cooled Models**

[Models (Natural Gas)907-2, 908-2, 909-2, 910-2, 911-2, 912-2, 913-2, 914-2, 4188-0, 4370-0](https://www.generator-parts.com/manuals/home-standby/0C1000.pdf)

[Models (Liquid Propane)4112-0, 4113-0, 4114-0, 4115-0, 4116-0, 4117-0,\\
4118-0, 4119-0, 4189-0, 4371-0](https://www.generator-parts.com/manuals/home-standby/0C1000.pdf)

[Models (Sound Attenuated)972-0, 973-0, 974-0, 975-0, 976-0, 977-0,\\
978-0, 979-0, 2001-0](https://www.generator-parts.com/manuals/home-standby/0A7218.pdf)

[Models (Natural Gas)4090-2, 4091-2, 4092-2, 4093-2, 4094-2, 4095-2,\\
4096-2, 4097-2, 4474-0](https://www.generator-parts.com/manuals/home-standby/0C8840.pdf)

[Models (Liquid Propane)4124-1, 4125-1, 4126-1, 4127-1, 4128-1, 4130-1,\\
4131-1, 4475-0](https://www.generator-parts.com/manuals/home-standby/0C8840.pdf)

[Models 4123-0, 4144-0, 4145-0, 4146-0, 4373-0](https://www.generator-parts.com/manuals/home-standby/0C2159.pdf)

[Models 4136-0, 4137-0](https://www.generator-parts.com/manuals/home-standby/0C2517.pdf)

[Models (Natural Gas)4188-1, 4370-2, 4474-1](https://www.generator-parts.com/manuals/home-standby/0D6444.pdf)

[Models (Liquid Propane)4189-1, 4371-2, 4475-1](https://www.generator-parts.com/manuals/home-standby/0D6444.pdf)

[Models 4373-1, 4626-0](https://www.generator-parts.com/manuals/home-standby/0D4963.pdf)

[Models 4373-2, 4626-1](https://www.generator-parts.com/manuals/home-standby/0D8908.pdf)

[Models 4373-3, 4373-4, 4626-2](https://www.generator-parts.com/manuals/home-standby/0E1780.pdf)

[Models 4721-0, 4722-0, 4723-0, 4724-0, 4725-0, 4725-1, 4725-2, 4725-3,\\
4726-0](https://www.generator-parts.com/manuals/home-standby/0E1151.pdf)

[Models 4988-1](https://www.generator-parts.com/manuals/home-standby/0F2006.pdf)

[Models 4988-2](https://www.generator-parts.com/manuals/home-standby/0F5095.pdf)

[Models 4988-4](https://www.generator-parts.com/manuals/home-standby/0F6866.pdf)

[Models 4992-0, 4992-01](https://www.generator-parts.com/manuals/home-standby/0E8359.pdf)

[Models 4373-6, 4626-5](https://www.generator-parts.com/manuals/home-standby/0E7018.pdf)

[Models 05030-1, 05028-1, 05031-0, 5028-0, 5030-0, 5031-1](https://www.generator-parts.com/manuals/home-standby/0F1007.pdf)

[Models 4917-2](https://www.generator-parts.com/manuals/home-standby/0E8565.pdf)

[Models 4917-3](https://www.generator-parts.com/manuals/home-standby/0F5093.pdf)

[Models 4917-4](https://www.generator-parts.com/manuals/home-standby/0F5546.pdf)

[Models 4917-5](https://www.generator-parts.com/manuals/home-standby/0F6867.pdf)

[Models 4992-2](https://www.generator-parts.com/manuals/home-standby/0F4942.pdf)

[Models 05012-0](https://www.generator-parts.com/manuals/home-standby/0E9042.pdf)

[Models 05012-1](https://www.generator-parts.com/manuals/home-standby/0F4946.pdf)

[Models 05031-2](https://www.generator-parts.com/manuals/home-standby/0F5097.pdf)

[Models 05040-2](https://www.generator-parts.com/manuals/home-standby/0F5098.pdf)

[Models 05054-1, 05053-1, 05040-1](https://www.generator-parts.com/manuals/home-standby/0F1005.pdf)

[Models 05210-0](https://www.generator-parts.com/manuals/home-standby/0F7921.pdf)

[Models 05211-0](https://www.generator-parts.com/manuals/home-standby/0F7909.pdf)

[Models 05212-0](https://www.generator-parts.com/manuals/home-standby/0F7922.pdf)

[Models 05213-0](https://www.generator-parts.com/manuals/home-standby/0F7910.pdf)

[Models 05219-0](https://www.generator-parts.com/manuals/home-standby/0F7923.pdf)

[Models 05220-0](https://www.generator-parts.com/manuals/home-standby/0F7911.pdf)

[Models 05221-0](https://www.generator-parts.com/manuals/home-standby/0F7924.pdf)

[Models 05222-0](https://www.generator-parts.com/manuals/home-standby/0F7912.pdf)

**Generac Transfer Switches**

[Models 4635-3, 4678-2](https://www.generator-parts.com/manuals/home-standby/0E6347.pdf)

[Models 4635-1, 4635-2](https://www.generator-parts.com/manuals/home-standby/0E4334.pdf)

[Models 4635-0](https://www.generator-parts.com/manuals/home-standby/0D4001.pdf)

[Models 9227-0, 9228-0, 9229-0, 9230-0](https://www.generator-parts.com/manuals/home-standby/078590.pdf)

[Models 9227-2, 4678-1](https://www.generator-parts.com/manuals/home-standby/0C3908.pdf)

[Models 9489-0, 9480-0, 9491-0](https://www.generator-parts.com/manuals/home-standby/086150.pdf)

[Models 4945-1, 5036-0](https://www.generator-parts.com/manuals/home-standby/0E9905.pdf)

**Generac Technical Manual For R-100 Digital Controller**

[Models 05210-0, 05211-0, 05212-0, 05213-0, 05219-0, 05220-0, 05221-0,\\
05222-0](https://www.generator-parts.com/manuals/home-standby/0F6402.pdf)

**Generac Installation Manual**

[Models 05210-0, 05211-0, 05212-0, 05213-0, 05219-0, 05220-0, 05221-0,\\
05222-0](https://www.generator-parts.com/manuals/home-standby/0F6618.pdf)

**Generac Service, Diagnostic And Parts Manuals**

[Diagnostic Repair Manual 7000 Series 2020+\\
\\
with Evolution Control &WiFi](https://www.generator-parts.com/manuals/home-standby/evolution-diagnostic.pdf)

[Diagnostic Repair Manual 6000 Series 2013+\\
\\
with Evolution Control](https://www.generator-parts.com/manuals/home-standby/0H9172.pdf)

[Diagnostic Repair Manual 5800 Series 2010+\\
\\
with Nexus Control](https://www.generator-parts.com/manuals/home-standby/0H9172.pdf)

[Diagnostic Repair Manual 5500 Series 2008\\
\\
without Nexus Control](https://www.generator-parts.com/manuals/home-standby/0G9266.pdf)

[Diagnostic Repair Manual Core Power 7KW 5837](https://www.generator-parts.com/manuals/home-standby/0H9174.pdf)

[Diagnostic Repair Manual 5200 Series Air Cooled](https://www.generator-parts.com/manuals/home-standby/5200-Diagnostic.pdf)

[Diagnostic Repair Manual For Pre-Packaged Home Standby Systems](https://www.generator-parts.com/manuals/home-standby/083045.pdf)

[Diagnostic Repair Manual For Models 4389, 4390, 4456, 4758, 4759, 4760](https://www.generator-parts.com/manuals/home-standby/0E3586.pdf)

[Gen II Installation Manual](https://www.generator-parts.com/manuals/home-standby/079699.pdf)

[Diagnostic Repair Manual 1.5L Home Standby Generator\\
Models: 4721, 4722, 4723, 4724, 4725, 4726](https://www.generator-parts.com/manuals/home-standby/0F7698.pdf)

[1.5L Engine Service Manual](https://www.generator-parts.com/manuals/home-standby/0C1947.pdf)

[1.5L Engine Gas Parts Manual](https://www.generator-parts.com/manuals/home-standby/PB15000G.pdf)

[1.6L Engine Service Manual](https://www.generator-parts.com/manuals/home-standby/0A1368.pdf)

[1.6L Engine Gas Parts Manual](https://www.generator-parts.com/manuals/home-standby/PB16000G.pdf)

[2.5L Engine Service Manual](https://www.generator-parts.com/manuals/home-standby/0E9693.pdf)

[3.0L Engine Service Manual](https://www.generator-parts.com/manuals/home-standby/0E9267.pdf)

[3.9L Engine Service Manual](https://www.generator-parts.com/manuals/home-standby/0E9755.pdf)

[4.3L Engine Service Manual](https://www.generator-parts.com/manuals/home-standby/0C8220.pdf)

[4.3L Engine Gas Parts Manual](https://www.generator-parts.com/manuals/home-standby/0D3749.pdf)

[V-Twin Parts Service Manual (Horizontal And Vertical Shafts)](https://www.generator-parts.com/manuals/home-standby/081134.pdf)

[OHVI V-Twin Engine Service Manual for Model GN724](https://www.generator-parts.com/manuals/home-standby/0C8221.pdf)

[OHVI V-Twin Engine Service Manual for Model GTV990/760](https://www.generator-parts.com/manuals/home-standby/0E2081.pdf)

[OHVI V-Twin Engine Service Manual for Model GTV990/760 newest\\
version](https://www.generator-parts.com/manuals/home-standby/0F6923.pdf)

[Service And Repair Manual For Small Frame GN\\
Engines-Models 190/191/220](https://www.generator-parts.com/manuals/home-standby/C1103_smallframe.pdf)

[Service And Repair Manual For Large Frame GN\\
Engines-Models 320/360/410](https://www.generator-parts.com/manuals/home-standby/C1103_largeframe.pdf)

[Basic Electricity](https://www.generator-parts.com/manuals/home-standby/46941.pdf)

[Controlling Electricity](https://www.generator-parts.com/manuals/home-standby/46961.pdf)

GENERAC RV GENERATORS

**Generac Small Engines**

[GN190, GN220 ENGINES](https://www.generator-parts.com/manuals/portable/GN190-220.pdf)

[GN320, GN360, GN410 ENGINES](https://www.generator-parts.com/manuals/portable/GN320-360-410.pdf)

**Generac Impact Series**

[Models 802-3, 803-4](https://www.generator-parts.com/manuals/generac-rv/0A9398.pdf)

[Models 940-1, 941-1](https://www.generator-parts.com/manuals/generac-rv/0A9195.pdf)

[Models 940-2, 941-2](https://www.generator-parts.com/manuals/generac-rv/0D4893.pdf)

[Models 941-3](https://www.generator-parts.com/manuals/generac-rv/0E7558.pdf)

[Models 941-4](https://www.generator-parts.com/manuals/generac-rv/0F1117.pdf)

**Generac Primepact Series**

[Models 595-0, 860-0, 861-0](https://www.generator-parts.com/manuals/generac-rv/098699.pdf)

[Models 595-1, 9843-3](https://www.generator-parts.com/manuals/generac-rv/0C2901.pdf)

[Models 784-1](https://www.generator-parts.com/manuals/generac-rv/0C6879.pdf)

[Models 784-2, 9290-4](https://www.generator-parts.com/manuals/generac-rv/0D6583.pdf)

[Models 2010-0, 4164-0](https://www.generator-parts.com/manuals/generac-rv/0C5080.pdf)

[Models 2010-1, 4164-1](https://www.generator-parts.com/manuals/generac-rv/0D1756.pdf)

[Models 2010-2, 4164-2](https://www.generator-parts.com/manuals/generac-rv/0D7431.pdf)

[Models 4164-3](https://www.generator-parts.com/manuals/generac-rv/0F1118.pdf)

[Models 9592-3, 9593-3](https://www.generator-parts.com/manuals/generac-rv/098773.pdf)

[Models 9592-4, 9735-4](https://www.generator-parts.com/manuals/generac-rv/0C2897.pdf)

[Models 9592-5, 9735-5](https://www.generator-parts.com/manuals/generac-rv/0D4889.pdf)

[Models 9600-3](https://www.generator-parts.com/manuals/generac-rv/098772.pdf)

[Models 9600-4, 9734-4](https://www.generator-parts.com/manuals/generac-rv/0C2899.pdf)

[Models 9600-5, 9734-5](https://www.generator-parts.com/manuals/generac-rv/0D7803.pdf)

[Models 9734-3](https://www.generator-parts.com/manuals/generac-rv/0A4081.pdf)

[Models 9735-3, 9736-3](https://www.generator-parts.com/manuals/generac-rv/0A4021.pdf)

**Generac Quietpact Series**

[Models 862-1](https://www.generator-parts.com/manuals/generac-rv/0A9422.pdf)

[Models 862-2](https://www.generator-parts.com/manuals/generac-rv/0C1860.pdf)

[Models 4270-0](https://www.generator-parts.com/manuals/generac-rv/0C4547.pdf)

[Models 4614-1](https://www.generator-parts.com/manuals/generac-rv/0D7428.pdf)

[Models 4270-2](https://www.generator-parts.com/manuals/generac-rv/0D7427.pdf)

[Models 4270-1](https://www.generator-parts.com/manuals/generac-rv/0D2354.pdf)

[Models 4700-0](https://www.generator-parts.com/manuals/generac-rv/0D8351.pdf)

[Models 4701-0](https://www.generator-parts.com/manuals/generac-rv/0F4594.pdf)

[Models 4702-0, 4703-0, 4704-0, 4705-0, 4706-0, 4707-0](https://www.generator-parts.com/manuals/generac-rv/0E1015.pdf)

[Models 4766-0, 4767-0](https://www.generator-parts.com/manuals/generac-rv/0E1699.pdf)

**Generac Manual For Older Models**

[NP52G, NP66G, NP72G](https://www.generator-parts.com/manuals/generac-rv/NP52G.pdf)

[Models 661-4](https://www.generator-parts.com/manuals/generac-rv/0A5929.pdf)

[Models 661-5](https://www.generator-parts.com/manuals/generac-rv/0A9400.pdf)

[Models 843-0](https://www.generator-parts.com/manuals/generac-rv/0A2624.pdf)

[Models 916-1](https://www.generator-parts.com/manuals/generac-rv/0A6448.pdf)

[Models 919-0](https://www.generator-parts.com/manuals/generac-rv/0A5596.pdf)

[Models 919-1](https://www.generator-parts.com/manuals/generac-rv/0A6451.pdf)

[Models 9344-1](https://www.generator-parts.com/manuals/generac-rv/083874.pdf)

[Models 9344-2](https://www.generator-parts.com/manuals/generac-rv/0C1274.pdf)

[Models 9843-2](https://www.generator-parts.com/manuals/generac-rv/099001.pdf)

**Generac Service And Diagnostic Manuals**

[OHVI V-Twin Engine Service Manual For Models GTV990/760](https://www.generator-parts.com/manuals/generac-rv/0E2081.pdf)

[Service Manual For Small Frame GN Engines-Models\\
190/191/220](https://www.generator-parts.com/manuals/generac-rv/0C1103_smallframe.pdf)

[Service Manual For Large Frame GN Engines-Models\\
320/360/410](https://www.generator-parts.com/manuals/generac-rv/0C1103_largeframe.pdf)

[Impact 36 Plus Diagnostic Repair Manual Models 940, 941](https://www.generator-parts.com/manuals/generac-rv/0D1752.pdf)

[Impact 36 Plus II Diagnostic Repair Manual Models 940-2, 941-2](https://www.generator-parts.com/manuals/generac-rv/0D9057.pdf)

[Quietpact 75D Diagnostic Repair Manual Models 4270-0, 4270-1,\\
4270-2](https://www.generator-parts.com/manuals/generac-rv/0F4996.pdf)

[Quietpact 40G Diagnostic Repair Manual Model 4700](https://www.generator-parts.com/manuals/generac-rv/0E1881.pdf)

[Quietpact 55/65/75 Diagnostic Repair Manuals Models 4702, 4703, 4704, 4705,\\
4706, 4707](https://www.generator-parts.com/manuals/generac-rv/0E7225.pdf)

[CCRV Diagnostic Repair Manual](https://www.generator-parts.com/manuals/generac-rv/94468A.pdf)

[IM, NP & Q Diagnostic Repair Manual](https://www.generator-parts.com/manuals/generac-rv/094468.pdf)

[NP & IM Diesel Service Manual](https://www.generator-parts.com/manuals/generac-rv/085680.pdf)

[NP Technical Information](https://www.generator-parts.com/manuals/generac-rv/Y78800.pdf)

[NP Diagnostic Repair Manual](https://www.generator-parts.com/manuals/generac-rv/075239.pdf)

[NP & IM Gas Service Manual](https://www.generator-parts.com/manuals/generac-rv/086640.pdf)

[NP & Q\\
Installation Manual](https://www.generator-parts.com/manuals/generac-rv/091355.pdf)

[Quicksilver Diagnostic & Service Manual-Gas](https://www.generator-parts.com/manuals/generac-rv/082033.pdf)

[Quicksilver Diagnostic & Service Manual-Diesel](https://www.generator-parts.com/manuals/generac-rv/082034.pdf)

[Quicksilver Gas Parts Catalog](https://www.generator-parts.com/manuals/generac-rv/090245.pdf)

[MC Diagnostic Repair Manual](https://www.generator-parts.com/manuals/generac-rv/051834.pdf)

[XP Diagnostic Repair Manual](https://www.generator-parts.com/manuals/generac-rv/041124.pdf)

[TXP Diagnostic Repair Manual](https://www.generator-parts.com/manuals/generac-rv/050357.pdf)

[V-Twin Parts Service Manual(Horizontal & Vertical Shafts)](https://www.generator-parts.com/manuals/generac-rv/081134.pdf)

There are no products matching the selection.

**Generator-Parts.com**

PO Box 1749 - 810 N Railroad St

Eagle River, WI 54521

[sales@generator-parts.com](mailto:sales@generator-parts.com)

---

## [PDF] Parts Manual - ComDaC

**Source:** http://www.comdac.com/literature/generac/0e5497rev0.pdf

Parts Manual

Models:

Air-cooled Automatic
Standby Generators

04758-0 (6 kW NG, 7 kW LP)

04389-1 (6 kW NG, 7 kW LP)

04759-0 (12 kW NG, 12 kW LP)

04456-1 (12 kW NG, 12 kW LP)

04390-0 (13 kW NG, 15 kW LP)

04760-0 (13 kW NG, 15 kW LP)

04390-1 (13 kW NG, 15 kW LP)

* * *

GENERAL INFORMATION
This parts catalog has been prepared for your convenience when ordering parts for a GUARDIAN AIR-COOLED

This parts catalog has been prepared for your convenience when ordering parts for a GUARDIAN AIR-COOLED
HOME STANDBY GENERATOR.

When looking for a part, please refer to the complete model number of the unit as given on the DATA DECAL
affixed to the unit.

When referencing the unit Item # in this manual, add a zero to the front and a dash before the last digit as such:

04389-0

This data decal is located on the engine divider panel of the generator.
Whenever possible, parts are shown in assembly breakdown sequence. Item part numbers shown in the illustra-

Whenever possible, parts are shown in assembly breakdown sequence. Item part numbers shown in the illustrations correspond to the item part numbers in the parts list.

Prices of all parts that are listed in this catalog are published separately.

Thank You

Guardian
by Generac Power Systems

by Generac Power Systems

* * *

This section contains exploded views and lists of repair parts for the following
Guardian models:

• 04389-0 6kW NG, 7kW LP, Single-cylinder GH-410 Engine
• 04456-0 10kW NG, 12kW LP, V-twin GT-760 Engine

• 04456-0 10kW NG, 12kW LP, V-twin GT-760 Engine
• 04390-0 13kW NG, 15kW LP, V-twin GT-990 Engine

• 04390-0 13kW NG, 15kW LP, V-twin GT-990 Engine

| SECTION 1-Models04389-0,04456-0,04390-0 |  |  |  |
| --- | --- | --- | --- |
| Drawing | DESCRIPTION | USED ON MODELS: | PAGE |
| 0D3416-K | Enclosure | ALL MODELS IN SECTION 1 | 2 |
| 0D3418-D | Control Panel | ALL MODELS IN SECTION 1 | 4 |
| 0D3997-C | 7kW GTS Load Center Assembly | 04389-0 | 6 |
| 0D3996-B | 12kW&15kWGTS Load Center Assembly | 04456-0,04390-0 | 8 |
| 0D3415-A(Part1) | GT-990/760 Engine | 04456-0,04390-0 | 10 |
| 0D3415-A(Part2) | GT-990/760 Engine | 04456-0,04390-0 | 12 |
| 0D3504-B | 7kW Generator | 04389-0 | 14 |
| 0D3417-A | 12kW&15kWGenerator | 04456-0,04390-0 | 16 |
| 0D3539-B(Part1) | GN410Engine | 04389-0 | 18 |
| 0D3539-B(Part2) | GN410Engine | 04389-0 | 20 |
| 0D1259-A | Gas Regulator | ALL MODELS IN SECTION 1 | 22 |

SECTION 2 – Models 04389-1, 04456-1, 04390-1, 04758-0, 04759-0, 04760-0
(see Page 23)

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
Enclosure – Drawing No. 0D3416-K

* * *

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
Enclosure – Drawing No. 0D3416-K

ITEM PART NO. QTY. DESCRIPTION

|  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0C6140 | 1 | ASSEMBLY, ENCLOSURE BASE (12KW / 15KW) | 44 | 022097 | 9 | WASHER LOCK M6-14" |
|  | 0D1901 | 1 | ASSEMBLY, ENCLOSURE BASE (7KW) | 45 | 022473 | 4 | WASHER FLAT "% ZINC |
|  | 0C6735 | 2 | SUPPORT, ROOF FOLDING | 46 | 036261 | 14 | RIVET POP, 125 X.129 -1133/30 |
| 3 | 0C7061 | 1 | ENCLOSURE, FRONT | 47 | 047411 | 12 | SCREW HHC M6-1.0 X 16 G8.8 |
| 4 | 0C7062 | 1 | ENCLOSURE, EXHAUST SIDE (12KW / 15KW) | 48 | 043116 | 12 | SCREW HHC M6-1.0 X 16 G8.8 |
|  | 0C7062A | 1 | ENCLOSURE, EXHAUST SIDE (7KW) | 49 | 030700 | 18 | NUT LOOKING FLANGE M6-1.0 |
| 5 | 0C7063 | 1 | ENCLOSURE, SIDE & BACK (12KW / 15KW) | 50 | 083517 | 14 | SCREW HLC M6-1.0 X 16 BP |
|  | 0C7063A | 1 | ENCLOSURE, SIDE & BACK (7KW) | 51 | 090388 | 31 | SCREW TAPITTE M6-1.0 X 12 BP |
| 6 | 0C7064 | 1 | ENCLOSURE, ROOF |  |  |  | (12KW / 15KW) |
|  | 0C7065 | 1 | PANEL, ALTERNATOR DIVIDER (12KW / 15KW) |  |  | 22 | SCREW TAPITTE M6-1.0 X 12 BP (7KW) |
| 7 | 0C7065A | 1 | PANEL, ALTERNATOR DIVIDER (12KW / 15KW) | 52 | 092120 | 2 | NUT LOCK TRIM M6 X 1.0 Y(ZNC) |
| 8 | 0C8101A | 1 | PANEL, MUFFLER BOX SIDE (12KW / 15KW) | 54 | 031671 | 1 | GASKET, BATTERY SUPPORT BRACKET |
|  | 0C8861 | 1 | PANEL, MUFFLER BOX SIDE (12KW / 15KW) | 55 | 03A328 | 1 | PLUG, PLASTIC 0.593 HEYCO 1675 |
| 9 | 0C8101B | 1 | COVER, MUFFLER BOX (12KW / 15KW) | 56 | 055414 | 1 | LUG SLDLSS #2#X17/64 CU |
|  | 0C8862 | 1 | COVER, MUFFLER BOX (7KW) | 57 | 092079 | 1 | SCREW TAPITTE M6-1.0X25 BP |
| 10 | 0C8283 | 1 | GASKET, DOOR SEAL | 58 | 0A1658 | 2 | LWASH SPECIAL % |
|  | 0C8298A | 1 | FOAM, COOFRAT ENCLOSURE | 59 | 080727 | 1 | BLAWSET BATTERY HOLD DOWN (7KW) |
| 12 | 0C8284B | 1 | FOAM, COOFRAT ENCLOSURE | 60 | 080747 | 1 | CONTACTER, STORARTER (12KW) |
| 13 | 0C8284C | 1 | FOAM, FRONT ENCLOSURE | 61 | 038040AJ | 1 | CABLE, #6 RED BATTERY 38.5" |
| 14 | 0C8285 | 1 | BRACTET, BATTERY BUPPORT (12KW / 15KW) | 62 | 022127 | 2 | NUT HEX 14\*2 STEEL (15KW) |
| 15 | 0C8899A | 1 | PAD, 24"X48" WITH MOUNTING HOLES | 63 | 022129 | 4 | WASHER LOCK 5/16 (12KW / 15KW) |

ITEM PART NO. QTY. DESCRIPTION

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
Control Panel – Drawing No. 0D3418-D

* * *

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
Control Panel – Drawing No. 0D3418-D

| ITEM | PART NO. | QTY. | DESCRIPTION | ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0A9947E | 1 | CIRCUIT BREAKER 30 X 2 240V SOD QOU230(7KW) | 21 | 075235 | 4 | SCREW HHC M5-0.8X 30 G8.8 |
| 0A9947F | 1 | CIRCUIT BREAKER 50 X 2 240V SOD QOU245(12KW) | 22 | 0D5240 | 1 | SWITCH, SPDT (ON)-ON N/D |  |
| 1 | 051714 | 18 | NUT HEX M3-0.5G8 YELLOW CHROME |  |  |  |  |
| 24 | 0C1457 | 1HOURMETER |  |  |  |  |  |
| 2 | 0A18010SRV | 1 | CIRCUIT BREAKER 60 X 2 240V SOD QOU260(13KW) | 25 | 036261 | 2 | RIVET POP.125X.129-133/#30 |
| 083049OSRV | 1 | ASSEMBLY,BATTERY CHARGER ENGINE | 26 | 0C7756 | 1 | HARNESS,CONTROL PANEL WIRE (NOT SHOWN)(12KW/15KW) |  |
| 0C2174 | 2 | RELAY,12V 25A SPST(12KW/15KW) |  | 0D5831 | 1 | HARNESS,CONTROL PANEL WIRE (NOT SHOWN)(7KW) |  |
| 4 | 0C2174 | 1 | RELAY,12V 25A SPST(12KW/15KW) | 27 | 074908 | 4 | SCREW TAPTITE,M5-0.8X 10 BP(12KW/15KW) |
| 5 | 075210A | 1 | TERMINAL BLOCK |  |  |  |  |
| 6 | 0D3062 | 4 | HEX. STAND-OFF #6-32 X 3/8" | 28 | 049226 | 6 | WASHER LOCK M5 |
| 7 | 0C62110SRV | 1 | ASSEMBLY,HOME STANDBY CONTROLLER(12KW/15KW) | 29 | 051716 | 6 | NUT HEX M5-0.8G8 YELLOW CHROME |
| 1 | 0C3910 | 1 | TRANSFORMER 240/16V1VA&56VA |  |  |  |  |
| 8 | 0C6211ASRV | 1 | ASSEMBLY,HOME STANDBY CONTROLLER(7KW) | 31 | 031879 | 6 | WASHER FLAT#4 ZINC(12KW/15KW) |
| 1 | 031879 | 1 | WASHER FLAT#4 ZINC(7KW) |  |  |  |  |
| 32 | 099727 | 1 | FUSE 5A X AGC5 |  |  |  |  |
| 9 | 022676 | 1 | FUSE,15 AMP X AGC15 | 33 | 0C3701 | 1 | DIN RAIL ASSEMBLY |
| 10 | 033873 | 1 | SWITCH,ROCKER | 34 | 063617 | 1 | RELAY PANEL 12VDC DPDT 10A@240VA |
| 11 | 0A2769 | 1 | LUG,GROUND 8-TABS | 35 | 075475 | 4 | SCREW PPHM M4-0.7X 10 |
| 12 | 023484E | 1 | SNAP BUSING | 36 | 022985 | 2 | WASHER FLAT#6 ZINC |
| 13 | 075476 | 2 | SCREW PHPM M4-0.7X 16 | 37 | 0C6002C | 1 | COVER,CONTROL PANEL COMPONENT(12KW/15KW) |
| 14 | 022264 | 6 | WASHER LOCK M4 |  | 0D2988 | 1 | COVER,CONTROL PANEL COMPONENT(7KW) |
| 15 | 051715 | 6 | NUT HEX M4-0.7G8 YELLOW CHROME |  |  |  |  |
| 16 | 043182 | 8 | WASHER LOCK M3(12KW/15KW) |  |  |  |  |

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
7 kW GTS Load Center Assembly – Drawing No. 0D3997-C

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
7 kW GTS Load Center Assembly – Drawing No. 0D3997-C

| ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- |
| 1 | 0D4801 | 1 | BOX GTS LOAD CENTER |
| 2 | 0D4800 | 1 | COVER,8 POSITION GTS LOAD CENTER |
| 3 | 0C2237 | 1 | TRANSFER SWITCH HOME STANDBY 100A2P250V |
| 4 | 074908 | 6 | SCREW TAPTITE M5-0.8X10 BP |
| 5 | 024912 | 1 | SCREW TAPTITE 1/4-20 X5/8 BP |
| 6 | 0A1658 | 1 | LOCK WASHER,SPECIAL-1/4" |
| 7 | 063617 | 1 | RELAY PANEL 12VDC DPDT 10A@240VA |
| 8 | 0D3030A | 1 | BASE,MOUNTING 8 CIRCUIT 125A/240V |
| 9 | 0A1495 | 4 | SCREW TAPTITE M4-0.7X10 BP |
| 10 | 0A1661 | 2 | RIVET POP .156X.160-.164/#20 |
| 11 | 022473 | 1 | WASHER FLAT 1/4 ZINC |
| 12 | 0D3094 | 1 | HARNESS,GTS TO MAIN PANEL |
| 13 | 0D4684A | 1 | HARNESS ADAPTER PLATE |
| 14 | 0D3319 | 1 | PANEL-SUB BREAKER BASE |
| 15 | 056326 | 1 FT | TRIM VINYL BLACK 1/8GP |
| 16 | 022152 | 6 | WASHER LOCK #10 |
| 17 | 087680 | 1 | NUT WING M6-1.0 |
| 18 | 077441 | 1 | HANDLE,TRANSFER SWITCH HOME STANDBY |
| 19 | 063378 | 4 | HOLDER CABLE TIE |
| 21 | 074138 | 2 | LUG DIS QK NI-S 10X45 DEG BR/T |
| 22 | 036932 | 6 | SCREW PPHM #10-32 X 1/4 |
| 23 | 077033 | 6 | LUG SLDLSS 1/0-#14X9/16 AL/CU |
| 24 | 048850 | 1 | BLOCK TERMINAL 20A 5 X 6 X 1100V |
| 25 | 028739 | 4 | TIE WRAP 3.9" X.10" NAT'L UL |
| 26 | 038150 | 2 | WASHER FLAT #8 ZINC |
| 27 | 0D3191 | 1 | COVER,RELAY & TERM BLOCK |
| 28 | 0D3088 | 1 | WIRE HARNESS,GTS LOAD CENTER (NOT SHOWN FOR CLARITY) |
| 29 | 073591 | 2 | FUSE HOLDER |
| 30 | 073590A | 2 | ASSEMBLY FUSE 5A X BUSS HLDR73591 |
| 31 | 040213B | 4 | PCB SUPPORT SNAP-IN 1-3/8" |
| 32 | 0C8037 | 1 | CIRCT BRK 20 X 1 HOM120 |
| 33 | 075475 | 2 | SCREW PPHM M4-0.7 X 10 |
| 34 | 0C8036 | 5 | CIRCT BRK 15 X 1 HOM115 |
| 35 | 0C8035 | 1 | CIRCT BRK 30 X 2 HOM230 |
| 36 | 0D3220 | 1 | COVER-HARNESS ENTRY |
| 37 | 0D4802 | 1 | HARNESS,GTS TO EXT CONN BOX |
| 38 | 022264 | 2 | WASHER LOCK M4 |
| 39 | 0A7215 | 4 | SCREW SW 1/4-20X5/8 N WA JS500 |
| 40 | 0A2110 | 4 | SCREW SWAGE 1/4-20 X 1/2 ZINC |

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
12 kW and 15 kW GTS Load Center Assembly – Drawing No. 0D3996-B

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
12 kW and 15 kW GTS Load Center Assembly – Drawing No. 0D3996-B

| ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- |
| 1 | 0D3086 | 1 | BOX GTS LOAD CENTER |
| 2 | 0D3092 | 1 | COVER, 12 POSITION GTS LOAD CENTER |
| 3 | 0C2237 | 1 | TRANSFER SWITCH HOME STANDBY 100A2P250V |
| 4 | 074908 | 6 | SCREW TAPTITE M5-0.8 X 10 BP |
| 5 | 024912 | 1 | SCREW TAPTITE 1/4-20 X 5/8 BP |
| 6 | 041658 | 1 | LOCK WASHER, SPECIAL-1/4" |
| 7 | 063617 | 1 | RELAY PANEL 12VDC DPDT 10A@240VA |
| 8 | 0D3030 | 1 | BASE, MOUNTING 12 CIRCUIT 125A/240V |
| 9 | 041495 | 4 | SCREW TAPTITE M4-0.7X10 BP |
| 10 | 041661 | 2 | RIVET POP. 156 X. 160- 164/#20 |
| 11 | 022473 | 1 | WASHER FLAT 1/4 ZINC |
| 12 | 055450 | 1 | PLUG PLASTIC 1.375 (10KW / 12KW / 13KW) |
|  | 025034 | 1 | PLUG STEEL 1.0625 STMPSN 3811 (14KW / 15KW / 16KW) |
| 13 | 0D4684 | 1 | HARNESS ADAPTER PLATE |
| 14 | 0D3119 | 1 | PANEL-SUB BREAKER BASE |
| 15 | 056326 | 1 FT | TRIM VINYL BLACK 1/8GP |
| 16 | 022152 | 6 | WASHER LOCK #10 |
| 17 | 087680 | 1 | NUT WING M6-1.0 |
| 18 | 077441 | 1 | HANDLE, TRANSFER SWITCH HOME STANDBY |
| 19 | 063378 | 4 | HOLDER CABLE TIE |
| 21 | 074138 | 2 | LUG DIS QK NI-S 10X45 DEG BR/T |
| 22 | 036932 | 6 | SCREW PPHM #10-32 X 1/4 |
| 23 | 077033 | 6 | LUG SLDLSS 1/0-#14X9/16 AL/CU |
| 24 | 048850 | 1 | BLOCK TERMINAL 20A 5 X 6 X 1100V |
| 25 | 028739 | 4 | TIE WRAP 3.9" X. 10" NAT L UL |
| 26 | 038150 | 2 | WASHER FLAT #8 ZINC |
| 27 | 0D3191 | 1 | COVER, RELAY & TERM BLOCK |
| 28 | 0D3088 | 1 | WIRE HARNESS,GTS LOAD CENTER (NOT SHOWN FOR CLARITY) |
| 29 | 073591 | 2 | FUSE HOLDER |
| 30 | 073590A | 2 | ASSEMBLY FUSE 5A X BUSS HLDR73591 |
| 31 | 040213B | 4 | PCB SUPPORT SNAP-IN 1-3/8" |
| 32 | 0C8037 | 3 | CIRCT BRK 20 X 1 HOM120 |
| 33 | 0D3190 | 1 | CIRCT BRK 20 X 2 HOM220 |
| 34 | 0C8036 | 5 | CIRCT BRK 15 X 1 HOM115 |
| 35 | 0C8035 | 1 | CIRCT BRK 30 X 2 HOM230 |
| 36 | 0D3320 | 1 | COVER - HARNESS ENTRY |
| 37 | 0D3093 | 1 | HARNESS, GTS TO EXT CONN BOX (10KW / 12KW / 13KW) |
|  | 0D3926 | 1 | HARNESS, GTS LD CTR TO EXT CONN BOX (14KW / 15KW / 16KW) |
| 38 | 022264 | 2 | WASHER LOCK M4 |
| 39 | 0A7215 | 4 | SCREW SW 1/4-20X5/8 N WA JS500 |

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
GT-990/760 Engine – Drawing No. 0D3415-A Part 1

KIT CONTAINS ITEMS

* * *

Section 1 — Exploded Views and Parts Lists

ITEM PART NO. QTY. DESCRIPTION

| ITEM | PART NO. | QTY. | DESCRIPTION | ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0C5729 | 1 | ASSEMBLY, CRANKCASE HOUSING WITH SLEEVE | 36 | 0C2992 | 1 | BUSHING, GOVERNOR LOWER |
| 2 | 0C3008 | 1 | SEAL, 38 I.D. CRANKSHAFT | 37 | 0C3971C | 1 | ASSEMBLY, DIPSTICK WITH HANDLE |
| 3 | 090388 | 8 | SCREW, TAPTITE M6-1.0 X 12 BP | 38 | 0C5305 | 1 | TUBE, DIPSTICK |
| 4 | 0C5372 | 1 | ASSEMBLY, BREATHER | 39 | 0C3027 | 1 | O-RING, OIL CLR |
| 5 | 0C3005 | 1 | GASKET, BREATHER COVER | 40 | 0C3007 | 1 | SEAL, 42 I.D. CRANKSHAFT |
| 6 | 0C3003 | 3 | SEPARATOR, OIL BREATHER | 41 | 0C5731 | 1 | ASSEMBLY, HOUSING COVER WITH SLEEVE |
| 7 | 0C2231 | 1 | ASSEMBLY, HEAD #1 G&S | 42 | 0C3006 | 9 | SCREW, HHFC M10-1.5 X 55 |
| 8 | 071983 | 4 | RETAINER, PISTON PIN 20 | 43 | 0C8566 | 8 | SCREW HHFC M6-1.0 X 20 |
| 9 | 0C2981 | 1 | ROCKER, COVER NO OIL FILL | 44 | 0V3064 | 1 | ASSEMBLY, OIL FILL CAP |
| 10 | 045761A | 4 | STUD M8-1.2/15/10MM X 30 G5 ZINC | 45 | 0C8808 | 2 | HOOK, LIFTING |
| 11 | 0C5848 | 2 | PISTON, HC | 46 | 0C2982 | 1 | ROCKER, COVER WITH OIL FILL |
| 12 | 021533 | 2 | SET, PISTON RING 90MM | 47 | 0C2979 | 2 | GASKET, VALVE COVER |
| 13 | 071980 | 2 | PIN PISTON D20 | 48 | 0B6515 | 8 | KEEPER, VALVE SPRING |
| 14 | 0D4041 | 1 | ASSEMBLY, CAMSHAFT & GEAR | 49 | 0D2274 | 4 | RETAINER, VALVE SPRING |
| 15 | 0C2983 | 1 | SHAFT, GOVERNOR | 50 | 0D3867 | 4 | SPRING, VALVE |
| 16 | 0C2985 | 1 | ROLLER BEARING, GOVERNOR | 51 | 078672 | 2 | SEAL, VALVE STEM D7 |
| 17 | 0D4042 | 1 | ASSEMBLY, GOVERNOR GEAR | 52 | 0C3571 | 4 | WASHER, VALVE SPRING |
| 18 | 0A7811 | 1 | SPOOL, GOVERNOR MACHINED | 53 | 072694 | 4 | STUD, D20 PIVOT BALL |
| 19 | 0C2977 | 1 | GASKET, CRANK CASE | 54 | 083907 | 4 | ARM, SOLID ROCKER |
| 20 | 0C5943 | 1 | SEAL, OIL PASSAGE | 55 | 0D3998 | 4 | NUT, HEX M8-1.0 G8 YELLOW CHROM |
| 21 | 0D4040E | 1 | ASSEMBLY, CRANKSAFT HORIZONTAL DIRECT DRIVE (GT-990) | 56 | 0C2235 | 2 | PLATE, PUSH ROD GUIDE |
| 21 | 0D4122E | 1 | ASSEMBLY, CRANKSAFT AND GEAR HORIZONTAL DIRECT DRIVE (GT-760) | 57 | 0C2976 | 12 | SCREW HHFC M8-1.25 X 65 |
| 22 | 0C2969 | 2 | ASSEMBLY, CONNECTING ROD (GT-990) | 58 | 086516 | 2 | VALVE, EXHAUST |

ITEM PART NO. QTY. DESCRIPTION

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
GT-990/760 Engine – Drawing No. 0D3415-A Part 2

* * *

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
GT-990/760 Engine – Drawing No. 0D3415-A Part 2

ITEM PART NO. QTY. DESCRIPTION

ITEM PART NO. QTY. DESCRIPTION

| ITEM | PART NO. | QTY. | DESCRIPTION | ITEM | PART NO.QTY. | DESCRIPTION |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 73 | 0C5136A | 2 | KNOB, AIR CLEANER | 108 | 0C3034 | 1 | NUT,HEX M24 |
| 74 | 0C3024 | 1 | COVER, AIRBOX NG/LP | 109 | 0C8549 | 1 | SNORKEL, AIR INTAKE |
| 75 | 0C3040 | 1 | PRE-CLEANER, | 110 | 0C3022A | 1 | HOUSING, BLOWER NG COOLER |
| 76 | 0C8127 | 1 | ELEMENT, AIR CLEANER | 111 | 0D1131 | 1 | GUARD, FAN |
| 77 | 0C7720 | 1 | MIXER / AIRBOX, ASSEMBLY | 112 | 045756 | 4 | SCREW TAPTITE M6-1X10 YELLOW CHROME |
| 78 | 0D2595 | 4 | SCREW SHOULDER (8MM) M6-1.0 X 18 |  |  |  |  |
| 79 | 0D4417 | 4 | WASHER,RUBBER 1/4" X 1/8" THICK | 113 | 0C9763 | 4 | NUT, GROWMET 1/4 PLUG |
| 80 | 0C3025 | 1 | SwitCH, OIL PRESS | 114 | 0C3036 | 1 | HOSE, BREATHER |
| 81 | 0D3083 | 1 | ASSEMBLY, OIL DRAIN HOSE | 115 | 0C8558 | 1 | CLAMP, MANIFOLD |
| 82 | 0C7292 | 1 | NIPPLE, 3/4"-16 UNF | 116 | 0C8564 | 1 | PLASTITE, #12-16X 3/4 |
| 83 | 070185 | 1 | FILTER, OIL D 69 X 64 LONG | 117 | 0C3018 | 1 | WRAPPER, UPPER CYLINDER 1 |
| 84 | 075281 | 1 | SwitCH, THERMAL 284F | 118 | 0C3019 | 1 | WRAPPER, LOWER CYLINDER 1 |
| 85 | 0C1085 | 1 | SCREW PPHM M3-0.5 X 8 | 119 | 0D1142A | 1 | WRAPPER, LOWER CYLINDER 2 |
| 86 | 043182 | 2 | WASHER LOCK M3 | 120 | 0D1143 | 1 | WRAPPER, UPPER CYLINDER 2 |
| 87 | 035461A | 2 | BARBED STR 1/4NPT X 3/8 WITH VIBRA SEAL | 121 | 066849B | 2 | SCREW TAPTITE M5-0.8 X 8 BP |
| 88 | 040173 | 4 | CLAMP HOSE #5.5 .62 - .62 | 123 | 0C3053 | 2 | ASSEMBLY, GROUND WIRE |
| 89 | 0C9806 | 2 | HOSE, 3/8" I.D. X 6" LONG | 124 | 020297 | 4 | WASHER LOCK M6-1/4 |
| 90 | 0C3026 | 1 | COOER, OIL | 125 | 092079 | 4 | SCREW TAPTITE M6-1.0 X 25 BP |
| 91 | 0C9764 | 4 | PLASTITE, 1/4-15 X 3/4 | 126 | 0C3017 | 1 | STARTER |
| 92 | 0C3043 | 2 | GASKET, MANIFOLD / PORT | 127 | 0D4529 | 2 | SPARKPLUG |
| 93 | 0C7694 | 1 | MANIFOLD INTAKE CYLINDER 2 | 128 | 022129 | 2 | WASHER LOCK M8-5/16 |
| 94 | 0C7693 | 1 | MANIFOLD INTAKE CYLINDER 1 | 129 | 061906 | 2 | SCREW HHC M8-1.25 X 85 G8.8 |

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
7 kW Generator – Drawing No. 0D3504-B

* * *

Section 1 — Exploded Views and Parts Lists

| ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- |
| 1 | 0C6934 | 1 | ADAPTOR, ENGINE |
| 2 | 0C9935H | 1 | STATOR |
| 3 | 0C9934H | 1 | ROTOR |
| 4 | 0C6043A | 1 | CARRIER, REAR BEARING |
| 5 | 0C8096 | 1 | FAN, 8" CURVED BLADE |
| 6 | 0C9593 | 1 | MUFFLER |
| 7 | 0D3220 | 1 | TAIL PIPE, MUFFLER |
| 8 | 0C8860 | 1 | PANEL, MUFFLER BASE |
| 9 | 031971 | 1 | BEARING #6205-2NSE-C3 |
| 10 | 0C3168 | 3 | 5/16 SPECIAL L/WASH |
| 11 | 056147 | 1 | BOLT ROTOR HHCS 5/16"-24 X 13-1/2" G5 |
| 12 | 0D1847 | 4 | BOLT STATOR IHHC M8-1.25 x 305mm |
| 13 | 0C7038C | 1 | BRACKET, ALTERNATOR MOUNTING |
| 14 | 0D1647 | 1 | DUCT, ALTERNATOR AIR |
| 15 | 0D2558 | 1 | GASKET, ALTERNATOR AIR DUCT |
| 16 | 0C7038B | 1 | BRACKET, ENGINE MOUNTING |
| 17 | 0C7758 | 4 | RUBBER MOUNT |
| 18 | 0388050AE0 | 1 | CABLE, #6 40" BLACK BATTERY |
| 19 | 0C2417A | 1 | EARTH STRAP 3/8X 3/8 |
| 20 | 082121C | 1 | CLIP-J VINYL COAT .625 ID |
| 21 | 066386 | 1 | ASSEMBLY BRUSH HOLDER |
| 22 | 029451 | 1.8 FT | TAPE ELEC UL FOAM 1/8 X 1/2 |
| 23 | 049451 | 1 | WASHER FLAT .406ID X 1.620D |
| 24 | 022237 | 4 | WASHER LOCK 3/8 |
| 25 | 022511 | 4 | BOLT HHC 3/8-16 X 1-1/4 G5 |
| 26 | 022131 | 4 | WASHER FLAT 3/8 ZINC |
| 27 | 039287 | 4 | SCREW HHC M8-1.25 X 45 G8.8 |
| 28 | 022145 | 14 | WASHER FLAT 5/16 ZINC |
| 29 | 049820 | 4 | NUT LOCK HEX M8-1.25 NYL INSRT |
| 30 | 090388 | 3 | SCREW TAP M6-1.0X12 BP |
| 31 | 022129 | 13 | WASHER LOCK M8-5/16 |
| 32 | 022259 | 8 | NUT HEX 5/16-18 STEEL |
| 33 | 059637 | 2 | SCREW TAPTITE 3/8-16X 3/4" BP |
| 34 | 048031K | 3 | BAND, HOSE CLAMP 35.05 DIA. |
| 35 | 0C9592 | 1 | BELLOWS |
| 36 | 057822 | 2 | CLAMP HOSE #8 .53 - 1.00 |
| 37 | 040976 | 2 | SCREW SHC M8-1.25 X 20 G12.9 |
| 38 | 0C2824 | 3 | SCREW TAPR #10-32 X 9/16 |
| 39 | 025145 | 1 | U-BOLT 5/16"-18 X 1.25" W/SADDLE |
| 40 | 090239 | 1 | GASKET, EXHAUST |
| 41 | 0C6989 | 1 | STINGER, ENGINE AIR IN |
| 42 | 0D1214 | 1 | BASE, AIR CLEANER |
| 43 | 0C8127 | 1 | ELEMENT, AIR CLEANER |

$$
8 ^ {\\prime \\prime}
$$

$$
4 0 ^ {\\prime \\prime}
$$

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
12 kW and 15 kW Generator – Drawing No. 0D3417-A

* * *

Section 1 — Exploded Views and Parts Lists

| ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- |
| 1 | 0C6934 | 1 | ADAPTOR, ENGINE |
| 2 | 0C7930 | 1 | STATOR 12KW |
|  | 0D2359 |  | STATOR 15KW |
| 3 | 0C7944 | 1 | ROTOR 12KW |
|  | 0D2356 |  | ROTOR 15KW |
| 4 | 0C6043 | 1 | CARRIER, REAR BEARING |
| 5 | 0D2336 | 1 | FAN, 12" CURVED BLADE |
| 6 | 0C6042 | 1 | MUFFLER |
| 7 | 0D3220 | 1 | TAIL PIPE, MUFFLER |
| 8 | 0C8101 | 1 | PANEL, MUFFLER BASE |
| 9 | 056482 | 1 | BEARING 1.1811-2.8346 |
| 10 | 0C3168 | 3 | 5/16 SPECIAL LOCK WASHER |
| 11 | 0D1838 | 1 | BOLT, IHHC 3/8"-24 x 15.50" |
| 12 | 0D1846 | 4 | BOLT, IHHC M8-1.25 x 345mm |
| 13 | 0C7038 | 1 | BRACKET, ALTERNATOR MOUNTING |
| 14 | 0D1609 | 1 | DUCT, ALTERNATOR AIR |
| 15 | 0D2559 | 1 | GASKET, ALTERNATOR AIR DUCT |
| 16 | 0C7038A | 1 | BRACKET, ENGINE MOUNTING |
| 17 | 0C7758 | 4 | RUBBER MOUNT |
| 18 | 0388050AD0 | 1 | CABLE, #6 48" BLACK BATTERY |
| 19 | 0C2417A | 1 | EARTH STRAP 3/8X 3/8 |
| 20 | 082121C | 1 | CLIP-J, VYNL COAT 0.625" ID |
| 21 | 066386 | 1 | ASSEMBLY BRUSH HOLDER |
| 22 | 029451 | 2.6 FT | TAPE ELEC UL FOAM 1/8 X 1/2 |
| 23 | 049451 | 1 | WASHER FLAT .406ID X 1.62OD |
| 24 | 022237 | 5 | WASHER LOCK 3/8 |
| 25 | 022511 | 4 | SCREW HHC 3/8-16 X 1-1/4 G5 |
| 26 | 022131 | 4 | WASHER FLAT 3/8 ZINC |
| 27 | 039288 | 4 | SCREW HHC M8-1.25 x 55 G8.8 |
| 28 | 022145 | 14 | WASHER FLAT 5/16 ZINC |
| 29 | 049820 | 4 | NUT LOCK HEX M8-1.25 NYL INSERT |
| 30 | 045756 | 2 | SCREW TAPTITE M6-1.0X10 YC |
| 31 | 022129 | 10 | WASHER LOCK M8-5/16 |
| 32 | 022259 | 8 | NUT HEX 5/16-18 STEEL |
| 33 | 059637 | 2 | SCREW TAPTITE 3/8-16 X 3/4 CZ |
| 34 | 083512 | 4 | SCREW TAPTITE M8-1.20 X 16 YC |
| 35 | 074994 | 2.83 FT | HOSE RES 1/2 LP GAS |
| 36 | 057822 | 4 | CLAMP HOSE #8.53 - 1.00 |
| 37 | 052858 | 4 | NUT LOCK M8 |
| 38 | 0C2824 | 3 | SCREW TAP-R #10-32 x 9/16 |
| 39 | 025145 | 1 | U-BOLT 5/16"-18 X 1.25" WITH SADDLE |
| 40 | 0C4138 | 2 | GASKET, EXHAUST PORT |

$$
1 2 ^ {\\prime \\prime}
$$

$$
4 8 ^ {\\prime \\prime}
$$

* * *

GN410 Engine – Drawing No. 0D3539-B Part 1 Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators Section 1 — Exploded Views and Parts Lists

GN410 Engine – Drawing No. 0D3539-B Part 1 Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
GN410 Engine – Drawing No. 0D3539-B Part 1

| ITEM | PART NO. | QTY. | DESCRIPTION | ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 071978 | 1 | ASSEMBLY, CONNECTING ROD | 28 | 086516 | 1 | VALVE, EXHAUST |
| 2 | 071980 | 1 | PIN, PISTON D20 | 29 | 086517 | 1 | VALVE, INTAKE |
| 3 | 021533 | 1 | SET, PISTON RING 90MM | 30 | 088396B | 2 | PUSH ROD |
| 4 | 0C5848 | 1 | PISTON,HC | 31 | 083897 | 2 | TAPPET |
| 5 | 071983 | 2 | RETAINER,PISTON PIN 20 | 32 | 077158 | 1 | ASSEMBLY,SCREEN OIL PICK-UP |
| 6 | 0D4287 | 1 | ASSEMBLY,CRANKSHAFT | 33 | 0C3150 | 1 | GASKET,ROCKER COVER 410 |
| GH410 SMALL TAPER | 34 | 072694 | 2 | STUD,D20 PIVOT BALL |  |  |  |
| 7 | 0A7628 | 1 | ARM,GOVERNOR RC45 | 35 | 083907 | 2 | ROCKER ARM |
| 8 | 078658 | 1 | PIN,“R”GOVERNOR ARM | 36 | 072696 | 2 | NUT,JAM(ROCKER ARM) |
| 9 | 078659 | 2 | WASHER,GOVERNOR ARM THRUST | 37 | 078694 | 1 | PLATE,PUSH ROD GUIDE |
| 10 | 088261E | 1 | CRANKCASE,SUBASSEMBLY | 38 | 021742 | 4 | SCREW,HHFL M10-1.5 X 105 |
| WITH PLUGS GH410 | 39 | 0C3972 | 1 | ASSEMBLY,ROCKER COVER BREATHER |  |  |  |
| 11 | 072655 | 2 | SEAL,35 I.D.CRANKSHAFT | 40 | 076329 | 1 | PLUG,OIL FILL PLASTIC |
| 12 | 07A795 | 1 | ASSEMBLY,GOVERNOR GEAR | 41 | 086254 | 1 | O-RING 17.8 I.D.x 2.4 |
| 13 | 078645 | 1 | C-RING,GOVERNOR GEAR RETAINER | 42 | 0D4788 | 1 | PLUG,STANDARD PIPE 3/8 STEEL SQUARE HEAD |
| 14 | 0A7811 | 1 | SPOOL,GOVERNOR-MACHINE |  |  |  |  |
| 15 | 0A9877 | 1 | ASSEMBLY,CAMSHAFT & GEAR | 43 | 074908 | 1 | SCREW,TAPTITE M5-0.8X10 BP |
| 16 | 076701 | 1 | GASKET ,CRANKCASE | 44 | 086515 | 4 | KEEPER,VALVE SPRING |
| 17 | 021713B | 1 | GASKET,HEAD 410 | 45 | 078606 | 4 | SCREW&LOCKWASHER M6-1X12 |
| 18 | 078691 | 1 | COVER,OIL PRESSURE RELIEF | 46 | 0A1442 | 8 | SCREW,HHFC M8-1.25X42 |
| 19 | 0A5771 | 1 | SPRING,OIL RELIEF 360 | 47 | 078672 | 1 | SEAL,VALVE STEM D7 |
| 20 | 0A5776 | 1 | BALL,DIA 11/32 PRESSURE RELIEF | 48 | 089673 | 2 | WASHER,VALVE SPRING |
| 21 | 076361 | 1 | WASHER,THRUST GOVERNOR GEAR | 49 | 0B2104 | 1 | WASHER,LARGE SPRING |
| 22 | 0A8898D | 1 | ASSEMBLY,COVER,GEAR TOP CHECK/FILL | 50 | 078699C | 2 | DOWEL,SEAMED SLEEVE |

* * *

GN410 Engine – Drawing No. 0D3539-B Part 2 Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators Section 1 — Exploded Views and Parts Lists

GN410 Engine – Drawing No. 0D3539-B Part 2 Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
GN410 Engine – Drawing No. 0D3539-B Part 2

| ITEM | PART NO. | QTY. | DESCRIPTION | ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0C1069 | 5 | SCREW,TAPTITE M6-1.0X8YELLOW CHROME | 23 | 099236 | 1 | SWITCH,OIL 8.0 PSI |
| 24 | 070185 | 1 | FILTER,OIL DIA.69 X 64 LG |  |  |  |  |
| 2 | 0D2922 | 1 | HOUSING,BLOWER | 25 | 082774 | 1 | KEY,WOODRFF 4 X 19D |
| 3 | 0C8435 | 1 | TUBE,DIPSTICK | 26 | 091222ESRV | 1 | FLYWHEEL WITH RING GEAR 32DEG. |
| 4 | 0C9997 | 1 | GUARD,FAN | 27 | 067198N | 1 | WASHER,BELV-20 X 2.2 |
| 5 | 088434 | 1 | WRAPPER,BOTTOM | 28 | 067890 | 1 | NUT,HEX - FLYWHEEL |
| 6 | 045756 | 11 | SCREW,TAPTITE M6-1X10YELLOW CHROME | 29 | 072347 | 1 | SPARKPLUG |
| 30 | 072734 | 1 | ASSEMBLY,GOVERNOR LEVER 12 HP |  |  |  |  |
| 7 | 088433B | 1 | WRAPPER,TOP | 31 | 072735 | 1 | ROD,GOVERNOR CONTROL. |
| 8 | 0C3794 | 1 | BUMPER,NEOPRENE | 32 | 0C3978 | 1 | SPRING,ANTI-LASH |
| 9 | 021544 | 1 | STARTER ASSEMBLY,EATON | 33 | 0C6040 | 1 | ASSEMBLY,WIRE |
| 10 | 040976 | 2 | SCREW,SHC M8-1.25 X 20 G12.9 | 34 | 084542 | 1 | ASSEMBLY,IGNITION COIL-GN LF |
| 11 | 022129 | 2 | WASHER,LOCK M8-5/16 | 35 | 092079 | 2 | SCREW,TAPTITE M6-1.0 X 25 BP |
| 12 | 0C2458A | 1 | BACKPLATE,L/F D/F | 36 | 0A8222 | 1 | SPRING,GOVERNOR 8# |
| 13 | 083512 | 1 | SCREW,TAPTITE M8-1.2 X 16 YC | 37 | 083502 | 1 | BOLT,GOVERNOR ADJUST M5 |
| 14 | 0D1401 | 1 | BREATHER TUBE | 38 | 083503 | 1 | NUT,M5-0.8 METAL LOCK |
| 15 | 091039 | 1 | GASKET,INTAKE ADAPTER | 39 | 0D3083 | 1 | ASSEMBLY,OIL DRAIN HOSE |
| 16 | 0C9619 | 1 | ASSEMBLY,PLASTIC CARB | 40 | 0C8434 | 1 | ASSEMBLY,CAP & DIPSTICK |
| 17 | 049811 | 2 | WASHER,FLAT M6 | 41 | 090072 | 1 | O-RING 9/16 X 3/4 X 3/32 |
| 18 | 022097 | 4 | WASHER,LOCK M6-1/4 | 42 | 075281 | 1 | SWITCH,THERMAL |
| 19 | 040945 | 2 | SCREW,SHC M6-1.0 X 20 G12.9 | 43 | 043182 | 2 | WASHER LOCK M3 |
| 20 | 086999 | 1 | GASKET,OIL FILTR ADAPTER | 44 | 0C1085 | 2 | SCREW PPHM M3-0.5 X 8 |
| 21 | 0D5667A | 1 | ADAPTER,OIL FILTER |  |  |  |  |
| 22 | 049821 | 2 | SCREW,SHC M8-1.25 X 30 G12.9 |  |  |  |  |

* * *

Section 1 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
Gas Regulator – Drawing No. 0D1259-A

| ITEM | PART NO. | QTY. | DESCRIPTION | ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0C5322 | 1 | CASTING,TWIN REGULATOR HOUSING | 19 | 0C6069 | 2\* | GASKET,DIAPHRAGM |
| 2 | 0C5765 | 1 | SOLENOID,TWIN REGULATOR | 20 | 0C5762 | 2\* | COVER,TWIN REGULATOR |
| 3 | 0C4647 | 1 | GASKET,SOLENOID | 21 | 045764 | 16 | SCREW,TAPTITE M4X8 BP(12KW/15KW) |
| 4 | 0C4680 | 1 | PLUNGER,LP REGULATOR ASSEMBLY |  |  |  |  |
| 5 | 0C6070 | 1 | SPRING-SOLENOID,PLUNGER |  | 045764 | 8 | SCREW,TAPTITE M4X8 BP(7KW) |
| 6 | 022985 | 4 | WASHER,FLAT#6 | 22 | 0C6731 | 2\* | RIVET,POP.118X.125 |
| 7 | 022264 | 4 | WASHER,LOCKM4 | 23 | 0C6067 | 2\* | SUPPORT,DIAPHRAGM |
| 8 | 075475 | 4 | SCREWPPHM M4-0.7X10 | 24 | 0C4706 | 2\* | DIAPHRAGM,TWIN REGULATOR/SOLENOID |
| 9 | 0C5760D | 2 | JET,GN 990 ENGINE LP(12KW/15KW) |  |  |  |  |
|  | 0C5760A | 1 | JET,GN 410 ENGINE LP(7KW) | 25 | 0C6068 | 2\* | CAP,DIAPHRAGM SUPPORT |
| 10 | 0C6606 | 2\* | BARBED STRAIGHT1/2NPT x1/2 | 26 | 0C4643A | 2\* | INLET,TWIN REGULATOR 11.11 DIA. |
| 11 | 097934 | 2\* | O-RING,CHECK VALVE | 27 | 026073 | 1 | PLUG,STANDARD PIPE 1/8 STEELSQUARE HEAD |
| 12 | 0C4645 | 2\* | ADJUSTER SCREW,TWIN REGULATOR |  |  |  |  |
| 13 | 0C5761 | 2\* | LEVER,REGULATOR | 28 | 0A4032 | 4\* | PIN,LIMITED ADJUSTMENT |
| 14 | 0C5968 | 2\* | SUPPORT,INLET SEAL | 29 | 0D3308 | 4 | WASHER,FLAT M3 X 10mm O.D.(12KW/15KW) |
| 15 | 0C6066 | 2\* | SEAL,INLET |  |  |  |  |
| 16 | 0C5759 | 2\* | PIN,PIVOT ARM |  | 0D3308 | 2 | WASHER,FLAT M3 X 10mm O.D.(7KW) |
| 17 | 0C5764 | 2 | SPRING,REGULATOR(12KW/15KW) | 30 | 0C4643 | 1 | INLET,TWIN REGULATOR NO HOLE-NOT SHOWN(7KW) |
|  | 0C5764A | 1 | SPRING,REGULATOR(7KW) |  |  |  |  |
| 18 | 070728 | 4 | SCREW,PFIHM M3-0.5x5(12KW/15KW) |  | \*A QUANTITY OF 1 IS TO BE USED ON 7KW HOME STANDBY |  |  |
|  | 070728 | 2 | SCREW,PFIHM M3-0.5x5(7KW) |  |  |  |  |

$$
2 ^ {\*}
$$

- A QUANTITY OF 1 IS TO BE USED ON 7KW HOME STANDBY

* * *

This section contains exploded views and lists of repair parts for the following
Guardian models:

by Generac Power Systems Inc.

• 04389-1 6kW NG, 7kW LP, Single-cylinder GH-410 Engine
• 04758-0 6kW NG, 7kW LP, Single-cylinder GH-410 Engine

• 04758-0 6kW NG, 7kW LP, Single-cylinder GH-410 Engine
• 04456-1 12kW NG, 12kW LP, V-twin GT-760 Engine

• 04456-1 12kW NG, 12kW LP, V-twin GT-760 Engine
• 04759-0 12kW NG, 12kW LP, V-twin GT-760 Engine

• 04759-0 12kW NG, 12kW LP, V-twin GT-760 Engine
• 04390-1 13kW NG, 15kW LP, V-twin GT-990 Engine

• 04390-1 13kW NG, 15kW LP, V-twin GT-990 Engine
• 04760-0 13kW NG, 15kW LP, V-twin GT-990 Engine

• 04760-0 13kW NG, 15kW LP, V-twin GT-990 Engine

SECTION 2 – Models 04389-1, 04456-1, 04390-1, 04758-0, 04759-0, 04760-0

| Drawing | DESCRIPTION | USED ON MODELS: | PAGE |
| --- | --- | --- | --- |
| 0D3416-P | Enclosure | ALL MODELS IN SECTION 2 | 24 |
| 0D8503-F | Control Panel | ALL MODELS IN SECTION 2 | 26 |
| 0D3997-E | 7kW GTS Load Center Assembly | 04389-0 | 28 |
| 0D3996-D | 12kW&15kWGTS Load Center Assembly | 04456-0,04390-0 | 30 |
| 0D8674-D(Part1) | GT-990/760 Engine | 04456-0,04390-004759-0,04760-0 | 32 |
| 0D8674-D(Part2) | GT-990/760 Engine | 04456-0,04390-004759-0,04760-0 | 34 |
| 0D3504-B | 7kW Generator | 04389-0,04758-0 | 36 |
| 0D3417-B | 12kW&15kWGenerator | 04456-0,04390-004759-0,04760-0 | 38 |
| 0D3539-D(Part1) | GN410Engine | 04389-0,04758-0 | 40 |
| 0D3539-D(Part2) | GN410Engine | 04389-0,04758-0 | 42 |
| 0D8720-B | Gas Regulator | ALL MODELS IN SECTION 2 | 44 |

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
Enclosure – Drawing No. 0D3416-P

* * *

Section 2 — Exploded Views and Parts Lists

ITEM PART NO. QTY. DESCRIPTION

|  | 1 | 0C6140 | 1 | 44 | 022097 | 9 | WASHER LOCK M6-1/4\* |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 2 | 0D1901 | 1 | ASSEMBLY, ENCLOSURE BASE (7KW) | 45 | 022473 | 4 | WASHER FLAT % ZINC |
|  | 3 | 0C6735 | 2 | SUPPORT, ROOF FOLDING | 46 | 036261 | 14 | RIVET POP, 125 X 129-133#30 |
|  | 4 | 0C7061 | 1 | ENCLOSURE, FRONT | 47 | 047411 | 12 | SCREW HHC M6-1.0 X 16 G8.8 |
|  | 5 | 0C7062 | 1 | ENCLOSURE, EXHAUST SIDE (12KW / 15KW) | 48 | 043116 | 16 | SCREW HMC M6-1.0 X 12 G8.8 (12KW / 15KW) |
|  | 6 | 0C7062A | 1 | ENCLOSURE, EXHAUST SIDE (7KW) | 48 | 043116 | 16 | SCREW HMC M6-1.0 X 12 G8.8 (7KW) |
| 5 | 0C7063 | 1 | ENCLOSURE, SIDE & BACK (12KW / 15KW) | 49 | 037000 | 18 | NUT, LOCKING FLANGE M6-1.0 |  |
| 6 | 0C7063A | 1 | ENCLOSURE, SIDE & BACK (7KW) | 50 | 083512 | 11 | SCREW TAPITTE M6-1.25 X 16 BP |  |
| 6 | 0C7063B | 1 | ENCLOSURE, SIDE & BACK (16KW) | 51 | 090388 | 36 | SCREW TAPITTE M6-1.0 X 12 BP (12KW/15KW) |  |
| 7 | 0C7065 | 1 | ENCLOSURE, ALTERNATOR DIVIDER (12KW / 15KW) | 52 | 092120 | 24 | NUT LOCK TRC M6-1.0 YZNC |  |
| 7 | 0C7065A | 1 | PANEL, ALTERNATOR DIVIDER (12KW / 15KW) | 52 | 092120 | 24 | NUT LOCK TRC M6-1.0 YZNC |  |
| 8 | 0C8101A | 1 | PANEL, MUFFLER BOX SIDE (12KW / 15KW) | 54 | 003167 | 1 | SCREW BATTERY DIVORR BRACTKE |  |
| 8 | 0C8611 | 1 | PANEL, MUFFLER BOX SIDE (12KW / 15KW) | 55 | 043328 | 1 | PLUG, PLASTIC 0.593 HEYCO 1675 |  |
| 9 | 0C8101B | 1 | PANEL, MUFFLER BOX SIDE (12KW / 15KW) | 56 | 054144 | 1 | LUG SLDS SS 92-1874/64 CU |  |
| 9 | 0C8612 | 1 | COVER, MUFFLER BOX (12KW / 15KW) | 57 | 092079 | 1 | SCREW TAPITTE M6-1.0X25 BP |  |
| 10 | 0C8283 | 1 | COVER, MUFFLER BOX (12KW / 15KW) | 58 | 041658 | 2 | LVWASH SPECIAL % |  |
| 10 | 0C8283A | 1 | GASKET, DOOR SEAL | 59 | 029237 | 1 | BRACKET, BATTERY HOLD DOWN (7KW) |  |
| 11 | 0C8284A | 1 | FOAM, BACK ENCLOSURE | 60 | 086729 | 1 | CONTACTOR, STARTER (7KW) |  |
| 12 | 0C8284B | 1 | FOAM, ROOF ENCLOSURE | 61 | 0388040AJ0 | 1 | CABLE, #6 RED BATTERY 38.5\* |  |
| 13 | 0C8284C | 1 | FOAM, FRONT ENCLOSURE | 62 | 021227 | 1 | NUT HEX 1/4-20 STEEL (7KW) |  |
| 14 | 0C8285 | 1 | BRACKET, BATTERY SUPPORT (12KW / 15KW) | 63 | 021229 | 1 | WASHER LOCK 5/16 (12KW / 15KW) |  |

ITEM PART NO. QTY. DESCRIPTION

* * *

Control Panel – Drawing No. 0D8503-F Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators Section 2 — Exploded Views and Parts Lists

Control Panel – Drawing No. 0D8503-F Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
Control Panel – Drawing No. 0D8503-F

ITEM PART NO. QTY. DESCRIPTION

|  | HEM | PHN | QT | DESIGN NO. |  | HEM | PHNQT | DESIGN NO. |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0A9947E | 1 | CIRCUIT BREAKER 30 X 2 240V SQD QOU230 (7KW) | 23 | 051714 | 4 | NUT HEX M3-0.5 (8.5KW/ 12KW/ 13KW) |  |  |
|  | 0A9947G | 1 | CIRCUIT BREAKER 40 X 2 240V SQD QOU240 (8.5KW) | 24 | 0D8502 | 1 | NUT HEX M3-0.5 (7KW) |  |  |
|  | 0A9947F | 1 | CIRCUIT BREAKER 50 X 2 240V SQD QOU250 (12KW) | 26 | 0D8441 | 1 | NEUTRAL ISOLATOR |  |  |
|  | 0A9947C | 1 | CIRCUIT BREAKER 60 X 2 240V SQD QOU260 (13KW) |  | 0E0120 | 1 | HARNESS, CONTROL PANEL WIRE (NOT SHOWN) (8.5KW/ 12KW/ 13KW) |  |  |
|  | 0A9947D | 1 | CIRCUIT BREAKER 70 X 2 240V SQD QOU260 (15KW) | 27 | 074908 | 4 | SCREW TAPTITE, M5-0.8 x 10 BP |  |  |
|  |  |  |  | 28 | 049226 | 6 | WASHER LOCK M5 |  |  |
|  |  |  |  | 29 | 051716 | 6 | NUT HEX M5-0.8 |  |  |
| 2 | 0A1801 | 1 | ASSEMBLY, BATTERY CHARGER ENGINE | 30 | 0C3910 | 1 | TRANSFORMER |  |  |
| 3 | 083049 | 1 | ASSEMBLY, POTTED REGULATOR | 31 | 022507 | 2 | SCREW HHC 1/4"-20 x 1/2" |  |  |
| 4 | 0C2174 | 1 | RELAY, 12V 25A SPST (8.5KW/ 12KW/ 13KW) | 32 | 099727 | 1 | FUSE 5A X AGC5 |  |  |
| 5 | 075210A | 1 | BLOCK 1 POSITION | 33 | 046689 | 1 | TERMINAL STRIP |  |  |
| 6 | 0D3062 | 4 | HEX STAND-OFF #6-32 x 3/8" | 34 | 063617 | 1 | RELAY PANEL 12VDC DPDT 10A 240VAC |  |  |
| 7 | 0D8615 | 4 | ASSEMBLY, HOME STANDBY CONTROLLER | 35 | 075475 | 4 | SCREW PPHM M4-0.7 x 10mm |  |  |
| 8 | 032300 | 2 | HOLDER, FUSE | 36 | 043180 | 2 | WASHER FLAT M4 |  |  |
| 9 | 022676 | 1 | FUSE, 15AMP X AGC15 | 37 | 0D8439 | 1 | COVER, CONTROL PANEL COMPONENT (8.5KW/ 12KW/ 13KW) |  |  |
| 10 | 0E4494 | 1 | SWITCH, ROCKER |  |  |  |  |  |  |
| 11 | 0D5045 | 1 | DIN RAIL |  | 0E0119 | 1 | COVER, CONTROL PANEL COMPONENT (7KW) |  |  |
| 12 | 023484E | 1 | SNAP BUSHING SB-687-8 |  |  |  |  |  |  |
| 13 | 075476 | 4 | SCREW PHPM M4-0.7 x 16mm | 38 | 092036 | 8 | SCREW PHPMMS/LW #6-32 x 1/4" |  |  |
| 14 | 022264 | 8 | WASHER LOCK M4 | 39 | 045770 | 2 | SCREW HHC M5-0.8 x10mm |  |  |

ITEM PART NO. QTY. DESCRIPTION

$$
1 / 4 ^ {\\prime \\prime}
$$

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
7 kW GTS Load Center Assembly – Drawing No. 0D3997-E

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
7 kW GTS Load Center Assembly – Drawing No. 0D3997-E

| ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- |
| 1 | 0D4801 | 1 | BOX GTS LOAD CENTER |
| 2 | 0D4800 | 1 | COVER, 8 POSITION GTS LOAD CENTER |
| 3 | 0C2237 | 1 | TRANSFER SWITCH HOME STANDBY 100A2P250V |
| 3A | 077220 | 1 | COIL UTILITY |
| 3B | 077220A | 1 | COIL STANDBY |
| 3C | 082574 | 1 | INSULATOR-SIDEWALL (NOT SHOWN) |
| 3D | 084464 | 1 | LIMIT SWITCH OPERATION (NOT SHOWN) |
| 4 | 074908 | 6 | SCREW TAPTITE M5-0.8 X 10 BP |
| 5 | 024912 | 1 | SCREW TAPTITE 1/4-20 X 5/8 BP |
| 6 | 0A1658 | 1 | LOCK WASHER, SPECIAL-1/4" |
| 7 | 063617 | 1 | RELAY PANEL 12VDC DPDT 10A@240VAC |
| 8 | 0D3030A | 1 | BASE; MOUNTING 6 POLE 125A/240V |
| 9 | 0A1495 | 4 | SCREW TAPTITE M4-0.7X10 BP |
| 10 | 0A1661 | 2 | RIVET POP .156 X .160-164/#20 |
| 11 | 022473 | 1 | WASHER FLAT 1/4 ZINC |
| 12 | 0D3094 | 1 | HARNESS,GTS TO MAIN PANEL |
| 13 | 0D4684A | 1 | HARNESS ADAPTER PLATE |
| 14 | 0D3319 | 1 | PANEL-SUB BREAKER BASE |
| 15 | 056326 | 1 FT | TRIM VINYL BLACK 1/8GP |
| 16 | 022152 | 6 | WASHER LOCK #10 |
| 17 | 087680 | 1 | NUT WING M6-1.0 |
| 18 | 077441 | 1 | HANDLE, TRANSFER SWITCH HOME STANDBY |
| 19 | 063378 | 4 | HOLDER CABLE TIE |
| 21 | 074138 | 2 | LUG DIS QK NI-S 10X45 DEG BR/T |
| 22 | 036933 | 6 | SCREW PPHM #10-32 X 3/8" |
| 23 | 077033 | 6 | LUG SLDLSS 1/0-#14X9/16 AL/CU |
| 24 | 048850 | 1 | BLOCK TERMINAL 20A 5 X 6 X 1100V |
| 25 | 028739 | 4 | TIE WRAP 3.9 X .10" NATL UL |
| 26 | 038150 | 2 | WASHER FLAT #8 ZINC |
| 27 | 0D3191 | 1 | COVER, RELAY & TERM BLOCK |
| 28 | 0D3088 | 1 | WIRE HARNESS,GTS LOAD CENTER (NOT SHOWN FOR CLARITY) |
| 29 | 073591 | 2 | FUSE HOLDER |
| 30 | 073590A | 2 | ASSEMBLY FUSE 5A X BUSS HLDR73591 |
| 31 | 040213B | 4 | PCB SUPPORT SNAP-IN 1-3/8" |
| 32 | 0C8037 | 1 | CIRCT BRK 20 X 1 HOM120 |
| 33 | 075475 | 2 | SCREW PPHM M4-0.7 X 10 |
| 34 | 0C8036 | 5 | CIRCT BRK 15 X 1 HOM115 |
| 35 | 0C8035 | 1 | CIRCT BRK 30 X 2 HOM230 |
| 36 | 0D3320 | 1 | COVER - HARNESS ENTRY |
| 37 | 0D4802 | 1 | HARNESS, GTS TO EXT CONN BOX |
| 38 | 022264 | 2 | WASHER LOCK M4 |
| 39 | 0A7215 | 4 | SCREW SW 1/4-20X5/8 N WA JS500 |

$$
1 0 ^ {\\prime \\prime}
$$

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
12 kW and 15 kW GTS Load Center Assembly – Drawing No. 0D3996-D

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
12 kW and 15 kW GTS Load Center Assembly – Drawing No. 0D3996-D

| ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- |
| 1 | 0D3086 | 1 | BOX GTS LOAD CENTER |
| 2 | 0D3092 | 1 | COVER, 12 POSITION GTS LOAD CENTER |
| 3 | 0C2237 | 1 | TRANSFER SWITCH HOME STANDBY 100A2P250V |
| 3A | 077220 | 1 | COIL UTILITY |
| 3B | 077220A | 1 | COIL STANDBY |
| 3C | 082574 | 1 | INSULATOR-SIDEWALL (NOT SHOWN) |
| 3D | 084464 | 1 | LIMIT SWITCH OPERATION (NOT SHOWN) |
| 4 | 074908 | 6 | SCREW TAPTITE M5-0.8 X 10 BP |
| 5 | 024912 | 1 | SCREW TAPTITE 1/4-20 X 5/8 BP |
| 6 | 0A1658 | 1 | LOCK WASHER, SPECIAL-1/4\* |
| 7 | 063617 | 1 | RELAY PANEL 12VDC DPDT 10A@240VAC |
| 8 | 0D3030 | 1 | BASE, MOUNTING 6 POLE 125A/240V |
| 9 | 0A1495 | 4 | SCREW TAPTITE M4-0.7X10 BP |
| 10 | 0A1661 | 2 | RIVET POP .156 X .160-.164/#20 |
| 11 | 022473 | 1 | WASHER FLAT 1/4 ZINC |
| 12 | 055450 | 1 | PLUG HEYMAN DP1375 (10KW / 12KW / 13KW) |
|  | 025034 | 1 | PLUG STEEEL 1.0625 STMPSN 3811 (14KW / 15KW / 16KW) |
| 13 | 0D4684 | 1 | HARNESS ADAPTER PLATE |
| 14 | 0D3319 | 1 | PANEL-SUB BREAKER BASE |
| 15 | 056326 | 1 FT | TRIM VINYL BLACK 1/8GP |
| 16 | 022152 | 6 | WASHER LOCK #10 |
| 17 | 087680 | 1 | NUT WING M6-1.0 |
| 18 | 077441 | 1 | HANDLE, TRANSFER SWITCH HOME STANDBY |
| 19 | 063378 | 4 | HOLDER CABLE TIE |
| 21 | 074138 | 2 | LUG DIS QK NI-S 10X45 DEG BR/T |
| 22 | 036933 | 6 | SCREW PPHM #10-32 X 3/8\* |
| 23 | 077033 | 6 | LUG SLDLSS 1/0/#14X9/16 AL/CU |
| 24 | 048850 | 1 | BLOCK TERMINAL 20A 5 X 6 X 1100V |
| 25 | 028739 | 4 | TIE WRAP 3.9" X .10" NAT'L UL |
| 26 | 038150 | 2 | WASHER FLAT #8 ZINC |
| 27 | 0D3191 | 1 | COVER, RELAY & TERM BLOCK |
| 28 | 0D3088 | 1 | WIRE HARNESS,GTS LOAD CENTER (NOT SHOWN FOR CLARITY) |
| 29 | 073591 | 2 | FUSE HOLDER |
| 30 | 073590A | 2 | ASSEMBLY FUSE 5A X BUSS HLDR73591 |
| 31 | 040213B | 4 | PCB SUPPORT SNAP-IN 1-3/8" |
| 32 | 0C8037 | 3 | CIRCT BRK 20 X 1 HOM120 |
| 33 | 0D3190 | 1 | CIRCT BRK 20 X 2 HOM220 |
| 34 | 0C8036 | 5 | CIRCT BRK 15 X 1 HOM115 |
| 35 | 0C8035 | 1 | CIRCT BRK 30 X 2 HOM230 |
| 36 | 0D3320 | 2 | COVER - HARNESS ENTRY |
| 37 | 0D3093 | 1 | HARNESS, GTS TO EXT CONN BOX (10KW / 12KW / 13KW) |

* * *

GT-990 Engine – Drawing No. 0D8674-D Part 1 Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators Section 2 — Exploded Views and Parts Lists

GT-990 Engine – Drawing No. 0D8674-D Part 1 Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators

Kit Contains:

* * *

Section 2 — Exploded Views and Parts Lists

ITEM PART NO. QTY. DESCRIPTION

|  |  |  |  | 35 | 0C2988 | 1 | THRUST WASHER, GOVERNOR |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0C5729 | 1 | ASSEMBLY, CRANKCASE HOUSING WITH SLEEVE | 36 | 0C2992 | 1 | BUSHING, GOVERNOR LOWER |
|  |  |  |  | 37 | 0C3971C | 1 | ASSEMBLY, DIPSTICK WITH HANDLE |
| 2 | 0C3008 | 1 | SEAL, 38 I.D. CRANKSHAFT | 38 | 0C5305 | 1 | TUBE, DIPSTICK |
| 3 | 090388 | 8 | SCREW, TAPTITE M6-1.0 X 12 YC | 39 | 0C3027 | 1 | O-RING, OIL CLR 3/8 X 1/2 |
| 4 | 0C5372 | 1 | ASSEMBLY, BREATHER | 40 | 0C3007 | 1 | SEAL, 42 I.D. CRANKSHAFT |
| 5 | 0C3005 | 1 | GASKET, BREATHER COVER | 40 | 0C3007 | 1 | ASSEMBLY, OIL FILL CAP |
| 6 | 0E1684 | 1 | SEPARATOR, OIL BREATHER | 41 | 0C5731 | 1 | ASSEMBLY, HOUSING COVER WITH SLEEVE |
| 7 | 0D8067A | 1 | ASSEMBLY, HEAD #1 & GS |  |  |  |  |
| 8 | 071983 | 4 | RETINNER, PISTON PIN 20 | 42 | 0C3006 | 9 | SCREW, HHFC M10-1.5 X 55 |
| 9 | 0c2981C | 1 | ROCKER, COVER NO FILL | 43 | 080318 | 8 | SCREW HHFC M6-1.0 X 25 |
| 10 | 045761A | 4 | STUD M8-1.25/10MM X 30 G5 ZINC | 44 | 093064 | 1 | ASSEMBLY, OIL FILL CAP |
| 11 | 0C5848 | 2 | PISTON, HC | 45 | 0C8808 | 2 | HOOK, LIFTING |
| 12 | 021533 | 2 | SET, PISTON RING 90MM | 46 | 0D2723B | 1 | ROCKER, COVER WITH OIL FILL |
| 13 | 071980 | 2 | PIN PISTON D20 | 47 | 0C2979 | 2 | GASKET, VALVE COVER |
| 14 | 0D4041 | 1 | ASSEMBLY, CAMSHAFT & GEAR | 48 | 086515 | 8 | KEEPER, VALVE SPRING |
| 15 | 0c2983 | 1 | SHAFT, GOVERNOR | 49 | 0d2274 | 4 | RETAINER, VALVE SPRING |
| 16A | 0C2985A | 2 | ROLLER BEARING, GOVERNOR PLATE | 50 | 0d3867 | 4 | SPRING, VALVE |
| 16B | 0C2985B | 1 | ROLLER BEARING, GOVERNOR | 51 | 078672 | 2 | SEAL, VALVE STEM D7 |
| 17 | 0D4042 | 1 | ASSEMBLY,GOVERNOR GEAR | 52 | 0c5371 | 4 | WASHER, VALVE SPRING |
| 18 | 0A7811 | 1 | SPOOL, GOVERNOR MACHINED | 53 | 072694 | 4 | STUD, ROCKER ARM PIVOT |
| 19 | 0c2977 | 1 | GASKET, CRANK CASE | 54 | 0d3998 | 4 | NUT HEX M8-1.0 G8 YEL CHR |
| 20 | 0c5943 | 1 | SEAL, OIL PASSAGE | 55 | 0c3027 | 2 | O-RING, 3/8" X 1/2" |
| 21 | 0D4040E | 1 | ASSEMBLY, CRANK SHAFT HORIZONTAL DIRECT DRIVE (GT-990) | 56 | 0d5313 | 4 | ROCKER ARM |

ITEM PART NO. QTY. DESCRIPTION

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
GT-990/760 Engine – Drawing No. 0D8674-D Part 2

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
GT-990/760 Engine – Drawing No. 0D8674-D Part 2

ITEM PART NO. QTY. DESCRIPTION

| ITEM | PART NO. | QTY. | DESCRIPTION | ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 74 | 0C5136A | 2 | KNOB, AIR CLEANER | 109 | 0C8549 | 1 | SNORKEL, AIR INTAKE |
| 75 | 0C3024 | 1 | COVER, AIRBOX NG/LP | 110 | 0C3022A | 1 | HOUSING, BLOWER NG COOLER |
| 76 | 0C3040 | 1 | PRE-CLEANER, | 111 | 0D1131 | 1 | GUARD, FAN |
| 77 | 0C8127 | 1 | ELEMENT, AIR CLEANER | 112 | 045756 | 27 | SCREW TAPTITE M6-1X10 YELLOW CHROME |
| 78 | 0D8564A | 1 | ASSEMBLY, MIXER/AIRBOX 990 | 113 | 0C9763 | 4 | NUT, GROMMET 1/4 PLUG |
|  | 0D8564B | 1 | ASSEMBLY, MIXER/AIRBOX 760 | 114 | 0C3036 | 1 | HOSE, BREATHER |
| 79 | 0D2595 | 4 | SCREW SHOULDER (8MM) M6-1.0 X 18 | 115 | 0C8919 | 1 | BRACKET, STARTER |
| 80 | 0D4417 | 4 | WASHER,RUBBER 1/4" X 1/8" THICK | 116 | 079246 | 1 | SCREW HHC M6-1.0 x 16 WITH LOCK-WASHER |
| 81 | 0C3025 | 1 | SWITCH, OIL PRESS | 117 | 0C3018 | 1 | WRAPPER, UPPER CYLINDER 1 |
| 82 | 0D3083 | 1 | ASSEMBLY, OIL DRAIN HOSE | 118 | 0C3019 | 1 | WRAPPER, LOWER CYLINDER 1 |
| 83 | 0C7292 | 1 | NIPPLE, 3/4"-16 UNF | 119 | 0D1142A | 1 | WRAPPER, LOWER CYLINDER 2 |
| 84 | 070185 | 1 | FILTER, OIL D 69 X 64 LONG | 120 | 0D1143 | 1 | WRAPPER, UPPER CYLINDER 2 |
| 85 | 075281 | 1 | SWITCH, THERMAL 284F | 121 | 066849B | 2 | SCREW TAPTITE M5-0.8 X 8 BP |
| 86 | 0C1085 | 2 | SCREW PPHM M3-0.5 X 8 | 122 | 0C3053 | 1 | ASSEMBLY, GROUND WIRE |
| 87 | 043182 | 2 | WASHER LOCK M3 | 123 | 0C3052 | 2 | ASSEMBLY, IGNITION COIL |
| 88 | 035461A | 2 | BARBED STR 1/4NPT X 3/8 WITH VIBRA SEAL | 124 | 022097 | 4 | WASHER LOCK M6-1/4 |
| 89 | 0C7649 | 4 | CLAMP HOSE, 38-87 | 125 | 092079 | 4 | SCREW TAPTITE M6-1.0 X 25 BP |
| 90 | 0C9806 | 2 | HOSE, 3/8" I.D. X 6" LONG | 126 | 0C3017 | 1 | STARTER |
| 91 | 0C3026 | 1 | COOLER, OIL | 127 | 0D4529 | 2 | SPARKPLUG |
| 92 | 0C7964 | 4 | PLASTITE,1/4-15 X 3/4 | 128 | 022129 | 2 | WASHER LOCK M8-5/16 |
| 93 | 0C3043 | 2 | GASKET, MANIFOLD / PORT | 129 | 061906 | 2 | SCREW HHC M8-1.25 X 85 G8.8 |
| 94 | 0C7694 | 1 | MANIFOLD CYLINDER 2 | 130 | 082774 | 1 | KEY, WOODRFF 4 X 19D |

ITEM PART NO. QTY. DESCRIPTION

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
7 kW Generator – Drawing No. 0D3504-B

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
7 kW Generator – Drawing No. 0D3504-B

| ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- |
| 1 | 0C6934 | 1 | ADAPTOR, ENGINE |
| 2 | 0C9935H | 1 | STATOR |
| 3 | 0C9934H | 1 | ROTOR |
| 4 | 0C6043A | 1 | CARRIER, REAR BEARING |
| 5 | 0C8096 | 1 | FAN, 8" CURVED BLADE |
| 6 | 0C9593 | 1 | MUFFLER |
| 7 | 0D3220 | 1 | TAIL PIPE, MUFFLER |
| 8 | 0C8860 | 1 | PANEL, MUFFLER BASE |
| 9 | 031971 | 1 | BEARING #6205-2NSE-C3 |
| 10 | 0C3168 | 3 | 5/16 SPECIAL L/WASH |
| 11 | 056147 | 1 | BOLT ROTOR HHCS 5/16"-24 X 13-1/2" G5 |
| 12 | 0D1847 | 4 | BOLT STATOR IHHC M8-1.25 x 305mm |
| 13 | 0C7038C | 1 | BRACKET, ALTERNATOR MOUNTING |
| 14 | 0D1647 | 1 | DUCT, ALTERNATOR AIR |
| 15 | 0D2558 | 1 | GASKET, ALTERNATOR AIR DUCT |
| 16 | 0C7038B | 1 | BRACKET, ENGINE MOUNTING |
| 17 | 0C7758 | 4 | RUBBER MOUNT |
| 18 | 0388050AE0 | 1 | CABLE, #6 40" BLACK BATTERY |
| 19 | 0C2417A | 1 | EARTH STRAP 3/8X 3/8 |
| 20 | 082121C | 1 | CLIP-J VINYL COAT .625 ID |
| 21 | 066386 | 1 | ASSEMBLY BRUSH HOLDER |
| 22 | 029451 | 1.8 FT | TAPE ELEC UL FOAM 1/8 X 1/2 |
| 23 | 049451 | 1 | WASHER FLAT .406ID X 1.620D |
| 24 | 022237 | 4 | WASHER LOCK 3/8 |
| 25 | 022511 | 4 | BOLT HHC 3/8-16 X 1-1/4 G5 |
| 26 | 022131 | 4 | WASHER FLAT 3/8 ZINC |
| 27 | 039287 | 4 | SCREW HHC M8-1.25 X 45 G8.8 |
| 28 | 022145 | 14 | WASHER FLAT 5/16 ZINC |
| 29 | 049820 | 4 | NUT LOCK HEX M8-1.25 NYL INSRT |
| 30 | 090388 | 3 | SCREW TAP M6-1.0X12 BP |
| 31 | 022129 | 13 | WASHER LOCK M8-5/16 |
| 32 | 022259 | 8 | NUT HEX 5/16-18 STEEL |
| 33 | 059637 | 2 | SCREW TAPTITE 3/8-16X 3/4" BP |
| 34 | 048031K | 3 | BAND, HOSE CLAMP 35.05 DIA. |
| 35 | 0C9592 | 1 | BELLOWS |
| 36 | 057822 | 2 | CLAMP HOSE #8 .53 - 1.00 |
| 37 | 040976 | 2 | SCREW SHC M8-1.25 X 20 G12.9 |
| 38 | 0C2824 | 3 | SCREW TAPR #10-32 X 9/16 |
| 39 | 025145 | 1 | U-BOLT 5/16"-18 X 1.25" W/SADDLE |
| 40 | 090239 | 1 | GASKET, EXHAUST |
| 41 | 0C6989 | 1 | STINGER, ENGINE AIR IN |
| 42 | 0D1214 | 1 | BASE, AIR CLEANER |
| 43 | 0C8127 | 1 | ELEMENT, AIR CLEANER |

$$
8 ^ {\\prime \\prime}
$$

$$
4 0 ^ {\\prime \\prime}
$$

* * *

12 kW and 15 kW Generator – Drawing No. 0D3417-B Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators Section 2 — Exploded Views and Parts Lists

12 kW and 15 kW Generator – Drawing No. 0D3417-B Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
12 kW and 15 kW Generator – Drawing No. 0D3417-B

| ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- |
| 1 | 0C6934 | 1 | ADAPTOR, ENGINE |
| 2 | 0C7930 | 1 | STATOR 12KW |
| 0D2359 |  | STATOR 15KW |  |
| 3 | 0C7944 | 1 | ROTOR 12KW |
| 0D2356 |  | ROTOR 15KW |  |
| 4 | 0C6043 | 1 | CARRIER, REAR BEARING |
| 5 | 0D2336 | 1 | FAN, 12" CURVED BLADE |
| 6 | 0C6042 | 1 | MUFFLER |
| 7 | 0D3220 | 1 | TAIL PIPE, MUFFLER |
| 8 | 0C8101 | 1 | PANEL, MUFFLER BASE |
| 9 | 056482 | 1 | BEARING 1.1811-2.8346 |
| 10 | 0C3168 | 3 | 5/16 SPECIAL LOCK WASHER |
| 11 | 0D1838 | 1 | BOLT, HHCS 3/8"-24 x 15.50" |
| 12 | 0D1846 | 4 | BOLT, HHCS M8-1.25 x 345mm |
| 13 | 0C7038 | 1 | BRACKET, ALTERNATOR MOUNTING |
| 14 | 0D1609 | 1 | DUCT, ALTERNATOR AIR |
| 15 | 0D2559 | 1 | GASKET, ALTERNATOR AIR DUCT |
| 16 | 0C7038A | 1 | BRACKET, ENGINE MOUNTING |
| 17 | 0C7758 | 4 | RUBBER MOUNT |
| 18 | 0388050AD0 | 1 | CABLE, #6 48" BLACK BATTERY |
| 19 | 0C2417A | 1 | EARTH STRAP 3/8X 3/8 |
| 20 | 082121C | 1 | CLIP-J, VYNL COAT 0.625" ID |
| 21 | 066386 | 1 | ASSEMBLY BRUSH HOLDER |
| 22 | 029451 | 2.6 FT | TAPE ELEC UL FOAM 1/8 X 1/2 |
| 23 | 049451 | 1 | WASHER FLAT .406ID X 1.62OD |
| 24 | 022237 | 5 | WASHER LOCK 3/8 |
| 25 | 022511 | 4 | SCREW HHC 3/8-16 X 1-1/4 G5 |
| 26 | 022131 | 4 | WASHER FLAT 3/8 ZINC |
| 27 | 039288 | 4 | SCREW HHC M8-1.25 x 55 G8.8 |
| 28 | 022145 | 14 | WASHER FLAT 5/16 ZINC |
| 29 | 049820 | 4 | NUT LOCK HEX M8-1.25 NYL INSERT |
| 30 | 045756 | 2 | SCREW TAPTITE M6-1.0X10 BP |
| 31 | 022129 | 10 | WASHER LOCK M8-5/16 |
| 32 | 022259 | 8 | NUT HEX 5/16-18 STEEL |
| 33 | 059637 | 2 | SCREW TAPTITE 3/8-16 X 3/4 BP |
| 34 | 083512 | 4 | SCREW TAPTITE M8-1.25 X 16 BP |
| 35 | 074994 | 2.83 FT | HOSE RES 1/2 LP GAS |
| 36 | 057822 | 4 | CLAMP HOSE #8 .53 - 1.00 |
| 37 | 052858 | 4 | NUT LOCK M8 |
| 38 | 0C2824 | 3 | SCREW TAP-R #10-32 x 9/16 |
| 39 | 025145 | 1 | U-BOLT 5/16"-18 X 1.25" WITH SADDLE |
| 40 | 0C4138 | 2 | GASKET, EXHAUST PORT |
| 41 | 048031C | 2 | CLAMP HOSE BAND ¼" |

$$
1 2 ^ {\\prime \\prime}
$$

$$
1 5. 5 0 ""
$$

$$
4 8 ^ {\\prime \\prime}
$$

* * *

GN410 Engine – Drawing No. 0D3539-D Part 1 Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators Section 2 — Exploded Views and Parts Lists

GN410 Engine – Drawing No. 0D3539-D Part 1 Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
GN410 Engine – Drawing No. 0D3539-D Part 1

| ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- |
| 1 | 071978 | 1 | ASSEMBLY, CONNECTING ROD |
| 2 | 071980 | 1 | PIN, PISTON D20 |
| 3 | 021533 | 1 | SET, PISTON RING 90MM |
| 4 | 0C5848 | 1 | PISTON, HC |
| 5 | 071983 | 2 | RETAINER, PISTON PIN 20 |
| 6 | 0D4287 | 1 | ASSEMBLY, CRANKSHAFT GH410 SMALL TAPER |
| 7 | 0A7628 | 1 | ARM, GOVERNOR RC45 |
| 8 | 078658 | 1 | PIN, "R" GOVERNOR ARM |
| 9 | 078659 | 2 | WASHER, GOVERNOR ARM THRUST |
| 10 | 088261E | 1 | CRANKCASE, SUBASSEMBLY WITH PLUGS GH410 |
| 11 | 072655 | 2 | SEAL, 35 I.D. CRANKSHAFT |
| 12 | 0A7975 | 1 | ASSEMBLY, GOVERNOR GEAR |
| 13 | 078645 | 1 | C-RING, GOVERNOR GEAR RETAINER |
| 14 | 0A7811 | 1 | SPOOL, GOVERNOR- MACHINE |
| 15 | 0A9877 | 1 | ASSEMBLY, CAMSHAFT & GEAR |
| 16 | 076701 | 1 | GASKET , CRANKCASE |
| 17 | 021713B | 1 | GASKET, HEAD 410 |
| 18 | 078691 | 1 | COVER, OIL PRESSURE RELIEF |
| 19 | 0A5771 | 1 | SPRING, OIL RELIEF 360 |
| 20 | 0A5776 | 1 | BALL, DIA 11/32 PRESSURE RELIEF |
| 21 | 076361 | 1 | WASHER, THRUST GOVERNOR GEAR |
| 22 | 0A889BD | 1 | ASSEMBLY, COVER, GEAR TOP CHECK / FILL |
| 23 | 0D2274 | 2 | RETAINER, VALVE SPRING |
| 24 | 0C4391 | 2 | VALVE SPRING LF |
| 25 | 086025 | 1 | SET,GEROTOR 12 THK |
| 26 | 0CT393 | 1 | BALANCER |
| 27 | 021714 | 1 | ASSEMBLY,CYLINDER HEAD SEATS & GUIDES |
| 28 | 086516 | 1 | VALVE, EXHAUST |
| 29 | 086517 | 1 | VALVE, INTAKE |
| 30 | 088396B | 2 | PUSH ROD |
| 31 | 083897 | 2 | TAPPET |
| 32 | 077158 | 1 | ASSEMBLY, SCREEN OIL PICK-UP |
| 33 | 0C3150 | 1 | GASKET, ROCKER COVER 410 |
| 34 | 072694 | 2 | STUD, D20 PIVOT BALL |
| 35 | 083907 | 2 | ROCKER ARM |
| 36 | 072696 | 2 | NUT, JAM (ROCKER ARM) |
| 37 | 078694 | 1 | PLATE, PUSH ROD GUIDE |
| 38 | 021742 | 4 | SCREW, HHFL M10-1.5 X 105 |
| 39 | 0C3972 | 1 | ASSEMBLY, ROCKER COVER BREATHER |
| 40 | 076329 | 1 | PLUG, OIL FILL PLASTIC |
| 41 | 086254 | 1 | O-RING 17.8 I.D. x 2.4 |
| 42 | 0D4788 | 1 | PLUG, STANDARD PIPE 3/8 STEEL SQUARE HEAD |
| 43 | 074908 | 1 | SCREW, TAPTITE M5-0.8 X 10 BP |
| 44 | 086515 | 4 | KEEPER, VALVE SPRING |

* * *

GN410 Engine – Drawing No. 0D3539-D Part 2 Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators Section 2 — Exploded Views and Parts Lists

GN410 Engine – Drawing No. 0D3539-D Part 2 Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators

* * *

Section 2 — Exploded Views and Parts Lists

| ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- |
| 1 | 0C1069 | 5 | SCREW,TAPTITE M6-1.0X8 YELLOW CHROME |
| 2 | 0D2922 | 1 | HOUSING,BLOWER |
| 3 | 0C8435 | 1 | TUBE,DIPSTICK |
| 4 | 0C9997 | 1 | GUARD,FAN |
| 5 | 088434 | 1 | WRAPPER,BOTTOM |
| 6 | 045756 | 11 | SCREW,TAPTITE M6-1X10 YELLOW CHROME |
| 7 | 088433B | 1 | WRAPPER,TOP |
| 8 | 0D9004A | 1 | ASSY,STARTER |
| 9 | 059985 | 2 | SCREW,SHC M8-1.25 X 45 G12.9 |
| 10 | 022129 | 2 | WASHER,LOCK M8-5/16 |
| 11 | 0C2458A | 1 | BACKPLATE,L/F D/F |
| 12 | 083512 | 1 | SCREW,TAPTITE M8-1.25 X 16 BP |
| 13 | 0D1401 | 1 | BREATHER TUBE |
| 14 | 091039 | 1 | GASKET,INTAKE ADAPTER |
| 15 | 0C9619 | 1 | ASSEMBLY,PLASTIC CARB |
| 16 | 049811 | 2 | WASHER,FLAT M6 |
| 17 | 022097 | 4 | WASHER,LOCK M6-1/4 |
| 18 | 040945 | 2 | SCREW,SHC M6-1.0 X 20 G12.9 |
| 19 | 086999 | 1 | GASKET,OIL FILTR ADAPTER |
| 20 | 0D5667A | 1 | ADAPTER,OIL FILTER |
| 21 | 049821 | 2 | SCREW,SHC M8-1.25 X 30 G12.9 |
| 22 | 099236 | 1 | SWITCH,OIL 8.0 PSI |
| 23 | 070185 | 1 | FILTER,OIL DIA.69 X 64 LG |
| 24 | 082774 | 1 | KEY,WOODRFF 4 X 19D |
| 25 | 091222E | 1 | FLYWHEEL WITH RING GEAR 32DEG. |
| 26 | 067198N | 1 | WASHER,BELV-20 X 2.2 |
| 27 | 067890 | 1 | NUT,HEX - FLYWHEEL |
| 28 | 072347 | 1 | SPARKPLUG |
| 29 | 072734 | 1 | ASSEMBLY,GOVERNOR LEVER 12 HP |
| 30 | 072735 | 1 | ROD,GOVERNOR CONTROL. |
| 31 | 0C3978 | 1 | SPRING,ANTI-LASH |
| 32 | 0C6040 | 1 | ASSEMBLY,WIRE |
| 33 | 084542 | 1 | ASSEMBLY,IGNITION COIL - GN LF |
| 34 | 092079 | 2 | SCREW,TAPTITE M6-1.0 X 25 BP |
| 35 | 0A8222 | 1 | SPRING,GOVERNOR 8# |
| 36 | 083502 | 1 | BOLT,GOVERNOR ADJUST M5 |
| 37 | 083503 | 1 | NUT,M5-0.8 METAL LOCK |
| 38 | 0D3083 | 1 | ASSEMBLY,OIL DRAIN HOSE |
| 39 | 0C8434 | 1 | ASSEMBLY,CAP & DIPSTICK |
| 40 | 090072 | 1 | O-RING 9/16 X 3/4 X 3/32 |
| 41 | 075281 | 1 | SWITCH,THERMAL |
| 42 | 043182 | 2 | WASHER LOCK M3 |
| 43 | 0C4739 | 2 | SCREW PPHM M3-0.5 X 6 |
| 44 | 0C4373 | 1 | SPACER,ENDFRAME |

* * *

Gas Regulator – Drawing No. 0D8720-B Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators Section 2 — Exploded Views and Parts Lists

Gas Regulator – Drawing No. 0D8720-B Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators

* * *

Section 2 — Exploded Views and Parts Lists

Guardian Air-cooled 7 kW, 12 kW and 15 kW Generators
Gas Regulator – Drawing No. 0D8720-B

| ITEM | PART NO. | QTY. | DESCRIPTION |
| --- | --- | --- | --- |
| 1 | 0D5694 | 1 | CASTING,TWIN REGULATOR HOUSING |
| 2 | 0C5765 | 1 | SOLENOID,TWIN REGULATOR |
| 3 | 0C4647 | 1 | GASKET,SOLENOID |
| 4 | 0C4680 | 1 | PLUNGER,LP REGULATOR ASSEMBLY |
| 5 | 0C6070 | 1 | SPRING-SOLENOID,PLUNGER |
| 6 | 022985 | 4 | WASHER,FLAT #6 |
| 7 | 022264 | 4 | WASHER,LOCK M4 |
| 8 | 075475 | 4 | SCREW PPHM M4-0.7X10 |
| 9 | 0C5760A | 1 | JET,GN 410 ENGINE LP(7KW) |
| 10 | 0C6606 | 2\* | BARBED STRAIGHT1/2NPTx1/2 |
| 11 | 097934 | 2\* | O-RING,CHECK VALVE |
| 12 | 0C4645 | 2\* | ADJUSTER SCREW,TWIN REGULATOR |
| 13 | 0C5761 | 2\* | LEVER,REGULATOR |
| 14 | 0C5968 | 2\* | SUPPORT,INLET SEAL |
| 15 | 0C6066 | 2\* | SEAL,INLET |
| 16 | 0C5759 | 2\* | PIN,PIVOT ARM |
| 17 | 0C5764 | 2 | SPRING,REGULATOR |
|  | 0C5764A | 1 | SPRING,REGULATOR(7KW) |
| 18 | 070728 | 4 | SCREW,PFHMSM3-0.5x5 |
|  | 070728 | 2 | SCREW,PFHMSM3-0.5x5(7KW) |
| 19 | 0C6069 | 2\* | GASKET,DIAPHRAGM |
| 20 | 0C5762 | 2\* | COVER,TWIN REGULATOR |
| 21 | 045764 | 16 | SCREW,TAPTITEM4X8BP |
|  | 045764 | 8 | SCREW,TAPTITEM4X8BP(7KW) |
| 22 | 0C6731 | 2\* | RIVET,POP.118X.125 |
| 23 | 0C6067 | 2\* | SUPPORT,DIAPHRAGM |
| 24 | 0C4706 | 2\* | DIAPHRAGM,TWIN REGULATOR |
| 25 | 0C6068 | 2\* | CAP,DIAPHRAGM SUPPORT |
| 26 | 0C4643A | 2\* | INLET,TWIN REGULATOR11.11 DIA. |
| 27 | 026073 | 1 | PLUG,STANDARD PIPE1/8 STEEL SQUARE HEAD |
| 28 | 0A4032 | 2\* | PIN,LIMITED ADJUSTMENT |
| 29 | 0D3308 | 4 | WASHER,FLATM3X10mmO.D. |
|  | 0D3308 | 2 | WASHER,FLATM3X10mmO.D.(7KW) |
| 30 | 0C4643 | 1 | INLET,TWIN REGULATORNO HOLE-NOT SHOWN(7KW) |
| 31 | 028414A | 1 | BARBED STRAIGHT1/8"NPTX1/4" |
| 32 | 0D5698A | 1 | JET IDLE PRIMER PHILLIPS HD |
| 33 | 0C5760B | 1 | JET,GT760CYL1NATGAS |
| 34 | 0C5760C | 1 | JET,GT760CYL2NATGAS |
| 35 | 0C5760D | 1 | JET,GT760LP CYL1 |
| 36 | 0C5760E | 1 | JET,GT760LP CYL2 |
| 37 | 0D3973 | 2 | PLUG,EXPANSION16mm |

- A QUANTITY OF 1 IS TO BE USED ON 7KW HOME STANDBY

* * *

Part No. 0E5497 Revision 0 \[05/05/03\] Printed in U.S.A.

---

## Generac Generator Manual and Part Lookup

**Source:** https://www.generatormagic.com/pages/find-part-numbers/?srsltid=AfmBOoqe2hIHmva3jRzlSNxfm7R9PhbgN4G5hEihD-KjkgOURjpCviJy

­

Orders placed within the next  ship today.Orders placed in the next  ship

[Toggle menu](https://www.generatormagic.com/pages/find-part-numbers/#)

[513-486-2442](tel:513-486-2442)

- [Login](https://www.generatormagic.com/login.php) or [Sign Up](https://www.generatormagic.com/login.php?action=create_account)

- [0](https://www.generatormagic.com/cart.php)


### Find Part Numbers

Generator Magic is your one-stop shop for generator parts. Our expansive selection allows you to easily discover the right components that match your specific generator model. Browse our extensive list of compatible Generac parts via the manuals and view part schematics to find the right replacement part.

You can find a list of commonly used maintenance parts by using our [Maintenance Parts Finder](https://www.generatormagic.com/pages/generac-generator-parts-lookup) here

If you are unable to find the proper part using the manuals below, please contact us using our [**what part do I need form**](https://www.generatormagic.com/pages/what-generac-part-do-i-need/)? During business hours, we answer the form within an hour.

|     |     |
| --- | --- |
| |     |
| --- |
| #### Home Standby Units |
| ##### **Generac Air Cooled Models** |
| **[Models 4582-2 15KW PORTABLE](https://www.generatormagic.com/product_images/manuals/4582-2.pdf)** |
| **[Models 4077-0, 4109-0, 4079-0](https://www.generatormagic.com/product_images/manuals/0C2369.pdf)** |
| **[Models 4077-1, 4109-1, 4079-1](https://www.generatormagic.com/product_images/manuals/0C4217.pdf)** |
| **[Models 4077-2, 4109-2, 4079-2](https://www.generatormagic.com/product_images/manuals/0C9035.pdf)** |
| **[Models 4077-3, 4109-3, 4079-3](https://www.generatormagic.com/product_images/manuals/0C9036.pdf)** |
| **[Models 4389-0, 4456-0, 4390-0](https://www.generatormagic.com/product_images/manuals/0D3169.pdf)** |
| **[Models 4389-1, 4456-1, 4390-1](https://www.generatormagic.com/product_images/manuals/0D8846.pdf)** |
| **[Models 4758-0, 4759-0, 4760-0](https://www.generatormagic.com/product_images/manuals/0E1370.pdf)** |
| **[Models 4389-3, 4456-3, 4390-3](https://www.generatormagic.com/product_images/manuals/0E9057.pdf)** |
| **[Models 4389-3, 4456-3, 4390-3 After Serial Number 3999625](https://www.generatormagic.com/product_images/manuals/0F3982.pdf)** |
| **[Models 4389-2, 4456-2, 4390-2](https://www.generatormagic.com/product_images/manuals/0E8012.pdf)** |
| **[Models 4758-1, 4759-1, 4760-1](https://www.generatormagic.com/product_images/manuals/0E8295.pdf)** |
| **[Models 4758-2, 4759-2, 4760-2](https://www.generatormagic.com/product_images/manuals/0F0083.pdf)** |
| **[Models 4758-2, 4759-2, 4760-2 After Serial Number 3999625](https://www.generatormagic.com/product_images/manuals/0F3985.pdf)** |
| **[Models 4916-0](https://www.generatormagic.com/product_images/manuals/0E4885.pdf)** |
| **[Models 5240-0, 5280-0, 5241-0, 5281-0, 5242-0, 5282-0, 5243-0, 5244-0, 5283-0, 5284-0](https://www.generatormagic.com/product_images/manuals/0F9421.pdf)** |
| **[Models 5501-0, 05502-0, 05503-0, 05504-0, 05505-0, 05506-0, 05744-0 \**<br>**\**<br>**5518-0, 5520-0, 5522-0, 5523-0, 5524-0, 5525-0](https://www.generatormagic.com/product_images/manuals/5501-5502-5503-5504-5505-5506-5744.pdf)** |
| ##### **Generac Liquid Cooled Models** |
| **[Models (Natural Gas)907-2, 908-2, 909-2, 910-2, 911-2, 912-2, 913-2, 914-2, 4188-0, 4370-0](https://www.generatormagic.com/product_images/manuals/0C1000.pdf)** |
| **[Models (Liquid Propane)4112-0, 4113-0, 4114-0, 4115-0, 4116-0, 4117-0, 4118-0, 4119-0, 4189-0, 4371-0](https://www.generatormagic.com/product_images/manuals/0C1000.pdf)** |
| **[Models (Sound Attenuated)972-0, 973-0, 974-0, 975-0, 976-0, 977-0, 978-0, 979-0, 2001-0](https://www.generatormagic.com/product_images/manuals/0A7218.pdf)** |
| **[Models (Natural Gas)4090-2, 4091-2, 4092-2, 4093-2, 4094-2, 4095-2, 4096-2, 4097-2, 4474-0](https://www.generatormagic.com/product_images/manuals/0C8840.pdf)** |
| **[Models (Liquid Propane)4124-1, 4125-1, 4126-1, 4127-1, 4128-1, 4130-1, 4131-1, 4475-0](https://www.generatormagic.com/product_images/manuals/0C8840.pdf)** |
| **[Models 4123-0, 4144-0, 4145-0, 4146-0, 4373-0](https://www.generatormagic.com/product_images/manuals/0C2159.pdf)** |
| **[Models 4136-0, 4137-0](https://www.generatormagic.com/product_images/manuals/0C2517.pdf)** |
| **[Models (Natural Gas)4188-1, 4370-2, 4474-1](https://www.generatormagic.com/product_images/manuals/0D6444.pdf)** |
| **[Models (Liquid Propane)4189-1, 4371-2, 4475-1](https://www.generatormagic.com/product_images/manuals/0D6444.pdf)** |
| **[Models 4373-1, 4626-0](https://www.generatormagic.com/product_images/manuals/0D4963.pdf)** |
| **[Models 4373-2, 4626-1](https://www.generatormagic.com/product_images/manuals/0D8908.pdf)** |
| **[Models 4373-3, 4373-4, 4626-2](https://www.generatormagic.com/product_images/manuals/0E1780.pdf)** |
| **[Models 4721-0, 4722-0, 4723-0, 4724-0, 4725-0, 4725-1, 4725-2, 4725-3, 4726-0](https://www.generatormagic.com/product_images/manuals/0E1151.pdf)** |
| **[Models 4988-1](https://www.generatormagic.com/product_images/manuals/0F2006.pdf)** |
| **[Models 4988-2](https://www.generatormagic.com/product_images/manuals/0F5095.pdf)** |
| **[Models 4988-4](https://www.generatormagic.com/product_images/manuals/0F6866.pdf)** |
| **[Models 4992-0, 4992-01](https://www.generatormagic.com/product_images/manuals/0E8359.pdf)** |
| **[Models 4373-6, 4626-5](https://www.generatormagic.com/product_images/manuals/0E7018.pdf)** |
| **[Models 05030-1, 05028-1, 05031-0, 5028-0, 5030-0, 5031-1](https://www.generatormagic.com/product_images/manuals/0F1007.pdf)** |
| **[Models 4917-2](https://www.generatormagic.com/product_images/manuals/0E8565.pdf)** |
| **[Models 4917-3](https://www.generatormagic.com/product_images/manuals/0F5093.pdf)** |
| **[Models 4917-4](https://www.generatormagic.com/product_images/manuals/0F5546.pdf)** |
| **[Models 4917-5](https://www.generatormagic.com/product_images/manuals/0F6867.pdf)** |
| **[Models 4992-2](https://www.generatormagic.com/product_images/manuals/0F4942.pdf)** |
| **[Models 05012-0](https://www.generatormagic.com/product_images/manuals/0E9042.pdf)** |
| **[Models 05012-1](https://www.generatormagic.com/product_images/manuals/0F4946.pdf)** |
| **[Models 05031-2](https://www.generatormagic.com/product_images/manuals/0F5097.pdf)** |
| **[Models 05040-2](https://www.generatormagic.com/product_images/manuals/0F5098.pdf)** |
| **[Models 05054-1, 05053-1, 05040-1](https://www.generatormagic.com/product_images/manuals/0F1005.pdf)** |
| **[Models 05210-0](https://www.generatormagic.com/product_images/manuals/0F7921.pdf)** |
| **[Models 05211-0](https://www.generatormagic.com/product_images/manuals/0F7909.pdf)** |
| **[Models 05212-0](https://www.generatormagic.com/product_images/manuals/0F7922.pdf)** |
| **[Models 05213-0](https://www.generatormagic.com/product_images/manuals/0F7910.pdf)** |
| **[Models 05219-0](https://www.generatormagic.com/product_images/manuals/0F7923.pdf)** |
| **[Models 05220-0](https://www.generatormagic.com/product_images/manuals/0F7911.pdf)** |
| **[Models 05221-0](https://www.generatormagic.com/product_images/manuals/0F7924.pdf)** |
| **[Models 05222-0](https://www.generatormagic.com/product_images/manuals/0F7912.pdf)** |
| ##### **Generac Transfer Switches** |
| **[Models 4635-3, 4678-2](https://www.generatormagic.com/product_images/manuals/0E6347.pdf)** |
| **[Models 4635-1, 4635-2](https://www.generatormagic.com/product_images/manuals/0E4334.pdf)** |
| **[Models 4635-0](https://www.generatormagic.com/product_images/manuals/0D4001.pdf)** |
| **[Models 9227-0, 9228-0, 9229-0, 9230-0](https://www.generatormagic.com/product_images/manuals/078590.pdf)** |
| **[Models 9227-2, 4678-1](https://www.generatormagic.com/product_images/manuals/0C3908.pdf)** |
| **[Models 9489-0, 9480-0, 9491-0](https://www.generatormagic.com/product_images/manuals/086150.pdf)** |
| **[Models 4945-1, 5036-0](https://www.generatormagic.com/product_images/manuals/0E9905.pdf)** |
| ##### **Generac Technical Manual For R-100 Digital Controller** |
| **[Models 05210-0, 05211-0, 05212-0, 05213-0, 05219-0, 05220-0, 05221-0, 05222-0](https://www.generatormagic.com/product_images/manuals/0F6402.pdf)** |
| ##### **Generac Installation Manual** |
| **[Models 05210-0, 05211-0, 05212-0, 05213-0, 05219-0, 05220-0, 05221-0, 05222-0](https://www.generatormagic.com/product_images/manuals/0F6618.pdf)** |
| ##### **Generac Service, Diagnostic And Parts Manuals** |
| **[1.5L Engine Service Manual](https://www.generatormagic.com/product_images/manuals/0C1947.pdf)** |
| **[1.5L Engine Gas Parts Manual](https://www.generatormagic.com/product_images/manuals/PB15000G.pdf)** |
| **[1.6L Engine Service Manual](https://www.generatormagic.com/product_images/manuals/0A1368.pdf)** |
| **[1.6L Engine Gas Parts Manual](https://www.generatormagic.com/product_images/manuals/PB16000G.pdf)** |
| **[2.5L Engine Service Manual](https://www.generatormagic.com/product_images/manuals/0E9693.pdf)** |
| **[3.0L Engine Service Manual](https://www.generatormagic.com/product_images/manuals/0E9267.pdf)** |
| **[3.9L Engine Service Manual](https://www.generatormagic.com/product_images/manuals/0E9755.pdf)** |
| **[4.3L Engine Service Manual](https://www.generatormagic.com/product_images/manuals/0C8220.pdf)** |
| **[4.3L Engine Gas Parts Manual](https://www.generatormagic.com/product_images/manuals/0D3749.pdf)** |
| **[V-Twin Parts Service Manual (Horizontal And Vertical Shafts)](https://www.generatormagic.com/product_images/manuals/081134.pdf)** |
| **[OHVI V-Twin Engine Service Manual for Model GN724](https://www.generatormagic.com/product_images/manuals/0C8221.pdf)** |
| **[OHVI V-Twin Engine Service Manual for Model GTV990/760](https://www.generatormagic.com/product_images/manuals/0E2081.pdf)** |
| **[OHVI V-Twin Engine Service Manual for Model GTV990/760 newest version](https://www.generatormagic.com/product_images/manuals/0F6923.pdf)** |
| **[Service And Repair Manual For Small Frame GN Engines-Models 190/191/220](https://www.generatormagic.com/product_images/manuals/C1103_smallframe.pdf)** |
| **[Service And Repair Manual For Large Frame GN Engines-Models 320/360/410](https://www.generatormagic.com/product_images/manuals/C1103_largeframe.pdf)** |
| **[Basic Electricity](https://www.generatormagic.com/product_images/manuals/46941.pdf)** |
| **[Controlling Electricity](https://www.generatormagic.com/product_images/manuals/46961.pdf)** | | |     |
| --- |
| #### RV Generators |
| ##### **Generac Small Engines** |
| **[GN190, GN220 ENGINES](https://www.generatormagic.com/product_images/manuals/GN190-220.pdf)** |
| **[GN320, GN360, GN410 ENGINES](https://www.generatormagic.com/product_images/manuals/GN320-360-410.pdf)** |
| ##### **Generac Impact Series** |
| **[Models 802-3, 803-4](https://www.generatormagic.com/product_images/manuals/0A9398.pdf)** |
| **[Models 940-1, 941-1](https://www.generatormagic.com/product_images/manuals/0A9195.pdf)** |
| **[Models 940-2, 941-2](https://www.generatormagic.com/product_images/manuals/0D4893.pdf)** |
| **[Models 941-3](https://www.generatormagic.com/product_images/manuals/0E7558.pdf)** |
| **[Models 941-4](https://www.generatormagic.com/product_images/manuals/0F1117.pdf)** |
| ##### **Generac Primepact Series** |
| **[Models 595-0, 860-0, 861-0](https://www.generatormagic.com/product_images/manuals/098699.pdf)** |
| **[Models 595-1, 9843-3](https://www.generatormagic.com/product_images/manuals/0C2901.pdf)** |
| **[Models 784-1](https://www.generatormagic.com/product_images/manuals/0C6879.pdf)** |
| **[Models 784-2, 9290-4](https://www.generatormagic.com/product_images/manuals/0D6583.pdf)** |
| **[Models 2010-0, 4164-0](https://www.generatormagic.com/product_images/manuals/0C5080.pdf)** |
| **[Models 2010-1, 4164-1](https://www.generatormagic.com/product_images/manuals/0D1756.pdf)** |
| **[Models 2010-2, 4164-2](https://www.generatormagic.com/product_images/manuals/0D7431.pdf)** |
| **[Models 4164-3](https://www.generatormagic.com/product_images/manuals/0F1118.pdf)** |
| **[Models 9592-3, 9593-3](https://www.generatormagic.com/product_images/manuals/098773.pdf)** |
| **[Models 9592-4, 9735-4](https://www.generatormagic.com/product_images/manuals/0C2897.pdf)** |
| **[Models 9592-5, 9735-5](https://www.generatormagic.com/product_images/manuals/0D4889.pdf)** |
| **[Models 9600-3](https://www.generatormagic.com/product_images/manuals/098772.pdf)** |
| **[Models 9600-4, 9734-4](https://www.generatormagic.com/product_images/manuals/0C2899.pdf)** |
| **[Models 9600-5, 9734-5](https://www.generatormagic.com/product_images/manuals/0D7803.pdf)** |
| **[Models 9734-3](https://www.generatormagic.com/product_images/manuals/0A4081.pdf)** |
| **[Models 9735-3, 9736-3](https://www.generatormagic.com/product_images/manuals/0A4021.pdf)** |
| ##### **Generac Quietpact Series** |
| **[Models 862-1](https://www.generatormagic.com/product_images/manuals/0A9422.pdf)** |
| **[Models 862-2](https://www.generatormagic.com/product_images/manuals/0C1860.pdf)** |
| **[Models 4270-0](https://www.generatormagic.com/product_images/manuals/0C4547.pdf)** |
| **[Models 4614-1](https://www.generatormagic.com/product_images/manuals/0D7428.pdf)** |
| **[Models 4270-2](https://www.generatormagic.com/product_images/manuals/0D7427.pdf)** |
| **[Models 4270-1](https://www.generatormagic.com/product_images/manuals/0D2354.pdf)** |
| **[Models 4700-0](https://www.generatormagic.com/product_images/manuals/0D8351.pdf)** |
| **[Models 4701-0](https://www.generatormagic.com/product_images/manuals/0F4594.pdf)** |
| **[Models 4702-0, 4703-0, 4704-0, 4705-0, 4706-0, 4707-0](https://www.generatormagic.com/product_images/manuals/0E1015.pdf)** |
| **[Models 4766-0, 4767-0](https://www.generatormagic.com/product_images/manuals/0E1699.pdf)** |
| ##### **Generac Manual For Older Models** |
| **[NP52G, NP66G, NP72G](https://www.generatormagic.com/product_images/manuals/NP52G.pdf)** |
| **[Models 661-4](https://www.generatormagic.com/product_images/manuals/0A5929.pdf)** |
| **[Models 661-5](https://www.generatormagic.com/product_images/manuals/0A9400.pdf)** |
| **[Models 843-0](https://www.generatormagic.com/product_images/manuals/0A2624.pdf)** |
| **[Models 916-1](https://www.generatormagic.com/product_images/manuals/0A6448.pdf)** |
| **[Models 919-0](https://www.generatormagic.com/product_images/manuals/0A5596.pdf)** |
| **[Models 919-1](https://www.generatormagic.com/product_images/manuals/0A6451.pdf)** |
| **[Models 9344-1](https://www.generatormagic.com/product_images/manuals/083874.pdf)** |
| **[Models 9344-2](https://www.generatormagic.com/product_images/manuals/0C1274.pdf)** |
| **[Models 9843-2](https://www.generatormagic.com/product_images/manuals/099001.pdf)** |
| ##### **Generac Service And Diagnostic Manuals** |
| **[OHVI V-Twin Engine Service Manual For Models GTV990/760](https://www.generatormagic.com/product_images/manuals/0E2081.pdf)** |
| **[Service Manual For Small Frame GN Engines-Models 190/191/220](https://www.generatormagic.com/product_images/manuals/0C1103_smallframe.pdf)** |
| **[Service Manual For Large Frame GN Engines-Models 320/360/410](https://www.generatormagic.com/product_images/manuals/0C1103_largeframe.pdf)** |
| **[Impact 36 Plus Diagnostic Repair Manual Models 940, 941](https://www.generatormagic.com/product_images/manuals/0D1752.pdf)** |
| **[Impact 36 Plus II Diagnostic Repair Manual Models 940-2, 941-2](https://www.generatormagic.com/product_images/manuals/0D9057.pdf)** |
| **[Quietpact 75D Diagnostic Repair Manual Models 4270-0, 4270-1, 4270-2](https://www.generatormagic.com/product_images/manuals/0F4996.pdf)** |
| **[Quietpact 40G Diagnostic Repair Manual Model 4700](https://www.generatormagic.com/product_images/manuals/0E1881.pdf)** |
| **[Quietpact 55/65/75 Diagnostic Repair Manuals Models 4702, 4703, 4704, 4705, 4706, 4707](https://www.generatormagic.com/product_images/manuals/0E7225.pdf)** |
| **[CCRV Diagnostic Repair Manual](https://www.generatormagic.com/product_images/manuals/94468A.pdf)** |
| **[IM, NP & Q Diagnostic Repair Manual](https://www.generatormagic.com/product_images/manuals/094468.pdf)** |
| **[NP & IM Diesel Service Manual](https://www.generatormagic.com/product_images/manuals/085680.pdf)** |
| **[NP Technical Information](https://www.generatormagic.com/product_images/manuals/Y78800.pdf)** |
| **[NP Diagnostic Repair Manual](https://www.generatormagic.com/product_images/manuals/075239.pdf)** |
| **[NP & IM Gas Service Manual](https://www.generatormagic.com/product_images/manuals/086640.pdf)** |
| **[NP & Q Installation Manual](https://www.generatormagic.com/product_images/manuals/091355.pdf)** |
| **[Quicksilver Diagnostic & Service Manual-Gas](https://www.generatormagic.com/product_images/manuals/082033.pdf)** |
| **[Quicksilver Diagnostic & Service Manual-Diesel](https://www.generatormagic.com/product_images/manuals/082034.pdf)** |
| **[Quicksilver Gas Parts Catalog](https://www.generatormagic.com/product_images/manuals/090245.pdf)** |
| **[MC Diagnostic Repair Manual](https://www.generatormagic.com/product_images/manuals/051834.pdf)** |
| **[XP Diagnostic Repair Manual](https://www.generatormagic.com/product_images/manuals/041124.pdf)** |
| **[TXP Diagnostic Repair Manual](https://www.generatormagic.com/product_images/manuals/050357.pdf)** |
| **[V-Twin Parts Service Manual(Horizontal & Vertical Shafts)](https://www.generatormagic.com/product_images/manuals/081134.pdf)** | |
|  |

Our inventory includes a wide range of generator parts compatible with various generator models, with a focus on Generac. Your generator's performance and longevity are our top priorities, and our generator parts are sourced from trusted manufacturers, ensuring that you receive brand-new components that meet or exceed industry standards.

Have questions or need assistance in finding the right Generac parts? Our experienced customer support team is here to help. We can provide guidance on selecting the appropriate

parts and offer valuable insights to ensure your generator operates optimally. At Generator Magic, we're committed to helping you maintain a dependable power source. Explore our extensive selection of generator parts compatible with a variety of models and experience the peace of mind that comes with a generator that's always ready to perform.

Don't leave your power to chance.

![Top quality store popup button](https://www.gstatic.com/images/branding/productlogos/top_quality_store/v1/192px.svg)

Top Quality Storeon Google

Press space for more information.

---

## [PDF] Installation and Owner's Manual - Genset Services

**Source:** https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/0F3982.pdf

### Installation and Owner’s Manual

Air-cooled, Prepackaged Automatic Standby Generators Models: 04389-3 (6 kW NG, 7 kW LP) 04456-3 (12 kW NG, 12 kW LP) 04390-3 (13 kW NG, 15 kW LP)

![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/51d0144fe4ca425e18a4d44ec5550bea9d24dccf974f84338fdfc37cce796a10.jpg)

 Not intended for use as Primary Power in place of utility or in  life-support applications.

![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/bfcf5630df7368861789444ca60c50f41d46b1327b50fb8f78dbfc279d57fade.jpg)

### INTRODUCTION

Thank you for purchasing this model of the Guardian product line by Generac Power Systems Inc. This model is a compact, high performance, air-cooled, engine-driven generator designed to automatically supply electrical power to operate critical loads during a utility power failure.

This unit is factory installed in an all-weather, metal enclosure that is intended exclusively for outdoor installation. This generator will operate using either vapor withdrawn liquid propane (LP) or natural gas (NG).

### READ THIS MANUAL THOROUGHLY

If any portion of this manual is not understood, contact the nearest Authorized Dealer for starting, operating and servicing procedures.

Throughout this publication, and on tags and decals affixed to the generator, DANGER, WARNING, CAUTION and NOTE blocks are used to alert personnel to special instructions about a particular operation that may be hazardous if performed incorrectly or carelessly. Observe them carefully. Their definitions are as follows:

![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/43883cf413fd0e20ef5bb37095449227ec359f3037de510e113427c8892d8ba6.jpg)

After this heading, read instructions that, if not strictly complied with, will result in serious personal injury, including death, in addition to property damage.

### WARNING

After this heading, read instructions that, if not strictly complied with, may result in serious personal injury or property damage.

### A CAUTION A

After this heading, read instructions that, if not strictly complied with, could result in damage to equipment and/or property.

NOTE:

After this heading, read explanatory statements that require special emphasis.

These safety warnings cannot eliminate the hazards that they indicate. Common sense and strict compliance with the special instructions while performing the service are essential to preventing accidents.

Four commonly used safety symbols accompany the DANGER, WARNING and CAUTION blocks. The type of information each indicates follows:

 This symbol points out important safety information that, if not followed, could endanger personal safety and/or property of others. This symbol points out potential explosion hazard.

 This symbol points out potential fire hazard.

 This symbol points out potential electrical shock hazard.

The operator is responsible for proper and safe use of the equipment. The manufacturer strongly recommends that the operator read this Owner's Manual and thoroughly understand all instructions before using this equipment. The manufacturer also strongly recommends instructing other users to properly start and operate the unit. This prepares them if they need to operate the equipment in an emergency.

### CONTENTS

This manual contains pertinent owner’s information, including warranty, electrical diagrams, exploded views and lists of repair parts, for three different models:

• 04389-3 – 6 kW NG, 7 kW LP, single-cylinder GH410 Engine

• 04456-3 – 12 kW NG, 12 kW LP, V-twin GT-990 Engine

• 04390-3 – 13 kW NG, 15 kW LP, V-twin GT-990 Engine

### OPERATION AND MAINTENANCE

It is the operator's responsibility to perform all safety checks, to make sure that all maintenance for safe operation is performed promptly, and to have the equipment checked periodically by an Authorized Dealer. Normal maintenance service and replacement of parts are the responsibility of the owner/operator and, as such, are not considered defects in materials or workmanship within the terms of the warranty. Individual operating habits and usage contribute to the need for maintenance service.

Proper maintenance and care of the generator ensures a minimum number of problems and keep operating expenses at a minimum. See an Authorized Dealer for service aids and accessories.

### HOW TO OBTAIN SERVICE

When the generator requires servicing or repairs, contact an Authorized Dealer for assistance. Service technicians are factory-trained and are capable of handling all service needs.

When contacting an Authorized Dealer about parts and service, always supply the complete model number and serial number of the unit as given on its data decal, which is located on the generator. See Figure 1.1 or Figure 1.2 in Section 1.6 for decal location.

Model No. Serial No.

### Air-cooled 7 kW, 12 kW and 15 kW Generators

### Introduction ............... ..Inside Front Cover

Read This Manual Thoroughly IFC Contents .. IFC Operation and Maintenance . IFC How to Obtain Service .. IFC Authorized Dealer Locator Number . IFC

### Safety Rules ............. .2

Standards Index .. 3

### Section 1 – General Information ............... 4

1.1 Unpacking/Inspection . 4

1.2 Protection Systems .. . 4

1.3 NEC Requirement for Arc Fault Circuit

Interruption Breaker for Bedrooms .. 4

1.4 The Generator . 5

1.5 Specifications ... . 6

1.6 System Set LED . . 7

1.7 Fuel Requirements and Recommendations ... 7

1.8 Fuel Consumption . . 7

1.9 Reconfiguring the Fuel System 7

1.10 Location . 8

1.11 Battery Installation .. . 9

1.12 The Battery . 9

### Section 2 – Post Installation Start-up and Adjustments ........ ....10

2.1 Before Initial Startup... 10

2.2 Check Transfer Switch Operation 10

2.3 Electrical Checks ... . 10

2.4 Generator Tests Under Load . . 11

2.5 Checking Automatic Operation . 11

2.6 Adjusting the Regulator

(Natural Gas Only) .. 12

2.7 Engine Governor Adjustment . . 13

2.8 Voltage Regulator Adjustment .. .14

### Section 3 – Operation ....... ...14

3.1 Break-in Procedure . .14

3.2 Using the Auto/Off/Manual Switch . . 14

3.3 Automatic Transfer Operation .. . 15

3.4 Sequence of Automatic Operation . . 15

3.5 Manual Transfer Operation .. .. 16

3.6 Setting the Exercise Timer .17

3.7 Protection Systems .. . 17

### Section 4 – Maintenance ...... ..18

4.1 Fuses .. .18

4.2 Checking the Engine Oil Level . . 18

4.3 Changing the Engine Oil .. . 19

4.4 Changing the Oil Filter . .19

4.5 Changing the Engine Air Cleaner .. . 19

4.6 Spark Plug(s) . . 20

4.7 Battery Maintenance .. . 20

4.8 Adjusting GH-410/GT-990/760

Valve Clearance ... . 21

4.9 Cooling System . . 21

4.10 Attention After Submersion .. . 22

4.11 Corrosion Protection .... . 22

4.12 Out of Service Procedure .. . 22

4.13 Service Schedule ... . 23

### Section 5 – Troubleshooting .............. .. 24

5.1 Troubleshooting Guide .. .24

Section 6 – Notes .... 25

Section 7 – Electrical Data . 28

Section 8 – Exploded Views and

Parts Lists . 42

Section 9 – Mounting Dimensions .. 63

Section 10 – Warranty . 64

SAVE THESE INSTRUCTIONS – The manufacturer suggests that these rules for safe operation be copied and posted near the unit’s installation site. Safety should be stressed to all operators and potential operators of this equipment.

### WARNING:

The engine exhaust from this product contains chemicals known to the state of California to cause cancer, birth defects or other reproductive harm.

![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/6a23c6e9b1bbaf899acaca2e03d3f78d88080b66bd3d90ebd3022498263c4e96.jpg)

### WARNING:

![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/8842972d6931e1ec953245b61f12643dd00079967d519d456637c093d8dc0fc9.jpg)

### This product contains or emits chemicals known to the state of California to cause cancer, birth defects or other reproductive harm.

Study these SAFETY RULES carefully before installing, operating or servicing this equipment. Become familiar with this Owner’s Manual and with the unit. The generator can operate safely, efficiently and reliably only if it is properly installed, operated and maintained. Many accidents are caused by failing to follow simple and fundamental rules or precautions.

The manufacturer cannot anticipate every possible circumstance that might involve a hazard. The warnings in this manual, and on tags and decals affixed to the unit are, therefore, not all-inclusive. If using a procedure, work method or operating technique the manufacturer does not specifically recommend, ensure that it is safe for others. Also make sure the procedure, work method or operating technique utilized does not render the generator unsafe.

### DANGER

 Despite the safe design of this generator, operating this equipment imprudently, neglecting its maintenance or being careless can cause possible injury or death. Permit only responsible and capable persons to operate or maintain this equipment.

 Potentially lethal voltages are generated by these machines. Ensure all steps are taken to render the machine safe before attempting to work on the generator.

 Parts of the generator are rotating and/or hot during operation. Exercise care near running generators.

###  GENERAL HAZARDS 

• For safety reasons, the manufacturer recommends that the installation, initial start-up and maintenance of this equipment is carried out by an Authorized Dealer.

The engine exhaust fumes contain carbon monoxide, which can be DEADLY. This dangerous gas, if breathed in sufficient concentrations, can cause unconsciousness or even death. This exhaust system must be installed properly, in strict compliance with applicable codes and standards. Following installation, do nothing that might render the system unsafe or in noncompliance with such codes and standards.

• Keep hands, feet, clothing, etc., away from drive belts, fans, and other moving or hot parts. Never remove any drive belt or fan guard while the unit is operating.

• Adequate, unobstructed flow of cooling and ventilating air is critical to correct generator operation. Do not alter the installation or permit even partial blockage of ventilation provisions, as this can seriously affect safe operation of the generator. The generator MUST be installed outdoors.

• When working on this equipment, remain alert at all times. Never work on the equipment when physically or mentally fatigued.

Inspect the generator regularly, and contact the nearest Authorized Dealer for parts needing repair or replacement.

• Before performing any maintenance on the generator, disconnect its battery cables to prevent accidental start up. Disconnect the cable from the battery post indicated by a NEGATIVE, NEG or (–) first. Reconnect that cable last.

• Never use the generator or any of its parts as a step. Stepping on the unit can stress and break parts, and may result in dangerous operating conditions from leaking exhaust gases, fuel leakage, oil leakage, etc.

###  ELECTRICAL HAZARDS 

• All generators covered by this manual produce dangerous electrical voltages and can cause fatal electrical shock. Utility power delivers extremely high and dangerous voltages to the transfer switch as does the standby generator when it is in operation. Avoid contact with bare wires, terminals, connections, etc., while the unit is running. Ensure all appropriate covers, guards and barriers are in place before operating the generator. If work must be done around an operating unit, stand on an insulated, dry surface to reduce shock hazard. Do not handle any kind of electrical device while standing in water, while barefoot, or while hands or feet are wet. DANGEROUS ELECTRICAL SHOCK MAY RESULT.

• The National Electrical Code (NEC) requires the frame and external electrically conductive parts of the generator to be connected to an approved earth ground. Local electrical codes also may require proper grounding of the generator electrical system.

• After installing this home standby electrical system, the generator may crank and start at any time without warning. When this occurs, load circuits are transferred to the STANDBY (generator) power source. To prevent possible injury if such a start and transfer occur, always set the generator’s Auto/Off/Manual switch to its OFF position before working on equipment and remove the 7.5A and 15A fuses from the generator control panel.

• In case of accident caused by electric shock, immediately shut down the source of electrical power. If this is not possible, attempt to free the victim from the live conductor. AVOID DIRECT CONTACT WITH THE VICTIM. Use a nonconducting implement, such as a dry rope or board, to free the victim from the live conductor. If the victim is unconscious, apply first aid and get immediate medical help. Never wear jewelry when working on this equipment. Jewelry can conduct electricity resulting in electric shock, or may get caught in moving components causing injury.

### FIRE HAZARDS

• For fire safety, the generator must be installed and maintained properly. Installation always must comply with applicable codes, standards, laws and regulations. Adhere strictly to local, state and national electrical and building codes. Comply with regulations the Occupational Safety and Health Administration (OSHA) has established. Also, ensure that the generator is installed in accordance with the manufacturer’s instructions and recommendations. Following proper installation, do nothing that might alter a safe installation and render the unit in noncompliance with the aforementioned codes, standards, laws and regulations.

• Keep a fire extinguisher near the generator at all times. Extinguishers rated “ABC” by the National Fire Protection Association are appropriate for use on the standby electric system. Keep the extinguisher properly charged and be familiar with its use. Consult the local fire department with any questions pertaining to fire extinguishers.

### EXPLOSION HAZARDS

• Do not smoke around the generator. Wipe up any fuel or oil spills immediately. Ensure that no combustible materials are left in the generator compartment, or on or near the generator, as FIRE or EXPLOSION may result. Keep the area surrounding the generator clean and free from debris.

• Gaseous fluids such as natural gas and liquid propane (LP) gas are extremely EXPLOSIVE. Install the fuel supply system according to applicable fuel-gas codes. Before placing the home standby electric system into service, fuel system lines must be properly purged and leak tested according to applicable code. After installation, inspect the fuel system periodically for leaks. No leakage is permitted.

### STANDARDS INDEX

In the absence of pertinent standards, codes, regulations and laws, the published information listed below may be used as installation guide for this equipment.

1. NFPA No. 37, STATIONARY COMBUSTION ENGINES AND GAS TURBINES, available from the National Fire Protection Association, 470 Atlantic Avenue, Boston, MA 02210.
2. NFPA No. 76A, ESSENTIAL ELECTRICAL SYSTEMS FOR HEALTH CARE FACILITIES, available same as Item 1.
3. NFPA No. 54, NATIONAL FUEL GAS CODE, available same as Item 1.
4. NFPA No. 58, AMERICAN NATIONAL STANDARD FOR STORAGE AND HANDLING OF LIQUEFIED PETROLEUM GAS, available same as Item 1.
5. NFPA No. 70, NFPA HANDBOOK OF NATIONAL ELECTRIC CODE, available same as Item 1.
6. Article X, NATIONAL BUILDING CODE, available from the American Insurance Association, 85 John Street, New York, N.Y. 10038.
7. AGRICULTURAL WIRING HANDBOOK, available from the Food and Energy Council, 909 University Avenue, Columbia, MO 65201.
8. ASAE EP-3634, INSTALLATION AND MAINTENANCE OF FARM STANDBY ELECTRICAL SYSTEMS, available from the American Society of Agricultural Engineers, 2950 Niles Road, St. Joseph, MI 49085.
9. NFPA No. 30, FLAMMABLE AND COMBUSTIBLE LIQUIDS CODE, available same as Item 1.

### DANGER

 Only qualified electricians or contractors should attempt such installations, which must comply strictly with applicable codes, standards and regulations.

### 1.1 UNPACKING/INSPECTION

After unpacking, carefully inspect the contents for damage.

• This standby generator set has been factory supplied with a weather protective enclosure that is intended for outdoor installation only.

This UL listed standby generator set is packaged with an automatic transfer switch with built in load center. The combination transfer switch and load center is pre-wired with a two foot and 30 foot conduit. Circuit breakers for emergency circuit connections are included.

This UL listed, 2-pole switch is rated at 100 AC amperes at 250 volts maximum. This transfer switch is for indoor use only.

### ! WARNING

 If this generator is used to power electrical load circuits normally powered by a utility power source, it is required by code to install a transfer switch. The transfer switch must effectively isolate the electrical system from the utility distribution system when the generator is operating (NEC 700, 701 & 702). Failure to isolate an electrical system by such means will result in damage to the generator and also may result in injury or death to utility power workers due to backfeed of electrical energy.

If any loss or damage is noted at time of delivery, have the person(s) making the delivery note all damage on the freight bill or affix their signature under the consignor's memo of loss or damage.

If a loss or damage is noted after delivery, separate the damaged materials and contact the carrier for claim procedures.

“Concealed damage” is understood to mean damage to the contents of a package that is not in evidence at the time of delivery, but is discovered later.

### 1.2 PROTECTION SYSTEMS

Unlike an automobile engine, the generator may have to run for long periods of time with no operator present to monitor engine conditions. For that reason, the engine is equipped with the following systems that protect it against potentially damaging conditions:

1. Low Oil Pressure Sensor 3. Overcrank
2. High Temperature Sensor 4. Overspeed

There are LED readouts on the control panel to notify personnel that one of these faults has occurred. There is also a “System Set” LED that is lit when all of the conditions describe in Section 1.3 are true.

### 1.3 NEC REQUIREMENT FOR ARC FAULT CIRCUIT INTERRUPTION BREAKER FOR BEDROOMS

In 2001, the National Electric Code (NEC) introduced a requirement for new construction. This new requirement indicates the need for Arc Fault Circuit Interrupters to be used to protect the complete branch circuit that feeds a dwelling bedroom. The actual NEC requirement is indicated below.

### 1.3.1 SECTION 210.12 ARC FAULT CIRCUIT INTERRUPTER PROTECTION

1. Definition: An arc fault circuit interrupter is a device intended to provide protection from the effects of arc faults by recognizing characteristics unique to arcing and by functioning to de-energize the circuit when an arc fault is detected.
2. Dwelling Unit Bedrooms: All branch circuits that supply 125 volt, single-phase, 15 and 20 ampere outlets installed in dwelling unit bedrooms shall be protected by an arc fault circuit interrupter listed to provide protection of the entire branch circuit.

Section 210.12 requires that AFCI protection be provided on branch circuits that supply outlets (receptacle, lighting, etc.) in dwelling bedrooms. The requirement is limited to 15 and 20 ampere, 125 volt circuits. There is no prohibition against providing AFCI protection on other circuits or in locations other than bedrooms. Because circuits are often shared between a bedroom and other areas such as closets and hallways, providing AFCI protection on the complete circuit would comply with 210.12.

If during the installation of the home standby system the decision is made to provide back up power to a bedroom branch circuit, then the circuit breaker in the transfer switch should be replaced with an Arc Fault Circuit Interrupter.

It is most important that breakers only be switched like for like. For instance, if replacing a 15A breaker, it MUST be replaced with a 15A AFCI breaker. Likewise, a 20A breaker MUST be replaced with a 20A AFCI.

These AFCI breakers are available at the nearest Home Depot or hardware store.

|     |     |
| --- | --- |
| Siemens Item # | Description |
| 9115AF | 15A Single Pole AFCI |
| 9120AF | 20A Single Pole AFCI |

### 1.4 THE GENERATOR

![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/7a599cb54b3d68f8362af5098f8bd6539d6a130a0a41f26a91fdc56d1e97ef65.jpg)

Figure $1 . 1 - 7 k W ,$ Single Cylinder GH-410 Engine

![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/9af4620c02365962d42cee197be3342c731c87b34d02b8bf4a18a0f2c75b7c8e.jpg)

Figure 1.2 – 12 kW and 15 kW, V-twin GT-990/760 Engine

### 1.5 SPECIFICATIONS

### 1.5.1 GENERATOR

|     |     |     |     |
| --- | --- | --- | --- |
|  | Model 04389 | Model 04456 | Model 04390 |
| Rated Max. Continuous PowerCapacity (Watts\*) | 6,000 NG/7,000 LP | 12,000 NG/12,000 LP | 13,000 NG/15,000 LP |
| Rated Voltage | 120/240 | 120/240 | 120/240 |
| Rated Max. Continuous LoadCurrent (Amps) |
| 120 Volts\*\* | 50.0 NG/58.3 LP | 100.0 NG/100.0 LP | 108.3 NG/125.0 LP |
| 240 Volts | 25.0 NG/29.2 LP | 50.0 NG/50.0 LP | 54.2 NG/62.5 LP |
| Main Line Circuit Breaker | 30 Amp | 50 Amp | 65 Amp |
| Phase | 1 | 1 | 1 |
| Number of Rotor Poles | 2 | 2 | 2 |
| Rated AC Frequency | 60 Hz | 60 Hz | 60 Hz |
| Power Factor | 1 | 1 | 1 |
| Recommended Air Filter | Part # 0C8127 | Part # 0C8127 | Part # 0C8127 |
| Battery Requirement | Group 26/26R12 Volts and350 Cold-crankingAmperes Minimum | Group 26/26R12 Volts and525 Cold-crankingAmperes Minimum | Group 26/26R12 Volts and525 Cold-crankingAmperes Minimum |
| Weight | 375 Pounds | 470 Pounds | 487 Pounds |
| Output Sound Level @23ft (7m) at full load | 68 db (A) | 70.5 db (A) | 71.5 db (A) |
| Normal Operating Range -20°F (-28.8°C) to 104°F (40°C) |

$^ \*$ Maximum wattage and current are subject to and limited by such factors as fuel Btu content, ambient temperature, altitude, engine power and condition, etc. Maximum power decreases about 3.5 percent for each 1,000 feet above sea level; and also will decrease about 1 percent for each $6 ^ { \\circ } \\mathrm { C }$ $1 0 ^ { \\circ } \\mathrm { F } )$ above $1 6 ^ { \\circ } \\mathrm { C }$ $\[ 6 0 ^ { \\circ } \\mathrm { F } )$ ambient temperature. \*\* Load current values shown for 120 volts are maximum TOTAL values for two separate circuits. The maximum current in each circuit must not exceed the value stated for 240 volts.\
\
### 1.5.2 ENGINE\
\
|     |     |     |     |\
| --- | --- | --- | --- |\
|  | Model 04389 | Model 04456 | Model 04390 |\
| Type of Engine | GH-410 | GT-760 | GT-990 |\
| Number of Cylinders | 1 | 2 | 2 |\
| Rated Horsepower | 14.5 @ 3,600 rpm | 26 @ 3,600 rpm | 30 @ 3,600 rpm |\
| Displacement | 410cc | 763cc | 992cc |\
| Cylinder Block | Aluminum w/Cast | Aluminum w/Cast | Aluminum w/Cast |\
|  | Iron Sleeve | Iron Sleeve | Iron Sleeve |\
| Valve Arrangement | Overhead Valves | Overhead Valves | Overhead Valves |\
| Ignition System | Solid-state w/Magneto | Solid-state w/Magneto | Solid-state w/Magneto |\
| Recommended Spark Plug | RC14YC | RC12YC | RC12YC |\
| Spark Plug Gap | 0.76 mm (0.030 inch) | 0.508 mm (0.020 inch) | 0.508 mm (0.020 inch) |\
| Compression Ratio | 8.6:1 | 9.5:1 | 9.5:1 |\
| Starter | 12 Vdc | 12 Vdc | 12Vdc |\
| Oil Capacity Including Filter | Approx. 1.5 Qts | Approx. 1.7 Qts | Approx. 1.7 Qts |\
| Recommended Oil Filter | Part # 070185B | Part # 070185B | Part # 070185B |\
| Recommended Air Filter | Part # 0C8127 | Part # 0C8127 | Part # 0C8127 |\
| Operating RPM | 3,600 | 3,600 | 3,600 |\
\
### 1.6 SYSTEM SET LED\
\
The “System Set” LED is lit when all of the following conditions are true:\
\
1. The AUTO/OFF/MANUAL switch is set to the AUTO position.\
2. The utility voltage being supplied to the unit is being sensed by the PCB. If the utility sense voltage is not connected to the unit or if it is below 168 volts AC, then the system set light will flash rapidly. This indicates that if the AUTO/OFF/ MANUAL switch is placed in the Auto position, the generator will start.\
3. The “Not In Auto” dip switch is set to the OFF position on the control board.\
4. No alarms are present, for example, low oil pressure, high temperature, etc.\
\
### 1.7 FUEL REQUIREMENTS AND RECOMMENDATIONS\
\
With LP gas, use only the vapor withdrawal system. This type of system uses the vapors formed above the liquid fuel in the storage tank.\
\
The engine has been fitted with a fuel carburetion system that meets the specifications of the 1997 California Air Resources Board for tamper-proof dual fuel systems. The unit will run on natural gas or LP gas, but it has been factory set to run on natural gas. Should the primary fuel need to be changed to LP gas, the fuel system needs to be reconfigured. See Section 1.9 for instructions on reconfiguration of the fuel system.\
\
Recommended fuels should have a Btu content of at least 1,000 Btus per cubic foot for natural gas; or at least 2,520 Btus per cubic foot for LP gas. Ask the fuel supplier for the Btu content of the fuel.\
\
Required fuel pressure for natural gas is 5 inches to 7 inches water colum (0.18 to 0.25 psi); and for liquid propane, 10 inches to 12 inches of water column (0.36 to 0.43 psi).\
\
### NOTE:\
\
Any piping used to connect the generator to the fuel supply should be of adequate size to ensure the fuel pressure NEVER drops below 4 inches water colum for natural gas or 10 inches water column for liquid propane for all load ranges.\
\
### 1.8 FUEL CONSUMPTION\
\
|     |     |     |     |     |\
| --- | --- | --- | --- | --- |\
| Model # | Nat. Gas (\*) | LP Vapor (\*\*) |\
|  | 1/2 Load | Full Load | 1/2 Load | Full Load |\
| 04389 | 66 | 119 | 0.82/30 | 1.47/54 |\
| 04456 | 152 | 215 | 1.53/56 | 2.08/76 |\
| 04390 | 156 | 220 | 1.58/58 | 2.40/88 |\
\
\*Natural gas is in cubic feet per hour. $^ { \* \* } \\mathrm { L P }$ is in gallons per hour/cubic feet per hour. \*\*\* Values given are approximate.\
\
Gaseous fuels such as natural gas and liquid propane (LP) gas are highly explosive. Even the slightest spark can ignite such fuels and cause an explosion. No leakage of fuel is permitted. Natural gas, which is lighter than air, tends to collect in high areas. LP gas is heavier than air and tends to settle in low areas.\
\
### 1.9 RECONFIGURING THE FUEL SYSTEM\
\
1.9.1 7 KW, 410CC ENGINE\
\
To reconfigure the fuel system from NG to LP, follow these steps (Figure 1.3):\
\
### NOTE:\
\
The primary regulator for the propane supply is NOT INCLUDED with the generator. A fuel pressure of 10 to 12 inches of water column (0.36 to 0.43 psi) to the fuel inlet of the generator MUST BE SUPPLIED.\
\
01. Turn off the main gas supply (if connected).\
02. Open the roof and remove the door.\
03. Remove the battery (if installed).\
04. Disconnect wire $# 0$ and wire #14 from the gas solenoid on top of the demand regulator.\
05. Remove the carburetor fuel hose from the outlet port of the demand regulator.\
06. Remove the demand regulator by removing the fastener that retains the regulator mounting bracket.\
07. Remove the square headed steel pipe plug from outlet port $# 1$ and the brass hose barb fitting from outlet port $# 2$ .\
08. Refit the brass hose barb fitting to outlet port $# 1$ and the square headed steel pipe plug to outlet port $# 2$ .\
09. Reverse procedure steps 1-5 to reinstall demand regulator.\
10. Take the plastic plug supplied in the poly-bag with the generator and press it into the $3 / 4 ^ { \\mathrm { { \\mathfrak { n } } } }$ hole on the bottom of the air cleaner base (Figure 4.6).\
11. Reverse the procedure to convert back to natural gas.\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/6ab8be232d2bf8d2ca8046f7386739c0afca2f91d511c4d77071bcabf749b9e5.jpg)\
\
Figure 1.3 – Demand Regulator\
\
### 1.9.2 12KW AND 15KW, V-TWIN ENGINES\
\
To reconfigure the fuel system from NG to LP, follow these steps:\
\
### NOTE:\
\
The primary regulator for the propane supply is NOT INCLUDED with the generator. A fuel pressure of 10 to 12 inches of water column (0.36 to 0.43 psi) to the fuel inlet of the generator MUST BE SUPPLIED.\
\
01. Turn off the gas supply. (if connected)\
02. Open the roof and remove the door.\
03. Remove the battery. (if installed)\
04. Remove the engine air in baffle located on the lefthand side of the battery compartment. Two M6 screws are located on top of the baffle and two M6 screws are located on the inside of the baffle towards the back.\
05. Remove the small hose clamp and hose from the fuel regulator. It may be necessary to pry the hose off of the brass fitting using a screwdriver to gently lift up the hose edge.\
06. Remove the small brass hose fitting from the regulator casting.\
07. Place the small fuel jet, thread side first, into the threaded hole originally occupied by the brass hose fitting (Figure 1.4).\
08. Using a short No. 2 Phillips screw driver, thread the small fuel jet into the regulator casting. Do not over tighten.\
09. Apply thread sealant to the threads of the hose fitting and replace it into the regulator body.\
10. Re-attach the small hose and hose clamp and tighten as necessary.\
11. Replace the engine air in baffle using the four M6 screws.\
12. Identify both brass adjustment screws on the regulator.\
\
### NOTE:\
\
One adjustment screw can be accessed from the front of the unit and the second can be accessed from the back of the unit enclosure by removing the plastic hole plug. The screw can be turned with a long flat blade screwdriver.\
\
13. To adjust the system to run on LP fuel, turn BOTH adjuster screws 1/2 TURN CLOCKWISE. The system should now be set for maximum power and best perfomance. DO NOT, UNDER ANY CIRCUMSTANCES, REMOVE THE SET PINS FROM THE REGULATOR HOUSING. THIS WILL VOID THE WARRANTY.\
\
14. It may be necessary to make minor adjustments to the preset adjustment screw settings to achieve maximum power, particularly at higher altitudes. If experiencing problems with the unit producing maximum power, follow the procedure in Section 2.6 (Adjusting the Fuel Regulator).\
\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/677bc4335ea87e2b8161ffb01d572f6a1a5a7d6fd6e2d916a5785b5d3f66c68b.jpg)\
\
Figure 1.4 - Demand Regulator\
\
### 1.10 LOCATION\
\
### 1.10.1 GENERATOR\
\
Install the generator set, in its protective enclosure, outdoors, where adequate cooling and ventilating air is always available. Consider these factors:\
\
• Install the unit where air inlet and outlet openings will not become obstructed by leaves, grass, snow, etc. If prevailing winds will cause blowing or drifting, consider using a windbreak to protect the unit.\
\
• Install the generator on high ground where water levels will not rise and endanger it.\
\
• Allow sufficient room on all sides of the generator for maintenance and servicing. A good rule is to allow three feet of space on all sides.\
\
Where strong prevailing winds blow from one direction, face the generator air inlet openings to the prevailing winds.\
\
• Install the generator as close as possible to the fuel supply, to reduce the length of piping.\
\
Install the generator as close as possible to the transfer switch. HOWEVER, REMEMBER THAT LAWS OR CODES MAY REGULATE THE DISTANCE.\
\
The genset must be installed on a level surface. The base frame must be level within two (2) inches all around.\
\
### 1.10.2.1 7 kW, 12 kW and 15 kW Units\
\
The transfer switch shipped with this generator is enclosed in a NEMA 1 enclosure. This type of enclosure is intended for indoor use only. Follow these rules:\
\
• Install the transfer switch indoors on a firm, sturdy supporting structure.\
\
To prevent switch distortion, level the switch if necessary. This can be done by placing washers between the switch enclosure and mounting surface.\
\
• Never install the switch where water or any corrosive substance might drip onto the enclosure.\
\
• Protect the switch at all times against excessive moisture, dust, dirt, lint, construction grit and corrosive vapors.\
\
### 4! WARNING\
\
If the AUTO/OFF/MANUAL switch is not set to its OFF position, the generator can crank and start as soon as the battery cables are connected. If the utility power supply is not turned off, sparking can occur at the battery posts and cause an explosion.\
\
### 1.11 BATTERY INSTALLATION\
\
Fill the battery with the proper electrolyte fluid if necessary and have the battery fully charged before installing it.\
\
Before installing and connecting the battery, complete the following steps:\
\
1. Set the generator's AUTO/OFF/MANUAL switch to OFF.\
2. Turn off utility power supply to the transfer switch.\
3. Remove the 7.5A and 15A fuses from the generator control panel.\
\
Battery cables were factory connected at the generator (Figure 1.5). Connect cables to battery posts as follows:\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/873d0709ece4783546b77187c09d904d19e20697c9812c7df96293513c1a93ec.jpg)\
\
Figure 1.5 – Battery Cable Connections\
\
4. Connect the red battery cable (from starter contactor) to the battery post indicated by a positive, POS or $( + )$ .\
5. Connect the black battery cable (from frame ground) to the battery post indicated by a negative, NEG or (—).\
\
### NOTE:\
\
### Damage will result if battery connections are made in reverse.\
\
### NOTE:\
\
The generator is equipped with a battery trickle charger that is active when the unit is set up for automatic operation. With the battery installed and utility power source voltage available to the transfer switch, the battery receives a trickle charge while the engine is not running, to prevent self-discharge. The trickle charger is designed to help extend the life of the battery by maintaining the battery when the unit is not running. The trickle charge feature cannot be used to recharge a discharged battery.\
\
### 1.12 THE BATTERY DANGER\
\
Do not dispose of the battery in a fire. The battery is capable of exploding.\
\
 A battery presents a risk of electrical shock and high short circuit current. The following precautions are to be observed when working on batteries:\
\
• Remove the 7.5A and 15A fuses from the generator control panel.\
\
• Remove watches, rings or other metal objects; • Use tools with insulated handles;\
\
• Wear rubber gloves and boots;\
\
• Do not lay tools or metal parts on top of the battery; and\
\
• Disconnect charging source prior to connecting or disconnecting battery terminals.\
\
### WARNING\
\
 Do not open or mutilate the battery. Released electrolyte has been known to be harmful to the skin and eyes, and to be toxic.\
\
 The electrolyte is a dilute sulfuric acid that is harmful to the skin and eyes. It is electrically conductive and corrosive.\
\
The following procedures are to be observed:\
\
• Wear full eye protection and protective clothing;\
\
• Where electrolyte contacts the skin, wash it off immediately with water;\
\
• Where electrolyte contacts the eyes, flush thoroughly and immediately with water and seek medical attention; and\
\
### Air-cooled 7 kW, 12 kW and 15 kW Generators\
\
• Spilled electrolyte is to be washed down with an acid neutralizing agent. A common practice is to use a solution of 1 pound (500 grams) bicarbonate of soda to 1 gallon (4 liters) of water. The bicarbonate of soda solution is to be added until the evidence of reaction (foaming) has ceased. The resulting liquid is to be flushed with water and the area dried.\
\
Lead-acid batteries present a risk of fire because they generate hydrogen gas. The following procedures are to be followed:\
\
• DO NOT SMOKE when near the battery;\
\
• DO NOT cause flame or spark in battery area; and\
\
• Discharge static electricity from body before touching the battery by first touching a grounded metal surface.\
\
 Be sure the AUTO/OFF/MANUAL switch is set to the OFF position before connecting the battery cables. If the switch is set to AUTO or MANUAL, the generator can crank and start as soon as the battery cables are connected. Be sure the utility power supply is turned off and the 7.5A and 15A fuses are removed from the generator control panel, or sparking may occur at the battery posts as the cables are attached and cause an explosion.\
\
Servicing of the battery is to be performed or supervised by personnel knowledgeable of batteries and the required precautions. Keep unauthorized personnel away from batteries.\
\
When replacing the battery, use the following type of battery: Group 26/26R 12-volt DC, negative ground battery with a rating of 350 cold-cranking amps minimum for 7 kW; 525 cold-cranking amps minimum for 12 and $1 5 ~ \\mathrm { k W }$ at $- 1 7 . 8 ^ { \\mathrm { o } }$ C $( 0 ^ { \\mathrm { o } } \ : \\mathrm { F } )$ minimum. When using a maintenance-free battery, it is not necessary to check the specific gravity or electrolyte level. Have these procedures performed at the intervals specified in the “Service Schedule.” A negative ground system is used. Battery connections are shown on the wiring diagrams. Make sure the battery is correctly connected and terminals are tight. Observe battery polarity when connecting the battery to the generator set.\
\
### 2.1 BEFORE INITIAL START-UP\
\
Before starting, complete the following:\
\
1. Set the generator’s main circuit breaker to its OFF (or open) position.\
2. Set the generator's AUTO/OFF/MANUAL switch to the OFF position.\
3. Turn OFF the utility power supply to the transfer switch using the means provided (such as the utility main line circuit breaker).\
4. Turn OFF all loads connected to the transfer switch terminals T1 and T2.\
5. Check the engine crankcase oil level and, if necessary, fill to the dipstick FULL mark with the recommended oil. Do not fill above the FULL mark.\
6. Check the fuel supply. Gaseous fuel lines must have been properly purged and leak tested in accordance with applicable fuel-gas codes. All fuel shutoff valves in the fuel supply lines must be open.\
\
### A CAUTION A\
\
Never operate the engine with the oil level below the “Add” mark on the dipstick. Doing this could damage the engine.\
\
### 2.2 CHECK TRANSFER SWITCHOPERATION\
\
Refer to Section 3.5, of the owner’s manual for manual operation procedures.\
\
### DANGER\
\
 Do not attempt manual transfer switch operation until all power voltage supplies to the transfer switch have been positively turned off. Failure to turn off all power voltage supplies will result in extremely hazardous and possibly fatal electrical shock.\
\
### 2.3 ELECTRICAL CHECKS\
\
Complete electrical checks as follows:\
\
1. Set the generator's main circuit breaker to its OFF (or open) position.\
2. Set the generator's Auto/Off/Manual switch to the OFF position.\
3. Turn OFF all loads connected to the transfer switch terminals T1 and T2.\
4. Turn on the utility power supply to the transfer switch using the means provided (such as a utility main line circuit breaker).\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/7a72b45c3938ed2dd34f82455735005625bf81674c23c373bbb1647a7fde94f2.jpg)\
\
The transfer switch is now electrically “hot.” Contact with “hot” parts will result in extremely hazardous and possibly fatal electrical shock. Proceed with caution.\
\
5. Use an accurate AC voltmeter to check utility power source voltage across transfer switch terminals N1 and N2. Nominal line-to-line voltage should be 240 volts AC.\
6. Check utility power source voltage across terminals N1 and the transfer switch neutral lug; then across terminal N2 and neutral. Nominal line-toneutral voltage should be 120 volts AC.\
7. When certain that utility supply voltage is compatible with transfer switch and load circuit ratings, turn OFF the utility power supply to the transfer switch.\
8. On the generator panel, set the AUTO/OFF/ MANUAL switch to MANUAL. The engine should crank and start.\
9. Let the engine warm up for about five minutes to allow internal temperatures to stabilize. Then, set the generator’s main circuit breaker to its ON (or CLOSED) position.\
\
### ! DANGER\
\
 Proceed with caution! Generator power voltage is now supplied to the transfer switch. Contact with live transfer switch parts will result in dangerous and possibly fatal electrical shock.\
\
10\. Connect an accurate AC voltmeter and a frequency meter across transfer switch terminal lugs E1 and E2. Voltage should be 242-252 volts; frequency should read about 61-63 Hertz.\
\
11\. Connect the AC voltmeter test leads across terminal lug E1 and neutral; then across E2 and neutral. In both cases, voltage reading should be 121-126 volts AC.\
\
12\. Set the generator’s main circuit breaker to its OFF (or open) position. Let the engine run at noload for a few minutes to stabilize internal engine generator temperatures.\
\
13\. Set the generator's AUTO/OFF/MANUAL switch to OFF. The engine should shut down.\
\
### NOTE:\
\
It is important not to proceed until certain that generator AC voltage and frequency are correct and within the stated limits. Generally, if both AC frequency and voltage are high or low, the engine governor requires adjustment. If frequency is correct, but voltage is high or low, the generator’s voltage regulator requires adjustment.\
\
### 2.4 GENERATOR TESTS UNDER LOAD\
\
To test the generator set with electrical loads applied, proceed as follows:\
\
1. Set generator’s main circuit breaker to its OFF (or OPEN) position.\
2. Turn OFF all loads connected to the transfer switch terminals T1 and T2.\
3. Set the generator's AUTO/OFF/MANUAL switch to OFF.\
4. Turn OFF the utility power supply to the transfer switch, using the means provided (such as a utility main line circuit breaker).\
\
### WARNING\
\
 Do not attempt manual transfer switch operation until all power voltage supplies to the transfer switch have been positively turned off. Failure to turn off all power voltage supplies will result in extremely hazardous and possibly fatal electrical shock.\
\
5\. Manually set the transfer switch to the STANDBY position, i.e., load terminals connected to the generator's E1/E2 terminals. The transfer switch operating lever should be down.\
\
6\. Set the generator's AUTO/OFF/MANUAL switch to MANUAL. The engine should crank and start immediately.\
\
7\. Let the engine stabilize and warm up for a few minutes.\
\
8\. Set the generator’s main circuit breaker to its ON (or closed) position. Loads are now powered by the standby generator.\
\
9\. Turn ON electrical loads connected to transfer switch T1 and T2. Apply an electrical load equal to the full rated wattage/amperage capacity of the installed generator.\
\
10\. Connect an accurate AC voltmeter and a frequency meter across terminal lugs E1 and E2. Voltage should be greater than 230 volts; frequency should be greater than 58 Hertz.\
\
11\. Let the generator run at full rated load for 20-30 minutes. Listen for unusual noises, vibration or other indications of abnormal operation. Check for oil leaks, evidence of overheating, etc.\
\
12\. When testing under load is complete, turn OFF electrical loads.\
\
13\. Set the generator's main circuit breaker to its OFF (or OPEN) position.\
\
14\. Let the engine run at no-load for a few minutes.\
\
15\. Set the AUTO/OFF/MANUAL switch to OFF. The engine should shut down.\
\
### 2.5 CHECKING AUTOMATICOPERATION\
\
To check the system for proper automatic operation, proceed as follows:\
\
1. Set generator’s main circuit breaker to its OFF (or OPEN) position.\
2. Check that the AUTO/OFF/MANUAL switch is set to OFF.\
3. Turn OFF the utility power supply to the transfer switch, using means provided (such as a utility main line circuit breaker).\
4. Manually set the transfer switch to the UTILITY position, i.e., load terminals connected to the utility power source side.\
5. Turn ON the utility power supply to the transfer switch, using the means provided (such as a utility main line circuit breaker).\
6. Set the AUTO/OFF/MANUAL switch to AUTO. The system is now ready for automatic operation.\
7. Turn OFF the utility power supply to the transfer switch.\
\
With the AUTO/OFF/MANUAL switch at AUTO, the engine should crank and start when the utility source power is turned OFF. After starting, the transfer switch should connect load circuits to the standby side. Let the system go through its entire automatic sequence of operation.\
\
With the generator running and loads powered by generator AC output, turn ON the utility power supply to the transfer switch. The following should occur:\
\
• After about 13 seconds, the switch should transfer loads back to the utility power source. • About one minute after retransfer, the engine should shut down.\
\
### 2.6 ADJUSTING THE REGULATOR (NATURAL GAS ONLY)\
\
Although the generator has been factory set to provide maximum power, it may be necessary in some areas to adjust this setting. Because natural gas has different BTU or power content across the country the engine may not perform as designed.\
\
If experiencing engine problems at high or full load conditions follow these steps. It will require a frequency meter to perform this procedure.\
\
1. Turn off utility power to the main distribution panel in the house. This can be done by switching the service main breaker to the off or open position.\
2. Allow the generator to start. Before loading the generator, confirm that the No Load Frequency, with the roof open and door off, is set to 63-63.5 Hz. Transfer load to emergency circuits.\
3. Turn on appliances, lights, pumps, etc., that are on the emergency circuits in an attempt to fully load the generator. Be cautious not to overload the generator. Use the following chart as a guide:\
\
|     |     |     |\
| --- | --- | --- |\
| Unit | 120 Volts | 240 Volts |\
| 7 kW | 50.0amps | 25.0amps |\
| 12 kW | 100.0amps | 50.0amps |\
| 13 kW | 108.3amps | 54.1amps |\
\
4. When 3/4 load has been achieved. Connect a frequency meter to the output lugs of the generator’s main line circuit breaker.\
\
5. The fuel regulator is fitted with one $\\left( 7 \\mathrm { k W } \\right)$ , or two $( 1 2 ~ & ~ 1 5 ~ \\mathrm { \\bar { k } W } )$ adjustment screws. While watching the frequency meter, slowly turn the adjustment screws clockwise or counterclockwise one at a time until the highest frequency is read on the meter. Only limited adjustment is available because of the set pin. Under no circumstances should any of the pins be removed (Figures 2.1 and 2.2).\
\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/c8ad6c5457ed87a9b46f208e67d6dec1dbf4d72995266d23b5ee35649091cc27.jpg)\
\
Figure 2.1 — Dual Fuel Regulators\
\
6. When the highest frequency is reached maximum power has been set. From this point turn both adjustment screws 1/4 turn counterclockwise. The regulator is now set.\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/baa66e8a65425f5efde70a155a08118dc2c91a7b1d3766bd23cd242889041074.jpg)\
\
Figure 2.2 — Placement of Regulator\
\
7. Turn utility power to the main distribution panel back on. This can be done by switching the service main breaker to the on or closed position. Allow the generator to shut down.\
\
### ! WARNING\
\
 Do not make any unnecessary adjustments. Factory settings are correct for most applications. However, when making adjustments, be careful to avoid overspeeding the engine.\
\
If this procedure or the equipment are not available, locate the nearest Dealer and they can perform the adjustments.\
\
### NOTE:\
\
A service fee may be charged for this adjustment.\
\
### 2.7 ENGINE GOVERNOR ADJUSTMENT\
\
If both AC frequency and voltage are correspondingly high or low, adjust the engine governor as follows:\
\
### 2.7.1 7 KW UNITS\
\
1. Loosen the governor clamp bolt (Figures 2.3).\
2. Hold the governor lever at its wide open throttle position, and rotate the governor shaft clockwise as far as it will go. Then, tighten the governor lever clamp bolt to 70 inch-pounds $\\left( 8 ~ \\mathrm { N \\mathrm { { - } m } } \\right)$ ).\
3. Start the generator; let it stabilize and warm up at no-load.\
4. Connect a frequency meter across the generators AC output leads.\
5. Turn the primary adjust screw to obtain a frequency reading of 61.5 Hertz. Turn the secondary adjust screw to obtain a frequency of $6 2 . 5 \ \\mathrm { H z }$ .\
6. When frequency is correct at no load, check the AC voltage reading. If voltage is incorrect, the voltage regulator may require adjustment.\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/8af3afaae338f1ff2d04243cb4db5776b645ad315de04ed66bd3f082ec5351d2.jpg)\
\
Figure 2.3 — Engine Governor Adjustment Single Cylinder Engines\
\
### 2.7.2 12 KW AND 15 KW UNITS\
\
1. Loosen governor clamp bolt (See Figure 2.4).\
2. Completely remove the idle spring.\
3. With governor arm at wide open throttle position, rotate governor shaft fully clockwise. Tighten clamp bolt to 84 inch-pounds.\
4. Start unit and apply full load. Use full load speed adjust screw (Figure 2.5) to adjust frequency to $5 8 \\mathrm { ~ H z }$ .\
5. Remove load, stop engine, loosen the idle adjust screw and reconnect the idle spring.\
6. Using a hand, push the governor arm to the closed throttle position. Make sure the idle spring does not stretch at all.\
7. Restart the unit.\
8. Slowly turn the idle adjust screw to adjust the no-load idle frequency to 63-63.5 Hz (with door open).\
9. The governor is now set.\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/923a1cd1f2d3470eb9fb3da553b945a17e818145c5894a635923c928562279ce.jpg)\
\
Figure 2.4 — Engine Governor Adjustment V-twin Engines\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/553e3c5e0d2fa027d32d27a4e26f7b67c6785f63463c641fc6fb6ce05e72ae2f.jpg)\
\
Figure 2.5 — Full Load Speed Adjust Screw V-twin Engines\
\
### 2.7.3 ADDITIONAL CORROSION PROTECTION\
\
Periodically spray all engine linkage parts and brackets with corrosion inhibiting spray such as WD-40 or a comparable product.\
\
### 2.8 VOLTAGE REGULATOR ADJUSTMENT\
\
With the frequency between 62-63 Hertz, slowly turn the slotted potentiometer (Figure 2.6) until line voltage reads 247-252 volts.\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/38605ca9cf441e962c84dea0d09e59a867f2fc63a08d0fe0add5e001a4de39b4.jpg)\
\
Figure 2.6 – Voltage Adjustment Potentiometer\
\
NOTE:\
\
The access panel on top of the control panel must be removed to adjust the voltage regulator.\
\
NOTE:\
\
The voltage regulator is housed above the generator's control panel. The regulator maintains a voltage in direct proportion to frequency at a 2-to1 ratio. For example, at 62 Hertz, line-to-neutral voltage will be 124 volts.\
\
### 3.1 BREAK-IN PROCEDURE\
\
Once the unit has been installed and all electrical checks have been made, it is strongly recommended that the following “Break-in Procedure” be completed to ensure correct generator operation in the future.\
\
01. Set the generator’s AUTO/OFF/MANUAL switch to AUTO.\
02. Turn OFF the utility power supply to the transfer switch using the means provided (such as a utility main line circuit breaker).\
03. The unit will start, and the transfer switch will transfer to standby.\
04. Using the transfer switch’s built-in emergency load center, turn on circuits to load the generator to approximately $2 5 %$ rated load and run the unit for one hour.\
05. Run the unit for one hour at $5 0 %$ rated load.\
06. Run the unit for one hour at $7 5 %$ rated load.\
07. Run the unit for one hour at $1 0 0 %$ rated load.\
08. Turn ON the utility power supply to the transfer switch, which will allow the transfer switch to transfer back to utility power. The unit will continue to run for one minute and then shut down.\
09. Allow the unit to cool.\
10. Set the generator’s main circuit breaker to its OFF (or OPEN) position.\
11. Set the generator's AUTO/OFF/MANUAL switch to OFF. Remove the 7.5A and 15A fuses from the generator control panel. Disconnect the battery cables as outlined in “General Hazards”.\
12. Drain the oil and remove the oil filter. Replace the oil filter according to Section 4.4, “Changing the Oil Filter”. Replace the oil with synthetic oil as recommended in Section 4.3, “Changing the Engine Oil”.\
13. Reconnect the battery cables as outlined in “General Hazards” (page 2) and insert the 7.5A and 15A fuses into the generator control panel. The generator is now ready for service.\
\
### 3.2 USING THE AUTO/OFF/MANUAL SWITCH (FIGURE 3.1)\
\
### 3.2.1 “AUTO” POSITION\
\
Selecting this switch position activates fully automatic system operation. It also allows personnel to start and exercise the engine every seven days with the setting of the exercise timer (see Section 3.6). This position also is used for remote starting, when it is set up.\
\
This switch position shuts down the engine. This position also prevents automatic operation.\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/22300271871f1629d89df930da7e7aa2d5dfc100acbc16d45e68e70cfb28c1c1.jpg)\
\
Figure 3.1 – Generator Control Panel\
\
### 3.2.3 “MANUAL” POSITION\
\
Set the switch to MANUAL to crank and start the engine. Transfer to standby power will not occur unless there is a utility failure.\
\
### WARNING\
\
 With the switch set to AUTO, the engine may crank and start at any time without warning. Such automatic starting normally occurs when utility power source voltage drops below a preset level or during the normal exercise cycle. To prevent possible injury that might be caused by such sudden starts, always set the switch to OFF and remove the fuses before working on or around the generator or transfer switch. Then, place a “DO NOT OPERATE” tag on the generator panel and on the transfer switch.\
\
### 3.3 AUTOMATIC TRANSFEROPERATION\
\
To select automatic operation, do the following:\
\
1. Make sure the transfer switch main contacts are set to their UTILITY position, i.e., loads connected to the utility power source (Figure 3.2).\
2. Be sure that normal UTILITY power source voltage is available to transfer switch terminal lugs N1 and N2.\
3. Set the generator’s AUTO/OFF/MANUAL switch to AUTO.\
4. Set the generator’s main circuit breaker to its ON (or closed) position.\
\
With the preceding steps complete, the generator will start automatically when utility source voltage drops below a preset level. After the unit starts, loads are transferred to the standby power source. Refer to Section 3.4, “Sequence of Automatic Operation.”\
\
Your generator is equipped with a 12 VDC accessory outlet in the Generator Control Panel. (Figure 3.1) With the generator running or in standby mode, this outlet may be used to temporarily power low power accessories such as a work light, cell phone, radio or any other automotive style accessory. This outlet is capable of delivering a MAXIMUM of 7.5 Amps. If the accessory to be used through this circuit demands too much power, the fuse that protects this circuit will melt open and the circuit will not be functional.\
\
### ! WARNING\
\
 This 12 VDC outlet draws power from the generator's starting battery and extended use of this outlet may drain the battery and the engine may not start. This outlet should NOT be used for battery charging.\
\
### 3.3.2 120 VAC GFCI OUTLET\
\
Your generator is equipped with an external, 15 amp, 120 volt, GFCI convenience outlet that is located in the right rear of the generator enclosure. (Figures 1.1 and 1.2) When the generator is running, in the absence of utility power, this outlet may be used to power items outside your home such as lights or power tools. This outlet may also be used when utility power is present by running the generator in manual mode. This oultlet does not provide power if the generator is not running. This outlet is protected by a 15-amp circuit breaker located in the generator control panel. (Figure 3.1).\
\
### 3.4 SEQUENCE OF AUTOMATICOPERATION\
\
The generator’s control panel houses a control logic circuit board. This board constantly monitors utility power source voltage. Should that voltage drop below a preset level, circuit board action will signal the engine to crank and start. After the engine starts, the circuit board signals the transfer switch to activate and connect load circuits to the standby power supply (load terminal lugs T1/T2 connect to terminal lugs E1/E2).\
\
Upon restoration of utility source voltage above a preset level, generator circuit board action signals the transfer switch to transfer loads back to that power supply. After retransfer, the engine is signalled to shut down.\
\
The actual sequence of operation is controlled by sensors and timers on a control logic circuit board, as follows:\
\
A. Utility Voltage Dropout Sensor • This sensor monitors utility source voltage.\
\
• If utility source voltage drops below about 60 percent of the nominal supply voltage, the sensor energizes a 15-second timer.\
\
• Once the timer has expired, the engine will crank and start.\
\
B. Engine Warm-up Time Delay • This mechanism lets the engine warm up for about 10 seconds before the load is transferred to the standby source.\
\
C. Standby Voltage Sensor • This sensor monitors generator AC output voltage. When the voltage has reached 50 percent of the nominal rated voltage, transfer to standby can occur.\
\
D. Utility Voltage Pickup Sensor • This sensor monitors utility power supply voltage. When that voltage is restored above 70 percent of the nominal source voltage, a retransfer time delay starts timing.\
\
E. Retransfer Time Delay\
\
• This timer runs for about 15 seconds. • At end of a 15-second delay, circuit board action de-energizes transfer relay in the transfer switch. • Retransfer to utility power source then occurs.\
\
F. Engine Cool-down Timer • When the load is transferred back to utility power source, the engine cool-down timer starts timing. • The timer will run for about one minute, and the generator will then shut down.\
\
### 3.5 MANUAL TRANSFER OPERATION\
\
### 3.5.1 TRANSFER TO GENERATOR POWER SOURCE\
\
To start the generator and activate the transfer switch manually, proceed as follows:\
\
1. Set the generator’s AUTO/OFF/MANUAL switch to OFF.\
\
2. Set the generator’s main circuit breaker to its OFF (or open) position.\
\
3. Turn OFF the utility power supply to the transfer switch using the means provided (such as a utility main line circuit breaker).\
\
4. Use the manual transfer handle inside the transfer switch to move the main contacts to their “Standby” position, i.e., loads connected to the standby power source (Figure 3.2).\
\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/968439374f85d7b7b836cda8bb102b75e42cc9264eafd78ec720bd38c406d328.jpg)\
\
Figure 3.2 – Manual Transfer Switch Operation\
\
5. To crank and start the engine, set the AUTO/OFF/ MANUAL switch to MANUAL.\
6. Let the engine stabilize and warm up for a few minutes.\
7. Set the generator’s main circuit breaker to its ON (or closed) position. The standby power source now powers the loads.\
\
### 3.5.2 TRANSFER BACK TO UTILITY POWER SOURCE\
\
When utility power has been restored, transfer back to that source and shut down the generator. This can be accomplished as follows:\
\
1. Set the generator’s main circuit breaker to its OFF (or open) position.\
2. Let the engine run for a minute or two at no-load to stabilize the internal temperatures.\
3. Set the generator’s AUTO/OFF/MANUAL switch to its OFF (or open) position. The engine should shut down.\
4. Check that utility power supply to the transfer switch is turned OFF.\
\
### DANGER\
\
 Do not attempt to activate the transfer switch manually until all power voltage supplies to the switch have been positively turned off. Failure to turn off all power voltage supplies may result in extremely hazardous and possibly fatal electrical shock.\
\
### DANGER\
\
 Do not attempt to activate the transfer switch manually until all power voltage supplies to the switch have been positively turned off. Failure to turn off all power voltage supplies may result in extremely hazardous and possibly fatal electrical shock.\
\
### Air-cooled 7 kW, 12 kW and 15 kW Generators\
\
5. Use the manual transfer handle inside the transfer switch to move the main contacts back to their UTILITY position, i.e., loads connected to the utility power source (Figure 3.2).\
6. Turn ON the utility power supply to the transfer switch using the means provided.\
7. Set the system to automatic operation as outlined in “Automatic Transfer Operation,” Section 3.3.\
\
### 3.6 SETTING THE EXERCISE TIMER\
\
This generator is equipped with an exercise timer. Once it is set, the generator will start and exercise once every seven days, on the day of the week and at the time of day the following sequence is completed. During this exercise period, the unit runs for approximately 12 minutes and then shuts down. Transfer of loads to the generator output does not occur during the exercise cycle.\
\
A switch on the control panel (see Figure 3.1) permits selection of the day and time for the system to exercise. At the chosen time, perform the following sequence to select the desired day and time of day the system will exercise.\
\
1. Verify that the AUTO/OFF/MANUAL switch is set to AUTO.\
2. Hold down the “Set Exercise Time” switch until the generator starts (approximately 10 seconds) and then release.\
3. The generator will start and run for approximately 12 minutes and then shut down on its own. The exerciser will then be set to run at that time of day every week.\
\
### NOTE:\
\
The exerciser will only work in the AUTO mode and will not work unless this procedure is performed. The exerciser will need to be reset every time the 12-volt battery is disconnected and then reconnected.\
\
### A CAUTION A\
\
The exerciser WILL NOT work if dip switch 2 on the controller printed circuit board (Remote Not Auto) is ON.\
\
### 3.7 PROTECTION SYSTEMS\
\
### 3.7.1 LOW OIL PRESSURE SWITCH\
\
This switch (Figure 3.3) has normally closed contacts that are held open by engine oil pressure during cranking and operating. Should oil pressure drop below the 8 psi range, switch contacts close, and the engine shuts down. The unit should not be restarted until oil is added. The AUTO/OFF/MANUAL switch must then be turned to OFF and then back to AUTO.\
\
### 3.7.2 HIGH TEMPERATURE SWITCH\
\
This switch’s contacts (Figure 3.3) close if the temperature should exceed approximately $1 4 0 ^ { \\mathrm { o } }$ C $2 8 4 ^ { \\mathrm { o } }$ F), initiating an engine shutdown. The generator will automatically restart and the LED on the generator control panel will reset once the temperature has returned to a safe operating level.\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/69a369e62a1711bde9f09dacc6784dc61d3ae9235ed40d9a5ca707afcdcc53dc.jpg)\
\
Figure 3.3 – Low Oil Pressure and High Temperature Switches\
\
### 3.7.3 OVERCRANK\
\
This feature prevents the generator from damaging itself when it continually attempts to start and another problem, such as no fuel supply, prevents it from starting. The unit will crank and rest for a preset time limit. Then, it will stop cranking, and the LED on the generator control panel will light indicating an overcrank failure. The AUTO/OFF/MANUAL switch will need to be set to OFF and then back to AUTO to reset the generator control board.\
\
### NOTE:\
\
If the fault is not repaired, the overcrank feature will continue to activate.\
\
### 3.7.3.1 Approximate Crank Cycle Times\
\
• 15 seconds ON\
\
• 7 seconds OFF\
\
• 7 seconds ON\
\
• 7 seconds OFF\
\
• Repeat for 45 seconds Approximately 90 seconds total\
\
This feature protects the generator from damage by shutting it down if it happens to run faster than the preset limit. This protection also prevents the generator from supplying an output that could potentially damage appliances connected to the generator circuit. Contact the nearest Authorized Dealer if this failure occurs.\
\
### 4.1 FUSES\
\
The generator panel's 15-amp fuse (Figure 4.1) protects the DC control circuit and the battery charge circuit against overload. This fuse is wired in series with the battery output lead to the panel. If this fuse element has melted open, the engine will not be able to crank or start. The generator will also lose all battery charge capabilities. Replace this fuse using only an identical 15-amp replacement fuse. To replace the fuse, push the fuse holder cap down and rotate it counterclockwise.\
\
The generator panel's 7.5-amp fuse protects the 12 VDC accessory socket. If the fuse element has melted open, the 12 VDC socket will not be able to provide power to any accessories. Replace this fuse using only an identical 7.5-amp replacement fuse. To replace the fuse, push the fuse holder cap down and rotate it counterclockwise.\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/02d2adf856793f79b818d3c870b2db9729b7b605f1a0cec7dff3edc8c38083a5.jpg)\
\
Figure 4.1 – Generator Control Panel\
\
### 4.2 CHECKING THE ENGINE OIL LEVEL\
\
For oil capacities, see “Specifications,” Section 1.5. For engine oil recommendations, see Section 4.3.1. To check the engine oil level, proceed as follows (Figures 4.2 and 4.3):\
\
1. Start the generator by moving the AUTO/OFF/ MANUAL switch to the MANUAL position. Allow it to run for a short while and then shut it down by moving the switch to the OFF position.\
\
2. Remove the dipstick and wipe it dry with a clean cloth.\
\
3. Install the dipstick; then, remove it again. The oil level should be at the dipstick “Full” mark. If necessary, add oil to the “Full” mark only. DO NOT FILL ABOVE THE “FULL” MARK.\
\
\
### A CAUTION A\
\
Never operate the engine with the oil level below the “Add” mark on the dipstick. Doing this could damage the engine.\
\
4. Install the dipstick.\
5. Reset the AUTO/OFF/MANUAL switch to its original position.\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/df5db59007525cdae2c905b5d2d41f4e7efd3c5abd35de1595da1b722c2ff721.jpg)\
\
Figure 4.2 — Oil Dipstick and Fill, 7 kW\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/307781ce62068a3eeb7b992ee5c56ed91807fc0aa907655dc2af76e4ec5726ef.jpg)\
\
Figure 4.3 — Oil Dipstick and Fill, 12 kW and 15 kW\
\
### 4.3 CHANGING THE ENGINE OIL\
\
### 4.3.1 ENGINE OIL RECOMMENDATIONS\
\
Use oil of American Petroleum Institute (API) Service Class SG, SH or SJ. Use all season SAE 5W-30 Synthetic oil. Organic break-in oil is required before using synthetic oil.\
\
### NOTE:\
\
The unit is supplied with “break-in” oil. See the “Break-in Procedure,” Section 3.1, for the first required oil change.\
\
### A CAUTION A\
\
Any attempt to crank or start the engine before it has been properly serviced with the recommended oil may result in an engine failure.\
\
### 4.3.2 OIL CHANGE PROCEDURE\
\
To change the oil, proceed as follows:\
\
1. Run the engine until it is thoroughly warmed up then shut OFF the engine.\
2. Immediately after the engine shuts OFF, pull the oil drain hose (Figure 4.4) free of its retaining clip. Remove the cap from the hose and drain the oil into a suitable container.\
3. After the oil has drained, replace the cap onto the end of the oil drain hose. Retain the hose in the clip.\
4. Refill with the proper recommended oil (see Section 4.3.1). See Section 1.5.2 for oil capacities.\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/e2d03b4f2dbe4c03e16fdf650659ae9250fb9f9a7bd778b0da7b84268b7c2455.jpg)\
\
Figure 4.4 – Oil Drain Hose and Filter\
\
### 4.4 CHANGING THE OIL FILTER\
\
Change the engine oil filter as follows:\
\
1. With the oil drained, remove the old oil filter by turning it counterclockwise.\
2. Apply a light coating of clean engine oil to the gasket of the new filter. See Section 1.5.1 for recommended filter.\
3. Screw the new filter on by hand until its gasket lightly contacts the oil filter adapter. Then, tighten the filter an additional 3/4 to one turn (Figure 4.4).\
4. Refill with the proper recommended oil (see Section 4.3.1). See Section 1.5.2 for oil capacities.\
5. Start the engine and check for leaks.\
\
### 4.5 CHANGING THE ENGINE AIR CLEANER\
\
### 4.5.1 7 KW, 12 KW AND 15 KW GENERATORS\
\
See Figures 1.1 and 1.2, for the location of the air cleaner. Use the following procedure (Figure 4.6):\
\
1. Turn the two screws counterclockwise to loosen.\
2. Remove the cover and air filter.\
3. Wipe away dust or debris from inside of the air box and around edges.\
4. Install the new air cleaner into the air box.\
5. Install the cover. Turn the two cover screws clockwise to tighten.\
\
See the “Service Schedule,” Section 4.13, for air cleaner maintenance. See Section 1.5.1 for air filter replacement part number.\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/38f6e531785c30d5090707ffa549d87012b4835b8411b53892f1bb0f8371ef04.jpg)\
\
Figure 4.6 — 7 kW, Engine Air Cleaner Location\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/117eb38a81b9cd696672837fbfe2816b448a5e700084c26606a25fc18df163f0.jpg)\
\
Figure 4.7 — 12 kW and 15 kW Engine Air Cleaner\
\
### 4.7 BATTERY MAINTENANCE\
\
The battery should be inspected per the “Service Schedule,” Section 4.13. The following procedure should be followed for inspection:\
\
1. Inspect the battery posts and cables for tightness and corrosion. Tighten and clean as necessary.\
2. Check the battery fluid level of unsealed batteries and, if necessary, fill with Distilled Water Only. Do not use tap water in batteries.\
3. Have the state of charge and condition checked. This should be done with an automotive-type battery hydrometer.\
\
### DANGER\
\
### 4.6 SPARK PLUG(S)\
\
Reset the spark plug(s) gap or replace the spark plug(s) as necessary. See Section 4.13 for maintenance requirements.\
\
1. Clean the area around the base of the spark plug(s) to keep dirt and debris out of the engine. Clean by scraping or washing using a wire brush and commercial solvent. Do not blast the spark plug(s) to clean.\
2. Remove the spark plug(s) and check the condition. Replace the spark plug(s) if worn or if reuse is questionable. See Section 4.13 for recommended inspection.\
3. Check the spark plug gap using a wire feeler gauge. Adjust the gap to $0 . 7 6 \ \\mathrm { m } \\mathrm { \\bar { m } }$ (0.030 inch) for $7 ~ \\mathrm { k W }$ and $0 . 5 0 \\mathrm { \\dot { m } m }$ (0.020 inch) for $1 2 / 1 5 \ \\mathrm { k W }$ by carefully bending the ground electrode (Figure\
\
   4.8).\
\
Do not dispose of the battery in a fire. The battery is capable of exploding.  A battery presents a risk of electrical shock and high short circuit current. The following precautions are to be observed when working on batteries: • Remove the 7.5A and 15A fuses from the generator control panel. • Remove watches, rings or other metal objects; • Use tools with insulated handles; • Wear rubber gloves and boots; • Do not lay tools or metal parts on top of the battery; and • Disconnect charging source prior to connecting or disconnecting battery terminals.\
\
### ! WARNING\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/1c5ef9682f0082c315240ce66ab3954dab8ec0c5e8c66737dd412d42e12399c3.jpg)\
\
Figure 4.8 – Setting the Spark Plug Gap\
\
 Do not open or mutilate the battery. Released electrolyte has been known to be harmful to the skin and eyes, and to be toxic.\
\
 The electrolyte is a dilute sulfuric acid that is harmful to the skin and eyes. It is electrically conductive and corrosive. The following procedures are to be observed:\
\
• Wear full eye protection and protective clothing;\
\
• Where electrolyte contacts the skin, wash it off\
\
immediately with water;\
\
• Where electrolyte contacts the eyes, flush thoroughly and immediately with water and seek medical attention; and\
\
• Spilled electrolyte is to be washed down with an acid neutralizing agent. A common practice is to use a solution of 1 pound (500 grams) bicarbonate of soda to 1 gallon (4 liters) of water. The bicarbonate of soda solution is to be added until the evidence of reaction (foaming) has ceased. The resulting liquid is to be flushed with water and the area dried.\
\
### Air-cooled 7 kW, 12 kW and 15 kW Generators\
\
Lead-acid batteries present a risk of fire because they generate hydrogen gas. The following procedures are to be followed:\
\
• DO NOT SMOKE when near the battery;\
\
• DO NOT cause flame or spark in battery area; and\
\
• Discharge static electricity from body before touching the battery by first touching a grounded metal surface.\
\
 Be sure the AUTO/OFF/MANUAL switch is set to the OFF position before connecting the battery cables. If the switch is set to AUTO or MANUAL, the generator can crank and start as soon as the battery cables are connected. Be sure the utility power supply is turned off and the 7.5A and 15A fuses are removed from the generator control panel, or sparking may occur at the battery posts as the cables are attached and cause an explosion.\
\
### 4.8 ADJUSTING GH-410/GT-990/760 VALVE CLEARANCE\
\
After the first 6 months of operation, adjust the valve clearance in the engine.\
\
Important: If feeling uncomfortable about doing this procedure or the proper tools are not available, please contact the Authorized Dealer for service assistance. This is a very important step to insure longest life for the engine.\
\
### To adjust valve clearance:\
\
• Make sure the engine is at room temperature. • Make sure that the spark plug wire is removed from the spark plug and out of the way. • Remove the four screws attaching the valve cover with a $# 2$ or $# 3$ phillips screwdriver. • Make sure the piston is at Top Dead Center (TDC) of its compression stroke (both valves closed). To get the piston at TDC, remove the intake screen at the front of the engine to gain access to the flywheel nut. Use a large socket and socket wrench to rotate the nut and hence the engine. While watching the piston through the spark plug hole. The piston should move up and down. The piston is at TDC when it is up as high as it can go. Loosen the rocker jam nut. Use an $1 0 \\mathrm { m m }$ allen wrench to turn the pivot ball stud while checking clearance between the rocker arm and the valve stem with a feeler gauge. Correct clearance is 0.002-0.004 inch $( 0 . 0 5 { - } 0 . 1 \ \\mathrm { m m } )$ ).\
\
### NOTE:\
\
Hold the rocker arm jam nut in place as the pivot ball stud is turned.\
\
When valve clearance is correct, hold the pivot ball stud in place with the allen wrench and tighten the rocker arm jam nut. Tighten the jam nut to 174 in/lbs. torque. After tightening the jam nut, recheck valve clearance to make sure it did not change.\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/4718cfac0db5768f5dc1191545001f859e70b8831d748e8015470a1e44696d40.jpg)\
\
Figure 4.10 - Valve Clearance Adjustment\
\
• Install new valve cover gasket.\
\
• Re-attach the valve cover.\
\
### NOTE:\
\
Start all four screws before tightening or it will not be possible to get all the screws in place. Make sure the valve cover gasket is in place.\
\
• Re-attach the spark plug wire to the spark plug. • On GT-990, Repeat the process for the other cylinder.\
\
### 4.9 COOLING SYSTEM\
\
Air inlet and outlet openings in the generator compartment must be open and unobstructed for continued proper operation. This includes such obstructions as high grass, weeds, brush, leaves and snow.\
\
Without sufficient cooling and ventilating air flow, the engine/generator quickly overheats, which causes it to quickly shut down. (See Figure 4.9 for vent locations.)\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/4bd1c3314fae99ce40e414500e97eaa3f7469f1752387f2871047ec3407cabf3.jpg)\
\
Figure 4.9 – Cooling Vent Locations\
\
### WARNING\
\
The exhaust from this product gets extremely hot and remains hot after shutdown. High grass, weeds, brush, leaves, etc. must remain clear of the exhaust. Such materials may ignite and burn from the heat of the exhaust system.\
\
 The maximum ambient temperature for the generator is ${ \\pmb { 4 0 } } ^ { \\circ } \\textbf { C }$ ( $1 0 4 ^ { \\circ }$ F).\
\
### 4.10 ATTENTION AFTER SUBMERSION\
\
If the generator has been submerged in water, it must not be started and operated. Following any submersion in water, have an Authorized Dealer thoroughly clean and dry the generator.\
\
### 4.11 CORROSION PROTECTION\
\
Periodically wash and wax the enclosure using automotive type products. Frequent washing is recommended in salt water/coastal areas. Spray engine linkages with a light oil such as WD-40.\
\
### 4.12 OUT OF SERVICE PROCEDURE\
\
### 4.12.1 REMOVAL FROM SERVICE\
\
If the generator cannot be exercised every seven days, and will be out of service longer than 90 days, prepare the generator for storage as follows:\
\
01. Start the engine and let it warm up.\
02. Close the fuel shutoff valve in the fuel supply line and allow the unit to shut down.\
03. Once the unit has shut down, it will signal a low oil fault.\
04. Set the generator’s main circuit breaker to its OFF (or open) position.\
05. Set the AUTO/OFF/MANUAL switch to OFF and turn off the utility power to the transfer switch. Remove the 7.5A and 15A fuses from the generator control panel. Disconnect the battery cables as outlined in “General Hazards” (page 2).\
06. While the engine is still warm from running, drain the oil completely. Refill the crankcase with oil. See ”Engine Oil Recommendations,” Section\
\
    4.3.1.\
07. Attach a tag to the engine indicating the viscosity and classification of the oil in the crankcase.\
08. Remove the spark plug(s) and spray fogging agent into the spark plug(s) threaded openings. Reinstall and tighten the spark plug(s).\
09. Remove the battery and store it in a cool, dry room on a wooden board. Never store the battery on any concrete or earthen floor.\
10. Clean and wipe the entire generator.\
\
### 4.12.2 RETURN TO SERVICE\
\
To return the unit to service after storage, proceed as follows:\
\
01. Verify that utility power is turned off and that the AUTO/OFF/MANUAL switch is set to OFF.\
02. Check the tag on the engine for oil viscosity and classification. Verify that the correct recommended oil is used in the engine (see Section 4.3.1). If necessary, drain and refill with the proper oil.\
03. Check the state of the battery. Fill all cells of unsealed batteries to the proper level with distilled water. DO NOT USE TAP WATER IN THE BATTERY. Recharge the battery to 100 percent state of charge, or, if defective, replace the battery. See “Specifications,” Section 1.5, for type and size.\
04. Clean and wipe the entire generator.\
05. Remove the 7.5A and 15A fuses from the generator control panel. Reconnect the battery. Observe battery polarity. Damage may occur if the battery is connected incorrectly.\
06. Open the fuel shutoff valve.\
07. Insert the 7.5A and 15A fuses into the generator control panel. Start the unit by moving the AUTO/ OFF/MANUAL switch to MANUAL. Allow the unit to warm up thoroughly.\
08. Stop the unit by setting the AUTO/OFF/MANUAL switch to OFF.\
09. Turn on the utility power to the transfer switch.\
10. Set the AUTO/OFF/MANUAL switch to AUTO.\
11. The generator is now ready for service.\
\
### NOTE:\
\
If the battery was dead or disconnected, the exercise timer must be reset.\
\
### 4.13 SERVICE SCHEDULE\
\
|     |     |     |     |     |\
| --- | --- | --- | --- | --- |\
| ATTENTION: It is recommended that all service workbe performed by the nearest Authorized Dealer. |\
| SYSTEM/COMPONENT | PROCEDURE | FREQUENCY |\
| X = ActionR = Replace as Necessary\* = Notify Dealerif Repair is Needed. | Inspect | Change | Clean | W = WeeklyM = MonthlyY = Yearly |\
| FUEL |\
| Fuel lines and connections\* | X |  |  | M |\
| LUBRICATION |\
| Oil level | X |  |  | M |\
| Oil |  | X |  | AFTER BREAK-IN,AND Y |\
| Oil filter |  | X |  | AFTER BREAK-IN,AND Y |\
| COOLING |\
| Enclosure louvers | X |  | X | W |\
| BATTERY |\
| Remove corrosion,ensure dryness | X |  | X | M |\
| Clean and tightenbattery terminals | X |  | X | M |\
| Check charge state | X | R |  | EVERY 6 M |\
| Electrolyte level(unsealed batteries only)\* | X | R |  | EVERY 6 M |\
| ENGINE AND MOUNTING |\
| Air cleaner | X | R |  | Y |\
| Spark plug(s) | X | R |  | Y |\
| GENERAL CONDITION |\
| Vibration, Noise, Leakage,Temperature\* | X |  |  | M |\
| COMPLETE TUNE-UP\* | TO BE COMPLETED BY ANAUTHORIZED DEALER | Y |\
\
### 5.1 TROUBLESHOOTING GUIDE\
\
\*Contact the nearest Authorized Dealer for assistance.\
\
|     |     |     |     |     |\
| --- | --- | --- | --- | --- |\
| Problem | Cause | Correction |\
| The engine will not crank. |  | .Fuse blown. | 1. | Replace 15A fuse in generator control panel. |\
|  | 2. | Loose, corroded or defective battery cables. | 2. | Tighten, clean or replace as necessary. |\
|  | 3. | Defective starter contactor. (7 kW) 3. |  | \* |\
|  | 4. | Defective starter motor. | 4. | \* |\
|  | 5. | Dead Battery. | 5. | Charge or replace battery. |\
| The engine cranks but | 1. | Out of fuel. | 1. | Replenish fuel. |\
| will not start. | 2. | Defective fuel solenoid (FS). | 2. | \* |\
|  | 3. | Open #14 wire from engine control board. | 3\. \* |  |\
|  | 4. | Defective spark plug(s). |  | 4Clean, re-gap or replace plug(s). |\
|  | 5. | Valve lash out of adjustment. | 5.I | Reset valve lash. |\
| The engine starts hard and runs rough. |  | 1.Air cleaner plugged | 1. | Check, replace air cleaner. |\
|  | 2. | or damaged. Defective spark plug(s). | 2. | Clean, re-gap or replace plug(s). |\
|  | 3. | Fuel Regulator not set. | 3. | Set Fuel Regulator. |\
|  |  | 4Fuel Pressure incorrect. | 4. | Confirm fuel pressure to regulator is 10-12" water column (0.36-0.43 psi) for LP, and 5-7" water colum (0.18-0.25 psi) for natural gas. |\
| The Auto/Off/Manual switch |  | 1Defective switch. |  | 1\. \* |\
| is set to OFF, but the engine continues to run. |  | 2\. Auto/Off/Manual switch wired incorrectly. |  | 2\. \* |\
|  | 3. | Defective control board. |  | 3\. \* |\
| There is no AC output from the generator. |  | 1.Main line circuit breaker open. |  | Reset circuit breaker to ON (or closed). |\
|  |  | 2\. Generator internal failure. | 2. | \* |\
| There is no transfer to | 1. | Defective transfer switch coil. |  |  |\
| standby after utility | 2. | Defective transfer relay. |  | 2\. \* |\
| source failure. | 3. | Transfer relay circuit open. |  | 3\. \* |\
|  | 4. | Defective control logic board. |  | 4\. \* |\
| Unit consumes large amounts of oil. | 1. | Break-in procedure not followed (see Section 3.1). | 1. | \* |\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/9610c99a3023d01cd0ff3b193d73d6430592ac7fad1bee7308a8c335d76df31a.jpg)\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/1b2c26b44cab4df158323bacd894c1f34d3e6174c81939854daa6a96ebd57fa2.jpg)\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/3577f0803d1e51c9b9666c32ef5bd2686ba63fa98eb95e2506562ccba945b726.jpg)\
\
### Section 7 — Electrical Data\
\
### Air-cooled 7 kW, 12 kW and 15 kW Generators Wiring Diagram – V-Twin – Drawing No. 0E9016\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/71ecc2bed2b902080f276ec5480f1fc992725e63e85ea6615a30700bdbbfafd8.jpg)\
\
### Air-cooled 7 kW, 12 kW and 15 kW Generators Wiring Diagram – V-Twin – Drawing No. 0E9016\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/be517fae90e6bd4e2e6ff4bfd45c5fe3052f5e8687898602a43f9e4631159e26.jpg)\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/1a4d7c1ff000a2e98f6e7320df268608ebceebd5007be45e12abd043fa435259.jpg)\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/4ebf56f4c4f98f4046dad63e679bd31dfc62a13f08d629f6a4e06e7e6dc3afbc.jpg)\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/9e45d0fd3246adee8d4867da40a9427aef52280fa461bfa01d031a10d1ac71c3.jpg)\
\
### Air-cooled 7 kW, 12 kW and 15 kW Generators Wiring Diagram – Single Cylinder – Drawing No. 0E9014\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/3f2a280b3b55ab23ae36b3b2e74a118ce2e6a51f900bf551d075ff36e9756870.jpg)\
\
### Section 7 — Electrical Data\
\
### Air-cooled 7 kW, 12 kW and 15 kW Generators Electrical Schematic – Single Cylinder – Drawing No. 0E9015\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/9a0f7a1cb0549089e071fee4db4543b662b6b639891032ef6dcf69bff64d07f6.jpg)\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/a644d78191c3573f864d19694a72f7478bed871b3b20bd1fe70dfbaec8bed714.jpg)\
\
### Section 7 — Electrical Data\
\
Air-cooled 7 kW, 12 kW and 15 kW Generators Wiring Diagram – 8 Circuit Load Center – Drawing No. 0E7687A\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/00885bd7d90c3aac9345ae3d513586e547dee403c16732c803e5a8fe2587703b.jpg)\
\
### Air-cooled 7 kW, 12 kW and 15 kW Generators Wiring Diagram – 8 Circuit Load Center – Drawing No. 0E7687A\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/c359bc33800bfe7139d0caa94c6f0d525a1fade6f0201b4f8c883beefa1ef232.jpg)\
\
### Section 7 — Electrical Data\
\
### Air-cooled 7 kW, 12 kW and 15 kW Generators Wiring Diagram – 12 Circuit Load Center – Drawing No. 0E7687$\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/309e702281b31cc6cec5d99af852ae3866001d61cd5dda8c46837f61ffc7addf.jpg)\
\
### Air-cooled 7 kW, 12 kW and 15 kW Generators Wiring Diagram – 12 Circuit Load Center – Drawing No. 0E7687$\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/9e58620976af361f50ec1617e270f884ba709960a77dbcd1981e78f17768309f.jpg)\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/c45cf0011577ab6b51ea17ae9ae8ce3a373c4157b2e52f84af0d9d95db36e3f6.jpg)\
\
Air-cooled 7 kW, 12 kW and 15 kW Generators Electrical Schematic – 12 Circuit Load Center – Drawing No. 0E7815$\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/6e7e99fea52fb5997488d443cc8ccf809af59d78cef951d2f3c2ef991d4d5ee3.jpg)\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/903e7dd20dceec014f79b9ddb810bd4f308655e769c0c818b06167924d25a8cd.jpg)\
\
|     |     |     |     |     |     |     |\
| --- | --- | --- | --- | --- | --- | --- |\
|  |  |  | ASSEMBLY, ENCLOSURE BASE |  | 047411 |  |\
| 1 | 0C6140 |  |  | 47 | 6 | SCREW HHC M6-1.0 X 16 G8.8 |\
|  | 0D1901 |  | ASSEMBLY, ENCLOSURE BASE (7KW) | 48 | 047411 4 | SCREW HHC M6-1.0 X 16 G8.8 (7KW) |\
| 2 | 0C6735 | 2 | SUPPORT, ROOF FOLDING |  | 043116 5 | SCREW HHC M6-1.0 X 12 G8.8 |\
| 3 | 0F0063 |  | ENCLOSURE, FRONT |  | 043116 6 | SCREW HHC M6-1.0 X 12 G8.8 (7KW) |\
| 4 | 0C7062 |  | ENCLOSURE, EXHAUST SIDE | 49 | 0D3700 26 | NUT, LOCKING FLANGE M6-1.0 |\
|  | 0C7062A |  | ENCLOSURE, EXHAUST SIDE (7KW) |  | 0D3700 24 | NUT, LOCKING FLANGE M6-1.0 (7KW) |\
| 5 | 0E8811 |  | ENCLOSURE, SIDE & BACK | 50 | 0D4662 11 | SCREW HHTT M8-1.2 X 20 BP |\
| 6 | 0E8811A |  | ENCLOSURE, SIDE & BACK (7KW) | 51 | 090388 36 | SCREW TAPTITE M6-1.0 X 12 BP |\
| 7 | 0E9873 |  | ENCLOSURE, ROOF |  | 24 | SCREW TAPTITE M6-1.0 X 12 BP (7KW) |\
|  | 0C7065 |  | PANEL, ALTERNATOR DIVIDER | 52 | 092120 2 | NUT LOCK TRIC M6 X 1.0 Y/ZNC |\
| 8 | 0C7065A |  | PANEL, ALTERNATOR DIVIDER (7KW) | 54 | 0D3167 1 | GASKET, BATTERY SUPPORT BRACKET |\
|  | 0C8101A |  | PANEL, MUFFLER BOX SIDE | 55 | 0A3328 1 | PLUG, PLASTIC 0.593 |\
| 9 | 0C8861 |  | PANEL, MUFFLER BOX SIDE (7KW) | 56 | 055414 | LUG SLDLSS #2-#8X17/64 CU |\
|  | 0C8101B |  | COVER, MUFFLER BOX | 57 | 092079 | SCREW TAPTITE M6-1.0X25 BP |\
| 10 | 0C8862 |  | COVER, MUFFLER BOX (7KW) | 58 | 0A1658 2 | L/WASH SPECIAL 1½4 |\
| 11 | 0C8283 |  | GASKET, DOOR SEAL | 59 | 0C2937 | BRACKET, BATTERY HOLD DOWN (7KW) |\
| 12 | 0C8284A |  | FOAM, BACK ENCLOSURE | 60 | 086729 | CONTACTOR, STARTER (7KW) |\
| 13 | 0C8284B |  | FOAM, ROOF ENCLOSURE | 61 | 0388040AJ0 | CABLE, #6 RED BATTERY 38.5" |\
| 14 | 0C8284C |  | FOAM, FRONT ENCLOSURE | 62 | 022127 2 | NUT HEX 1/4-20 STEEL (7KW) |\
| 15 | 0C8285 |  | BRACKET, BATTERY SUPPORT | 63 | 022129 6 | WASHER LOCK 5/16 |\
| 16 | 0C8899A |  | PAD, 24"X48" WITH MOUNTING HOLES |  | 022129 | WASHER LOCK 5/16 (7KW) |\
|  | 0D1128 |  | PANEL, ENGINE DIVIDER | 64 | 074908 8 | SCREW TAPTITE M5-0.8 X 10 BP |\
| 17 | 0D1128A |  | PANEL, ENGINE DIVIDER (7KW) | 65 | 0D2346 | HARNESS, ENGINE |\
|  | 0E4244 |  | BAFFLE, INTAKE |  | 0D2345 | HARNESS, ENGINE (7KW) |\
| 18 | 0D1605A |  | BAFFLE, INTAKE (7KW) | 66 | 023484F | BUSHING, SNAP SB-1000-12 |\
|  | 0D1606 |  | HOUSING, FAN | 67 | 022142 | SCREW HHC 5/16-18 X 3/4 G5 (7KW) |\
| 19 | 0D5264 |  | BAFFLE, EXHAUST (7KW) | 68 | 0A7836 2 | RIVET,1/8" X 0.126" - 0.375" LSH POP |\
| 20 | 0D1839 | 2 | BRACKET, TOP SUPPORT | 69 | 0A8475 2 | L/WASH SPECIAL #10 |\
| 21 | 0D1840 | 2 | BRACKET, BOTTOM SUPPORT | 70 | 0912970069 1 | ASSEMBLY, ROOF / DOOR GROUND WIRE |\
| 22 | 0D2425 |  | DUCT, BASE AIR | 71 | 0912970070 2 | ASSEMBLY, ROOF / DOOR GROUND WIRE |\
|  | 0D2588 |  | GASKET, FRONT DIVIDER | 72 | 055450 2 | PLUG PLASTIC 1.375 |\
| 23 | 0D2588A |  | GASKET, FRONT DIVIDER (7KW) | 73 | 0E5968 11 | GASKET, EXTRUDED TRIM |\
| 24 | 0D2676 |  | COVER, FRONT EXHAUST ENCLOSURE | 74 | 0D3701 1 | PLATE, "HOT" |\
| 25 | 0D2677 |  | COVER, BACK EXHAUST ENCLOSURE | 75 | 0D3472 1 | GROMMET 2.75 X 1/16 |\
|  | 0D2979B | 2 | CLOTH, HARDWARE 266.7mm x 146mm | 76 | 0C8742 | EXTERNAL CONNECTION BOX |\
|  | 0D2979B | 3 | CLOTH, HARDWARE 266.7mm x 146mm | 77 | 0C8911 1 | POWER BLOCK |\
| 26 | 0D2979C |  | (7KW) | 78 | 0D8442 1 | HARNESS GENERATOR TO EXTERNAL |\
| 27 | 0D2979D |  | CLOTH, HARDWARE 543mm x 146mm CLOTH, HARDWARE 266.7mm x 387.4mm |  |  | CONNECTION BOX |\
|  | 0D2979E |  | CLOTH, HARDWARE (7KW) |  | 0D8652 | HARNESS GENERATOR TO EXTERNAL |\
| 28 | 0E4245 |  | FOAM, FRONT INTAKE BAFFLE | 79 |  | CONNECTION BOX (7KW) |\
|  | 0D3058A |  | FOAM, FRONT INTAKE BAFFLE (7KW) | 80 | 036937 2 | SCREW PPHM #10-32 X 1 |\
| 29 | 0E4245A |  |  | 81 | 022152 5 | WASHER LOCK #10 |\
| 30 | 0E4245B |  | FOAM, TOP INTAKE BAFFLE | 82 | 051713 2 | WASHER FLAT M5 |\
|  | 0D3058C |  | FOAM, BACK INTAKE BAFFLE FOAM, BACK INTAKE BAFFLE (7KW) | 83 | 022158 5 | NUT HEX #10-32 STEEL |\
| 31 | 0D3057D |  | FOAM, BACK ENCL. STRIP | 84 | 0D3031 026850 | FUEL LINE, 3/4"OUTDOOR (NOT SHOWN) |\
| 32 | 0D3059A |  | FOAM, EXHAUST SIDE ENCLOSURE END | 85 | 049813 | WASHER SHAKPROOF EXT 1/4 STEEL NUT HEX M6-1.0 G8 YELLOW CHROME |\
| 33 | 0D3059B | 1 | FOAM, EXHAUST SIDE ENCLSURE FRONT | 86 | 0F0164A | HINGE TYPE A WITH STUDS, SOCKET |\
| 34 | 0D3059C | 1 | FOAM, EXHAUST FAN HOUSING | 87 | 0F0165A | HINGE TYPE B WITH STUDS, SOCKET |\
| 35 | 0D7176 | 24 | WASHER, SELF LOCKING | 89 | 0E2874 1 | SCREW HHTR 1/4-20 X 3/4 |\
|  |  | 22 | WASHER, SELF LOCKING (7KW) | 90 | 043107 4 | SCREW HHC M8-1.25 X 25 |\
| 36 | 0D3059D | 1 | FOAM, FRONT EXHAUST ENCL COVER | 91 | 022145 10 | WASHER FLAT 5/16 |\
| 37 | 0D3059E |  | FOAM, BACK EXHAUST ENCL COVER | 92 | 045771 4 | NUT HEX M8-1.25 |\
| 38 | 0C7781A | 2 | DOOR, PAWL | 93 | 0C3906 2 | SELF-ALIGN SCREW M6 HH |\
| 39 | 0D3037 |  | LATCH, QUARTER TURN LOCKING | 94 | 0E4321 | PANEL, EXHAUST ALIGNMENT |\
| 40 | 0F0164 |  | HINGE TYPE A WITH STUDS, PIN | 95 0E1330A |\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/07e06c12fab1152323f0f9bd608bd25068d9b5d028ea2dbba2a3baf01c07f4ae.jpg)\
\
|     |     |     |     |     |     |     |     |\
| --- | --- | --- | --- | --- | --- | --- | --- |\
|  |  |  | IEM PART NO. QTY. DESCRIPTION |  | IEM PART NO. QTY. | DESCRIPTION |  |\
| 1 |  |  |  |  |  |  |  |\
|  | 0E7886A | 1 | CIRCUIT BREAKER 30A X 2P 240V (7KW) | 27 | 074908 | 4 | SCREW TAPTITE, M5-0.8 x 10 BP |\
|  | 0E7886E | 1 | CIRCUIT BREAKER 50A X 2P 240V | 28 | 049226 | 6 | WASHER LOCK M5 |\
|  |  |  | (12KW) | 29 | 082025 | 6 | NUT HEX LOCK M5-0.8 NYLON INSERT |\
|  | 0E7886J | 1 | CIRCUIT BREAKER 65A X 2P 240V | 30 | 0C3910 | 1 | TRANSFORMER |\
|  |  |  | (13/15KW) | 31 | 022507 | 2 | SCREW HHC 1/4"-20 x 1/2" |\
| 2 | 0A1801 | 1 | ASSEMBLY, BATTERY CHARGER ENGINE | 32 | 0A9611 | 1 | FUSE 7.55A X AGC5 |\
| 3 | 083049 | 1 | ASSEMBLY, POTTED REGULATOR | 33 | 046689 |  | BLOCK TERMINAL STRIP 20A 4 X 6 X |\
| 4 | 0C2174 | 1 | RELAY, 12V 25A SPST |  |  |  | 1100V |\
| 5 | 075210A | 1 | BLOCK 1 POSITION | 34 | 063617 |  | RELAY PANEL 12VDC DPDT 10A 240VAC |\
| 6 | 0D3062 | 4 | HEX STAND-OFF #6-32 x 3/8" | 35 | 075475 | 2 | SCREW PPHM M4-0.7 x 10mm |\
| 7 | 0D8615 | 1 | ASSEMBLY, HOME STANDBY | 36 | 043180 | 2 | WASHER FLAT M4 |\
|  |  |  | CONTROLLER | 37 | 0E8812 |  | COVER, CONTROL PANEL COMPONENT |\
|  | 0D8615A |  | ASSEMBLY, HOME STANDBY CONTROLLER (7KW) |  | 0E8895 |  | COVER, CONTROL PANEL COMPONENT |\
| 8 | 032300 | 2 | HOLDER, FUSE | 38 | 092036 |  | (7KW) SCREW PPHMS/LW #6-32 x 1/4" |\
| 9 | 022676 | 1 | FUSE, 15AMP X AGC15 | 39 | 045770 | 8 | SCREW HHC M5-0.8 x10mm |\
| 10 | 0E4494 |  | SWITCH, ROCKER DPDT ON-OFF-ON | 40 | 0E7866 | 2 | COVER, CONTROL PANEL |\
| 11 | 0E7890 | 1 | CIRCUIT BREAKER MOUNTING |  | 0E7867 |  |  |\
|  |  |  | BRACKET | 41 |  |  | COVER, CONTROL PANEL (7KW) |\
| 12 | 023484E | 1 | SNAP BUSHING | 42 | 0D3700 | 8 | NUT FLANGE M6-1.0 NYLOK |\
| 13 | 075476 | 4 | SCREW PPHM M4-0.7 x 16mm | 43 | 0912970069 |  | ASSEMBLY, ROOF/DOOR GROUND WIRE |\
| 15 | 0E6480 |  | NUT HEX LOCK M4-0.7 NYLON INSERT |  | 0E2874 |  | SCREW HHTR 1/4"-20 X 3/4" |\
| 17 | 0C1085 | 6 |  | 44 | 0A1658 | 2 | WASHER LOCK SPECIAL 1/4" |\
|  | 0C1085 | 6 | SCREW PPHM M3-0.5 x 8mm | 45 | 022473 | 3 | WASHER FLAT 1/4"-M6 |\
| 19 | 054502 | 4 | SCREW PPHM M3-0.5 x 8mm (7KW) | 46 | 038750 |  | SCREW HHC M6-1.0 x 30mm |\
|  | 053623 | 1 | CIRCUIT BREAKER 3 X 1 ETA 46-500-P | 47 | 022097 | 3 | WASHER LOCK M6-1/4" |\
|  |  | 1 | CIRCUIT BREAKER 2.5 X 1 ETA 46-500-P | 48 | 049813 |  | NUT HEX M6-1.0 |\
| 20 | 0E7870 |  | (7KW) | 49 | 031879 | 6 | WASHER FLAT #4 |\
|  | 0E7871 |  | CONTROL, PANEL BOTTOM |  | 031879 | 4 | WASHER FLAT #4 (7KW) |\
| 21 | 075235 | 1 | CONTROL, PANEL BOTTOM (7KW) | 50 | 023897 | 2 | WASHER FLAT #10 |\
| 22 | 0D5240 | 4 | SCREW HHC M5-0.8 x 30mm | 51 | 0E9056 |  | SOCKET, 12VDC ACCESSORY |\
| 23 | 0D9784 | 1 | SWITCH, SPST (ON)-ON N/O | 52 | 0E5840 | 1 | CIRCUIT BREAKER 15A PUSH / PULL |\
|  | 0D9784 | 6 | NUT HEX LOCK M3-0.5 NYLON INSERT |  |  |  | MAIN RESET |\
|  |  | 4 | NUT HEX LOCK M3-0.5 NYLON INSERT | 53 | 036903 | 6 | SCREW PPHM #6-32 X 5/8" |\
| 24 | 0D8502 |  | (7KW) | 54 | 0E7833 | 1 | PLATE, WEATHERPROOF GFCI |\
| 26 | 0E8956 | 1 | NEUTRAL CONNECTOR | 55 | 0E4261 | 1 | OUTLET, 15A GFCI DUPLEX |\
|  |  | 1 | HARNESS, CONTROL PANEL (NOT | 56 | 022985 | 4 | WASHER FLAT #6 |\
|  | 0E8957 |  | SHOWN) | 57 | 082625 | 4 | NUT LOCK HEX #6-32 NYL INSERT |\
|  |  |  | HARNESS, CONTROL PANEL WIRE (NOT | 58 | 0E9171 |  | GASKET, WEATHERPROOF GFCI |\
|  |  |  | SHOWN) (7KW) | 59 | 0F4793 | 2 | SCREW PPHM M3-0.5 x 10mm |\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/da19ad14ba69340ce64d49aca0bdc0a298169b2e54461c4064f3715d3e99f0b5.jpg)\
\
|     |     |     |     |\
| --- | --- | --- | --- |\
| TEM | PART NO. | QTY. | DESCRIPTION |\
|  |  |  |  |\
| 1 | 0D4801 | 1 | BOX GTS LOAD CENTER |\
| 2 | 0D4800 | 1 | COVER, 8 POSITION GTS LOAD CENTER |\
| 3 | 0C2237 | 1 | TRANSFER SWITCH HOME STANDBY 100A 2P 250V |\
| 3A | 077220 | 1 | COIL UTILITY |\
| 3B | 077220A | 1 | COIL STANDBY |\
| 3C | 082574 | 1 | INSULATOR-SIDEWALL (NOT SHOWN) |\
| 3D | 084464 | 1 | LIMIT SWITCH OPERATION (NOT SHOWN) |\
| 4 5 | 074908 024912 | 8 | SCREW TAPTITE M5-0.8 X 10 BP |\
| 6 | 0A1658 | 1 | SCREW TAPTITE 1/4-20 X 5/8 BP |\
| 7 | 063617 | 1 | LOCK WASHER, SPECIAL-1/4" |\
| 8 | 0E7889A | 1 | RELAY PANEL 12VDC DPDT 10A@240VAC |\
| 9 | 0A1495 | 1 | 8 CIRCUIT LOAD CENTER 125A/240V |\
| 10 | 0A1661 | 4 2 | SCREW HHTT M4-0.7 X 10 RIVET POP 0.156" X 0.675" |\
| 11 | 022473 | 1 | WASHER FLAT 1/4-M6 |\
| 12 | 0D3094 | 1 | HARNESS,GTS TO MAIN PANEL |\
| 13 | 0D4684A | 1 | PLATE HARNESS ADAPTER |\
| 14 | 0E7900 |  |  |\
| 15 | 0F4790 | 1 | SUBPLATE, LOAD CENTER |\
| 16 | 022152 | 10.5" | U-CHANNEL WASHER LOCK #10 |\
| 17 | 064526 | 6 |  |\
| 18 | 0E6155 | 2 | SCREW HWHS #6-25 X 3/8 |\
| 19 | 063378 | 1 | ARM EXTENDER PIN |\
| 20 | 0A2110 | 4 | HOLDER CABLE TIE |\
| 21 | 074138 | 4 | SCREW SWAGE 1/4-20 X 1/2 ZINC |\
| 22 |  | 2 | LUG QUICK DISCONNECT NI-S 10X45 DEG BRASS / TIN |\
|  | 036933 | 6 | SCREW PPHM #10-32 X 3/8" |\
| 23 | 077033 | 6 | LUG SLDLSS 1/0-#14X9/16 AL/CU |\
| 24 | 048850 | 1 | BLOCK TERMINAL 20A 5 X 6 X 1100V |\
| 25 | 028739 | 4 | TIE WRAP UL 3.9" X .10" NAT'L |\
| 26 | 0D4802 | 1 | HARNESS, GTS TO EXTERNAL CONNECTION BOX |\
| 27 | 0D3191 | 1 | COVER, RELAY & TERM BLOCK |\
| 28 | 0D3088 | 1 | WIRE HARNESS,GTS LOAD CENTER (NOT SHOWN FOR CLARITY) |\
| 29 | 073591 | 2 | FUSE HOLDER |\
| 30 | 073590A | 2 | FUSE 5A X BUSS |\
| 31 | 040213B | 4 | PCB SUPPORT SNAP-IN 1-3/8" |\
| 32 | 0E7888C | 1 | CIRCUIT BREAKER 20A X 1P |\
| 33 | 0A7215 | 4 | SCREW SW 1/4-20X5/8 WITH WASHER |\
| 34 | 0E7888B | 5 | CIRCUIT BREAKER 15A X 1P |\
| 35 | 0E7888A | 1 | CIRCUIT BREAKER 30A X 2P |\
| 36 | 0D3320 | 1 | COVER - HARNESS ENTRY |\
| 37 | 0E6193 | 1 | BRACKET, ARM EXTENDER |\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/95c495dfdb9ce7307788fc8113b930113c29b6eb8267ee0bce975ed4868525a6.jpg)\
\
Air-cooled 7 kW, 12 kW and 15 kW Generators 12 kW and 15 kW, 12 Circuit Load Center Assembly – Drawing No. 0E7973-F\
\
|     |     |     |     |\
| --- | --- | --- | --- |\
|  | PART NO. | QTY. | DESCRIPTION |\
| TEM |  |  |  |\
| 1 | 0D3086 | 1 | BOX GTS LOAD CENTER |\
| 2 | 0D3092 | 1 | COVER, 12 CIRCUIT GTS LOAD CENTER |\
|  | 0F5211 | 1 | COVER, 10 CIRCUIT GTS LOAD CENTER |\
| 3 | 0C2237 | 1 | TRANSFER SWITCH HOME STANDBY 100A 2P 250V |\
| 3A |  | 1 | COIL UTILITY |\
| 3B | 077220 077220A | 1 | COIL STANDBY |\
| 3C | 082574 | 1 | INSULATOR-SIDEWALL (NOT SHOWN) |\
| 3D | 084464 | 1 | LIMIT SWITCH OPERATION (NOT SHOWN) |\
| 4 | 074908 | 6 | SCREW HHTT M5-0.8 X 10 |\
| 5 | 024912 | 1 | SCREW HHTT 1/4-20 X 5/8 |\
| 6 | 0A1658 | 1 | LOCK WASHER, SPECIAL-1/4" |\
| 7 | 063617 | 1 | RELAY PANEL 12VDC DPDT 10A@240VAC |\
| 8 | 0E7889 | 1 | 12 CIRCUIT LOAD CENTER 125A/240V |\
| 9 | 0A1495 | 4 | SCREW HHTT M4-0.7 X 10 |\
| 10 | 0A1661 | 2 | RIVET POP .156" X .675" |\
| 11 | 022473 | 1 | WASHER FLAT 1/4-M6 ZINC |\
| 12 | 055450 | 1 | PLUG PLASTIC 1.375 |\
|  | 025034 | 1 | PLUG STEEL 1.0625 (15KW) |\
| 13 | 0D4684 | 1 | HARNESS ADAPTER PLATE |\
| 14 | 0E7900 | 1 | SUBPLATE, LOAD CENTER |\
| 15 | 0F4790 | 10.5" | U-CHANNEL |\
| 16 | 022152 | 6 | WASHER LOCK #10 |\
| 17 | 064526 | 2 | SCREW HWHS #6-25 X 3/8" |\
| 18 | 0E6155 | 1 | ARM EXTENDER PIN |\
| 19 | 063378 | 4 | HOLDER CABLE TIE |\
| 20 | 0D3094 | 1 | HARNESS,GTS TO MAIN PANEL |\
| 21 | 074138 | 2 | LUG QUICK DISCONNECT NI-S 10X45 DEG BRASS / TIN |\
| 22 | 036933 | 6 | SCREW PPHM #10-32 X 3/8" |\
| 23 | 077033 | 6 | LUG SLDLSS 1/0-#14X9/16 AL/CU |\
| 24 | 048850 | 1 | BLOCK TERMINAL 20A 5 X 6 X 1100V |\
| 25 | 028739 | 4 | TIE WRAP 3.9" X .10" |\
| 26 | 0A2110 | 4 | SCREW SWAGE 1/4-20 X 1/2" ZINC |\
| 27 | 0D3191 | 1 | COVER, RELAY & TERMINAL BLOCK |\
| 28 | 0D3088 | 1 | WIRE HARNESS,GTS LOAD CENTER (NOT SHOWN FOR CLARITY) |\
| 29 | 073591 | 2 | FUSE HOLDER |\
| 30 | 073590A | 2 | FUSE 5A X BUSS |\
| 31 | 040213B | 4 | PCB SUPPORT SNAP-IN 1-3/8" |\
| 32 | 0E7888C | 3 | CIRCUIT BREAKER 20A 1P |\
| 33 | 0E7888 | 1 | CIRCUIT BREAKER 20A 2P |\
| 34 | 0E7888B | 5 | CIRCUIT BREAKER 15A 1P (12 CIRCUIT LOAD CENTER) |\
|  | 0E7888B |  | CIRCUIT BREAKER 15A 1P (10 CIRCUIT LOAD CENTER) |\
| 35 | 0E7888A | 3 | CIRCUIT BREAKER 30A 2P |\
| 36 | 0D3320 | 1 1 | COVER - HARNESS ENTRY |\
| 37 | 0D3093 | 1 | HARNESS, GTS TO EXT CONN BOX |\
|  | 0D8597 | 1 | HARNESS, GTS TO EXT CONN BOX (8.5KW) |\
| 38 | 075475 | 2 | SCREW PPHM M4-0.7 X 10 |\
| 39 | 0A7215 | 4 | SCREW SW 1/4"-20 X 5/8" WITH WASHER |\
| 40 | 0E6193 | 1 | BRACKET, ARM EXTENDER |\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/98e508ef9e28382bff5dada1b88736a1a7128bebefe5a533d62172e46fa6b73d.jpg)\
\
|     |     |     |     |     |     |     |     |\
| --- | --- | --- | --- | --- | --- | --- | --- |\
|  |\
|  |  |  |  |  |  |  |  |\
| 1 | 0C5729 | 1 | ASSEMBLY, CRANKCASE HOUSING WITH | 37 | 0C3971C | 1 | ASSEMBLY, DIPSTICK WITH HANDLE |\
|  |  |  | SLEEVE | 38 | 0C5305 |  | TUBE, DIPSTICK |\
| 2 | 0E9843 | 1 | SEAL, 38 I.D. CRANKSHAFT | 39 | 0C3027 | 1 | O-RING, OIL CLR 3/8 X 1/2 |\
| 3 | 090388 | 3 | SCREW, TAPTITE M6-1.0 X 12 YC | 40 | 0E9842 | 1 | SEAL, 42 I.D. CRANKSHAFT |\
| 4 | 0C5372 | 1 | ASSEMBLY, BREATHER | 41 | 0C5731 | 1 | ASSEMBLY, HOUSING COVER WITH |\
| 5 | 0C3005 |  | GASKET, BREATHER COVER |  |  |  | SLEEVE |\
| 6 | 0E3372B | 3 | SEPARATOR, OIL BREATHER | 42 | 0C3006 | 9 | SCREW, HHFC M10-1.5 X 55 |\
| 7 8 | 0D8067A 071983 | 1 | ASSEMBLY, HEAD #1 G&S RETAINER, PISTON PIN 20 | 43 | 080318 | 8 | SCREW HHFC M6-1.0 X 25 |\
| 9 | 0C2981C | 4 | ROCKER, COVER NO OIL FILL | 44 | 093064 | 1 | ASSEMBLY, OIL FILL CAP |\
| 10 | 045761A | 1 | STUD M8-1.25/10MM X 30 G5 ZINC | 45 | 0C8808 | 2 | HOOK, LIFTING |\
| 11 | 0E2985 | 4 |  | 46 47 | 0D2723B | 1 | ROCKER, COVER WITH OIL FILL |\
| 12 | 021533 | 2 | PISTON, HC | 48 | 0C2979 | 2 | GASKET, VALVE COVER |\
| 13 | 0E1466 | 2 | SET, PISTON RING 90MM |  | 086515 | 8 | KEEPER, VALVE SPRING |\
| 14 | 0D4041 | 2 | PIN PISTON | 49 | 0D2274 | 4 | RETAINER, VALVE SPRING |\
| 15 | 0C2983 |  | ASSEMBLY, CAMSHAFT & GEAR | 50 | 0D3867 | 4 | SPRING, VALVE |\
| 16A | 0C2985A |  | SHAFT, GOVERNOR | 51 | 078672 | 2 | SEAL, VALVE STEM D7 |\
| 16B | 0C2985B | 2 | ROLLER BEARING, GOVERNOR PLATE | 52 | 0C5371 | 4 | WASHER, VALVE SPRING |\
| 17 | 0D4042 |  | ROLLER BEARING, GOVERNOR | 53 | 072694 | 4 | STUD, ROCKER ARM PIVOT |\
| 18 | 0A7811 |  | ASSEMBLY,GOVERNOR GEAR | 54 | 0D3998 | 4 | NUT HEX M8-1.0 G8 YEL CHR |\
| 19 | 0C2977 | 1 | SPOOL, GOVERNOR MACHINED | 55 | 0C3027 | 2 | O-RING, 3/8" X 1/2" |\
| 20 | 0C5943 |  | GASKET, CRANK CASE | 56 | 0D5313 | 4 | ROCKER ARM |\
| 21 | 0E4357E |  | SEAL, OIL PASSAGE | 57 | 0D6024 | 2 | PLATE, PUSH ROD GUIDE |\
|  |  |  | ASSEMBLY, CRANKSHAFT HORIZONTAL | 58 | 0C2976 | 12 | SCREW HHFC M8-1.25 X 65 |\
| 22 | 0E3223 |  | DIRECT DRIVE | 59 | 086516 | 2 | VALVE, EXHAUST |\
| 23 | 0D2157 | 2 2 | ASSEMBLY, CONNECTING ROD SCREW SHC M6-1.0 X 50 G8.8 | 60 61 | 0C2229 | 2 | VALVE, INTAKE |\
| 24 | 0E6098 | 1 | SCREEN, OIL PICKUP | 62 | 083897 0D8067B | 4 | TAPPET, SOLID |\
| 25 | 0D4123A |  | ASSEMBLY, OIL PUMP | 63 |  | 1 | ASSEMBLY, HEAD #2 G&S |\
| 26 | 078699E | 2 | SLEEVE, SEAMED DOWEL 10 DIA. | 64 | 0D9853D 0C2978 | 4 | PUSHROD, 147 |\
| 27 | 0C3011 | 2 | COVER, OIL RELIEF | 65 | 043790 | 2 | GASKET, HEAD BARBED ELBOW 90 3/8NPT X 3/8 |\
| 28 | 0C3009 | 2 | SPRING, OIL RELIEF | 66 | 0D4010 | 1 | KIT GASKET |\
| 29 | 0C3010 | 2 | BALL, 1/2D OIL RELIEF | 67 | 0D4011 |  | KIT PISTON & RINGS |\
| 30 | 093873 | 2 | WASHER, LOCK RIB M6 | 68 | 0D4012 |  | KIT BREATHER ASSEMBLY |\
| 31 | 0C5315 |  | GEROTOR, OUTER | 69 | 0D4013 |  | KIT GOVERNOR ASSEMBLY |\
| 32 | 0C5998 |  | CLAMP, OIL TUBE | 70 | 0D8675A | 1 | KIT HEAD ASSEMBLY CYLINDER 1 |\
| 33 | 0D1667 | 1 | ARM, GOVERNOR | 71 | 0D8675B | 1 | KIT HEAD ASSEMBLY CYLINDER 2 |\
| 34 | 0C2991 | 2 | E-RING, GOVERNOR ARM | 72 | 0D4015 |  | KIT OIL RELIEF |\
| 35 | 0C2988 |  | THRUST WASHER, GOVERNOR | 73 | 0D4016 |  | KIT GEAR COVER |\
| 36 | 0C2992 |  | BUSHING, GOVERNOR LOWER |  |  |  |  |\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/a95e9c485e02be099f38e7e58a443ca3bffe1dbbd5022587c74742135e3ccbb8.jpg)\
\
|     |     |     |     |     |     |     |     |\
| --- | --- | --- | --- | --- | --- | --- | --- |\
| ITEM | PART NO. | QTY. | DESCRIPTION | ITEM PART NO. QTY. DESCRIPTION |\
|  |  |  |  |  |  |  |  |\
| 74 | 0C5136A | 2 | KNOB, AIR CLEANER | 111 | 0D1131 | 1 GUARD, FAN |  |\
| 75 | 0C3024 | 1 | COVER, AIRBOX NG/LP | 112 | 045756 | 25 | SCREW TAPTITE M6-1X10 YELLOW |\
| 76 | 0C3040 | 1 | PRE-CLEANER, |  |  |  | CHROME |\
| 77 | 0C8127 | 1 | ELEMENT, AIR CLEANER | 113 | 0C9763 | 4 | NUT, GROMMET 1/4 PLUG |\
| 78 | 0D8564A | 1 | ASSEMBLY, MIXER/AIRBOX 990 | 114 | 0C3036A | 1 | HOSE, BREATHER |\
|  | 0D8564B | 1 | ASSEMBLY, MIXER/AIRBOX 760 | 115 | 022145 | 1 | WASHER FLAT 5/16-M8 ZINC |\
| 79 | 0D2595 | 4 | SCREW SHOULDER (8MM) M6-1.0 X 18 | 116 | 022129 |  | WASHER LOCK M8-5/16 |\
| 80 | 0D4417 | 4 | WASHER,RUBBER 1/4" X 1/8" THICK | 117 | 0C3018 | 1 | WRAPPER, UPPER CYLINDER 1 |\
| 81 | 0C3025 | 1 | SWITCH, OIL PRESS | 118 | 0C3019 | 1 | WRAPPER, LOWER CYLINDER 1 |\
| 82 | 0D3083 |  | ASSEMBLY, OIL DRAIN HOSE | 119 | 0D1142A | 1 | WRAPPER, LOWER CYLINDER 2 |\
| 83 | 0C7292 | 1 | NIPPLE, 3/4"-16 UNF | 120 | 0D1143 | 1 | WRAPPER, UPPER CYLINDER 2 |\
| 84 | 070185B | 1 | OIL FILTER | 121 | 0E6043 | 2 | SCREW TAPTITE M5-0.8 X 8 ZP |\
| 85 | 075281 | 1 | SWITCH, THERMAL 284F | 122 | 0F1177 | 1 | ASSEMBLY, GROUND WIRE |\
| 86 | 0F2094 | 2 | SCREW, M3-0.5 X 6 SEMS | 123 | 0C3052 | 1 | ASSY, IGNITION COIL GV-990 CYLINDER |\
| 87 |  |  |  |  |  | 2 |  |\
| 88 | 035461 | 2 | BARBED STR 1/4NPT X 3/8 | 124 | 022097 | 4 | WASHER LOCK M6-1/4 |\
| 89 | 0F6301 | 4 | CLAMP, HOSE OETIKER 16.5mm | 125 | 092079 | 4 | SCREW TAPTITE M6-1.0 X 25 BP |\
| 90 | 0C9806 | 2 | HOSE, 3/8" I.D. X 6" LONG | 126 | 0E4271 | 1 | STARTER |\
| 91 | 0C3026 | 1 | COOLER, OIL | 127 | 0D4529 | 2 | SPARKPLUG |\
| 92 | 0C9764 | 4 | PLASTITE,1/4-15 X 3/4 | 128 | 022129 | 2 | WASHER LOCK M8-5/16 |\
| 93 | 0C3043 | 2 | GASKET, MANIFOLD / PORT | 129 | 061906 | 2 | SCREW HHC M8-1.25 X 85 G8.8 |\
| 94 | 0C7694 | 1 | MANIFOLD CYLINDER 2 | 130 | 082774 | 1 | KEY, WOODRFF 4 X 19D |\
| 95 | 0C7693 | 1 | MANIFOLD CYLINDER 1 | 131 | 0E5343 |  | NUT HEX LOCK M10-1.50 |\
| 96 | 0C3041A | 2 | SLEEVE, RUBBER | 132 | 0C8468 |  | SPRING, ANTI-LASH |\
| 97 | 070008 | 4 | WASHER FLAT M8 SS | 133 | 0C3048 |  | ROD, GOVERNOR CONTROL |\
| 98 | 070006 | 4 | WASHER LOCK M8 SSTL | 134 | 0D3754 |  | ASSEMBLY, GOVERNOR LEVER |\
| 99 | 040976 | 4 | SCREW SHC M8-1.25 X 20 G12.9 | 135 | 0D3742 | 1 | SPRING, GOVERNOR |\
| 100 | 0C3016A |  | PLATE, BACKING WITH OIL COOLER | 136 | 0C8482 | 1 | ASSEMBLY, GOVERNOR ADJUSTER |\
| 101 | 0E4997 | 1 | GROUND WIRE CONNECTOR | 137 | 0E0486 |  | SCREW SHC M10-1.5 X 75 G10.9 |\
| 102 | 0C3725B |  | FLYWHEEL ASSEMBLY | 138 | 0D3743 |  | SPRING, GOVERNOR IDLE |\
| 103 | 0C3031 | 1 | FAN, NYLON | 139 | 0D3705 | 1 | ASSEMBLY, GOVERNOR ADJUSTER |\
| 104 | 0C3032 | 1 | PLATE, FAN |  |  |  | BRACKET |\
| 105 | 0A5992 | 2 | WASHER SHAKEPROOF INT M8 SS | 140 | 0C2993 | 1 | SEAL, GOVERNOR SHAFT |\
| 106 | 051754 | 2 | SCREW HHC M8-1.25 X 12 G8.8 | 142 | 045771 | 1 | NUT HEX M8-1.25 G8 |\
| 107 | 0C3033 |  | WASHER, 25mm I.D. | 143 | 0D6147 | 7 | SCREW HHFC M6-1.0 X 10mm |\
| 108 | 0C3034 |  | NUT,HEX M24 | 144 | 0E8152 |  | O-RING 0.49" I.D. X 0.07" THICK |\
| 109 | 0C8549A |  | SNORKEL, AIR INTAKE | 145 | 0E7743 | 1 | ASSY, IGNITION COIL 270mm CYLINDER |\
| 110 | 0C3022A | 1 | HOUSING, BLOWER NG COOLER |  |  |  | 1 |\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/b48bdb456f7a45447089e5d59a40297d44967dc7f529c1d89df71d74d653e1f2.jpg)\
\
|     |     |     |     |\
| --- | --- | --- | --- |\
| EM | PART NO. | QTY. | DESCRIPTION |\
|  |  |  |  |\
| 1 | 0C6934 | 1 | ADAPTOR, ENGINE |\
| 2 | 0C9935H | 1 | STATOR |\
| 3 | 0C9934H |  | ROTOR |\
| 4 | 0C6043A |  | CARRIER, REAR BEARING |\
| 5 | 0C8096 |  | FAN, 8" CURVED BLADE |\
| 6 | 0C9593 |  | MUFFLER |\
| 7 | 0D3220 | 1 | TAIL PIPE, MUFFLER |\
| 8 | 0C8860 | 1 | PANEL, MUFFLER BASE |\
| 9 | 031971 | 1 | BEARING #6205-2RS-C3 |\
| 10 | 0C3168 | 3 | 5/16 SPECIAL L/WASH |\
| 11 | 056147 | 1 | BOLT ROTOR HHCS 5/16"-24 X 13-1/2" G5 |\
| 12 | 0D1847 | 4 | BOLT STATOR HHCS M8-1.25 x 305mm |\
| 13 | 0C7038C | 1 | BRACKET, ALTERNATOR MOUNTING |\
| 14 | 0D1647 |  | DUCT, ALTERNATOR AIR |\
| 15 | 0D2558 |  | GASKET, ALTERNATOR AIR DUCT |\
| 16 | 0C7038B |  | BRACKET, ENGINE MOUNTING |\
| 17 | 0C7758 | 4 | RUBBER MOUNT |\
| 18 | 0388050AE0 | 1 | CABLE, #6 40" BLACK BATTERY |\
| 19 | 0C2417A | 1 | EARTH STRAP 3/8X 3/8 |\
| 20 | 082121C | 1 | CLIP-J VINYL COAT .625 ID |\
| 21 | 066386 | 1 | ASSEMBLY BRUSH HOLDER |\
| 22 | 029451 | 1.8 FT | TAPE ELEC UL FOAM 1/8 X 1/2 |\
| 23 | 049451 | 1 | WASHER FLAT .406ID X 1.62OD |\
| 24 | 022237 | 4 | WASHER LOCK 3/8 |\
| 25 | 022511 | 4 | BOLT HHC 3/8-16 X 1-1/4 G5 |\
| 26 | 022131 | 4 | WASHER FLAT 3/8 ZINC |\
| 27 | 039287 | 4 | SCREW HHC M8-1.25 X 45 G8.8 |\
| 28 | 022145 | 12 | WASHER FLAT 5/16 ZINC |\
| 29 | 049820 | 4 | NUT LOCK HEX M8-1.25 NYL INSRT |\
| 30 | 090388 | 3 | SCREW TAP M6-1.0X12 BP |\
| 31 | 022129 | 13 | WASHER LOCK M8-5/16 |\
| 32 | 022259 | 8 | NUT HEX 5/16-18 STEEL |\
| 33 | 059637 | 2 | SCREW TAPTITE 3/8-16X 3/4" BP |\
| 34 | 048031K | 3 | BAND, HOSE CLAMP 35.05 DIA. |\
| 35 | 0C9592 | 1 | BELLOWS |\
| 36 | 048031M | 2 | HOSE CLAMP 3/4" |\
| 37 | 040976 | 2 | SCREW SHC M8-1.25 X 20 G12.9 |\
| 38 | 0C2824 |  | SCREW TAPR #10-32 X 9/16 |\
| 39 | 025145 | 1 | U-BOLT 5/16"-18 X 1.25" W/ SADDLE |\
| 40 | 090239 |  | GASKET, EXHAUST |\
| 41 | 0C6989 |  | STINGER, ENGINE AIR IN |\
| 42 | 0D1214 | 1 | BASE, AIR CLEANER |\
| 43 | 0C8127 | 1 | ELEMENT, AIR CLEANER |\
| 44 | 0C3024 | 1 | COVER, AIR CLEANER NG/LP |\
| 45 | 0D2273 | 1 | TUBE, 1.25"O.D. x 20Ga. x 12.125" LONG |\
| 46 | 055934N | 1 | CLAMP VINYL 1.31 X .281 Z |\
| 47 | 0F7065 | 1.25 FT | HOSE LP 1/2" I.D. |\
| 48 | 0C5136A | 2 | KNOB, AIR CLEANER |\
| 49 | 074906 | 4 | SCREW TAPTITE M6-1 X 20 BP |\
| 50 | 022473 | 4 | WASHER FLAT 1/4 ZINC |\
| 51 | 0D4662 | 6 | SCREW HHTT M8-1.2 X 20 BP |\
| 52 53 | 0C8290 066849 | 1 2 | GASKET, PANEL SCREW HHTT M5-0.8 X 16 |\
\
### Air-cooled 7 kW, 12 kW and 15 kW Generators 12 kW and 15 kW Generator – Drawing No. 0D3417-L\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/194c150d7207321e703d990952928c8dd5c772c499929a92648dc564866a9e6a.jpg)\
\
|     |     |     |     |\
| --- | --- | --- | --- |\
| TEM | PART NO. | QTY. | DESCRIPTION |\
|  |  |  |  |\
| 1 | 0C6934 | 1 | ADAPTOR, ENGINE |\
| 2 | 0C7930 | 1 | STATOR 12KW |\
|  | 0D2359 |  | STATOR 13KW / 15KW |\
| 3 | 0C7944 | 1 | ROTOR 12KW |\
|  | 0D2356 |  | ROTOR 13KW / 15KW |\
| 4 | 0C6043 | 1 | CARRIER, REAR BEARING |\
| 5 | 0D2336 | 1 | FAN, 12" CURVED BLADE |\
| 6 | 0D6634 | 1 | MUFFLER |\
| 7 | 0D3220 | 1 | TAIL PIPE, MUFFLER |\
| 8 | 0C8101 | 1 | PANEL, MUFFLER BASE |\
| 9 | 056482 | 1 | BEARING 1.1811-2.8346 |\
| 10 | 0C3168 | 3 | 5/16 SPECIAL LOCK WASHER |\
| 11 | 0D1838 | 1 | BOLT, HHCS 3/8"-24 x 15.50" |\
| 12 | 0D1846 | 4 | BOLT, HHCS M8-1.25 x 345mm |\
| 13 | 0C7038 | 1 | BRACKET, ALTERNATOR MOUNTING |\
| 14 | 0D1609 | 1 | DUCT, ALTERNATOR AIR |\
| 15 | 0D2559 | 1 | GASKET, ALTERNATOR AIR DUCT |\
| 16 | 0C7038A | 1 | BRACKET, ENGINE MOUNTING |\
| 17 | 0C7758 | 4 | RUBBER MOUNT |\
| 18 | 0388050AD0 | 1 | CABLE, #6 48" BLACK BATTERY |\
| 19 | 0C2417A | 1 | EARTH STRAP 3/8X 3/8 |\
| 20 | 082121C | 1 | CLIP-J, VYNL COAT 0.625" ID |\
| 21 | 066386 | 1 | ASSEMBLY BRUSH HOLDER |\
| 22 | 029451 | 2.6 FT | TAPE ELEC UL FOAM 1/8 X 1/2 |\
| 23 | 049451 | 1 | WASHER FLAT .406ID X 1.62OD |\
| 24 | 022237 | 5 | WASHER LOCK 3/8 |\
| 25 | 022511 | 4 | SCREW HHC 3/8-16 X 1-1/4 G5 |\
| 26 | 022131 | 4 | WASHER FLAT 3/8 ZINC |\
| 27 | 051731 | 4 | SCREW HHC M8-1.25 X 50 G8.8 |\
| 28 | 022145 |  | WASHER FLAT 5/16 ZINC |\
| 29 | 049820 | 12 | NUT LOCK HEX M8-1.25 NYL INSERT |\
| 30 | 045756 | 4 | SCREW TAPTITE M6-1.0X10 BP |\
| 31 | 022129 | 2 | WASHER LOCK M8-5/16 |\
| 32 | 022259 | 10 | NUT HEX 5/16-18 STEEL |\
| 33 | 059637 | 8 | SCREW TAPTITE 3/8-16 X 3/4 BP |\
| 34 | 0D4662 | 2 | SCREW 5/16-18X3/4" HH THD ROLL |\
| 35 | 0F7065 | 4 |  |\
| 36 |  | 3 FT | HOSE RES 1/2 LP GAS |\
|  | 048031M | 4 | HOSE CLAMP 3/4" I.D. |\
| 37 | 0F0462 | 4 | NUT HEX W/TOOTH WSHR M8-1.25 |\
| 38 | 0C2824 025145 | 1 | SCREW TAP-R #10-32 x 9/16 |\
| 39 |  | 1 | U-BOLT 5/16"-18 X 1.25" WITH SADDLE |\
| 40 | 0C4138 | 2 | GASKET, EXHAUST PORT |\
| 41 | 040173 | 2 | CLAMP HOSE #5.5 0.62"-0.62" |\
| 42 43 | 074995 066849 | 1.44 FT 2 | HOSE 1\|4 ID LPG 350PSI UL21 SCREW HHTT M5-0.8 X 16 |\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/8a24d1e0fa2a45d29d6404f9591ba6d9b5f3b991a2d8686d8540fa1f6635d382.jpg)\
\
|     |     |     |     |\
| --- | --- | --- | --- |\
| TEM | PART NO. | QTY. | DESCRIPTION |\
|  |  |  |  |\
| 1 | 0E3221 | 1 | ASSEMBLY, CONNECTING ROD |\
| 2 | 0E1466 | 1 | PIN, PISTON D20 |\
| 3 | 021533 |  | SET, PISTON RING 90MM |\
| 4 | 0E2985 | 1 | PISTON, HC |\
| 5 | 071983 | 2 | RETAINER, PISTON PIN 20 |\
| 6 | 0E8440 | 1 | ASSEMBLY, CRANKSHAFT GH410 SMALL TAPER |\
| 7 | 0A7628 | 1 | ARM, GOVERNOR RC45 |\
| 8 | 078658 | 1 | PIN, "R" GOVERNOR ARM |\
| 9 | 078659 | 2 | WASHER, GOVERNOR ARM THRUST |\
| 10 | 088261E | 1 | CRANKCASE, SUBASSEMBLY WITH PLUGS GH410 |\
| 11 | 0E3812 | 2 | SEAL, 35 I.D. CRANKSHAFT |\
| 12 | 0E6519 | 1 | ASSEMBLY, GOVERNOR GEAR |\
| 13 | 078645 | 1 | C-RING, GOVERNOR GEAR RETAINER |\
| 14 | 0A7811 | 1 | SPOOL, GOVERNOR- MACHINE |\
| 15 | 0A9877 | 1 | ASSEMBLY, CAMSHAFT & GEAR |\
| 16 | 076701 |  | GASKET , CRANKCASE |\
| 17 | 021713B |  | GASKET, HEAD 410 |\
| 18 | 078691 |  | COVER, OIL PRESSURE RELIEF |\
| 19 | 0A5771 |  | SPRING, OIL RELIEF 360 |\
| 20 | 0A5776 | 1 | BALL, DIA 11/32 PRESSURE RELIEF |\
| 21 | 076361 | 1 | WASHER, THRUST GOVERNOR GEAR |\
| 22 | 0A8898D | 1 | ASSEMBLY, COVER, GEAR TOP CHECK / FILL |\
| 23 | 0D2274 | 2 | RETAINER, VALVE SPRING |\
| 24 | 0C4391 | 2 | VALVE SPRING LF |\
| 25 | 086025 | 1 | SET,GEROTOR 12 THK |\
| 26 | 0E3341 | 1 | BALANCER |\
| 27 | 021714 | 1 | ASSEMBLY,CYLINDER HEAD SEATS & GUIDES |\
| 28 | 086516 | 1 | VALVE, EXHAUST |\
| 29 | 086517 | 1 | VALVE, INTAKE |\
| 30 | 0D9853B | 2 | PUSH ROD 174.9 |\
| 31 | 083897 | 2 | TAPPET |\
| 32 | 077158 | 1 | ASSEMBLY, SCREEN OIL PICK-UP |\
| 33 | 0C3150 | 1 | GASKET, ROCKER COVER 410 |\
| 34 | 072694 | 2 | STUD, D20 PIVOT BALL |\
| 35 | 083907 | 2 | ROCKER ARM |\
| 36 | 072696 | 2 | NUT, JAM (ROCKER ARM) |\
| 37 | 078694 | 1 | PLATE, PUSH ROD GUIDE |\
| 38 | 021742 | 4 | SCREW, HHFL M10-1.5 X 105 |\
| 39 | 0D6094 | 1 | ASSEMBLY, ROCKER COVER BREATHER |\
| 40 | 076329 | 1 | PLUG, OIL FILL PLASTIC |\
| 41 | 0E0057 | 1 | O-RING 17.8 I.D. x 2.4 |\
| 42 | 0D4788 | 1 | PLUG, STANDARD PIPE 3/8 STEEL SQUARE HEAD |\
| 43 | 074908 | 1 | SCREW, TAPTITE M5-0.8 X 10 BP |\
| 44 | 086515 | 4 | KEEPER, VALVE SPRING |\
| 45 | 078606 | 4 | SCREW & LOCKWASHER M6-1 X 12 |\
| 46 | 0A1442 | 8 | SCREW, HHFC M8-1.25 X 42 |\
| 47 | 078672 | 1 | SEAL, VALVE STEM D7 |\
| 48 | 089673 | 2 | WASHER, VALVE SPRING |\
| 49 | 0B2104 | 1 | WASHER, LARGE SPRING |\
| 50 | 078699C | 2 | DOWEL, SEAMED SLEEVE |\
| 51 | 0A7627 | 1 | SHAFT, GOVERNOR RC55 |\
| 52 | 043790A | 1 | BARBED ELBOW 90 3/8NPT X 3/8 LOCKTITE |\
| 53 | 088590 | 1 | DOWEL DIA 12 X 18L |\
| 54 | 078699B | 1 | DOWEL, SLEEVE SEAMED 12 DIA. |\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/252fd47c38073da72591e2cdea924e42ebcdd2f0409e9b78b1cb9dc4f7159c9f.jpg)\
\
|     |     |     |     |\
| --- | --- | --- | --- |\
| TEM | PART NO. | QTY. | DESCRIPTION |\
|  |  |  |  |\
| 1 | 0C1069 | 5 | SCREW, TAPTITE M6-1.0X8 YELLOW CHROME |\
| 2 | 0D2922 | 1 | HOUSING, BLOWER |\
| 3 | 0C8435 | 1 | TUBE, DIPSTICK |\
| 4 | 0C9997 | 1 | GUARD, FAN |\
| 5 | 088434 | 1 | WRAPPER, BOTTOM |\
| 6 | 045756 | 11 | SCREW, TAPTITE M6-1X10 YELLOW CHROME |\
| 7 | 0C4176A | 1 | WRAPPER, TOP |\
| 8 | 0D9004A | 1 | ASSY, STARTER |\
| 9 | 059985 | 2 | SCREW, SHC M8-1.25 X 45 G12.9 |\
| 10 | 022129 | 3 | WASHER, LOCK M8-5/16 |\
| 11 12 | 0C2458A | 1 | BACKPLATE, L/F D/F |\
|  | 083512 | 1 | SCREW, TAPTITE M8-1.25 X 16 BP |\
| 13 | 0D1401A | 1 | BREATHER TUBE |\
| 14 | 091039 | 1 | GASKET, INTAKE ADAPTER |\
| 15 | 0C9619 | 1 | ASSEMBLY, PLASTIC CARB |\
| 16 | 049811 | 2 | WASHER, FLAT M6 |\
| 17 | 022097 | 4 | WASHER, LOCK M6-1/4 |\
| 18 | 040945 | 2 | SCREW, SHC M6-1.0 X 20 G12.9 |\
| 19 | 086999 | 1 | GASKET,OIL FILTR ADAPTER |\
| 20 | 0D5667A |  | ADAPTER, OIL FILTER |\
| 21 | 049821 | 2 | SCREW, SHC M8-1.25 X 30 G12.9 |\
| 22 | 099236 | 1 | SWITCH, OIL 8.0 PSI |\
| 23 | 070185B | 1 | OIL FILTER |\
| 24 | 082774 | 1 | KEY, WOODRFF 4 X 19D |\
| 25 | 091222E | 1 | FLYWHEEL WITH RING GEAR 32DEG. |\
| 26 | 067198N | 1 | WASHER,BELV-20 X 2.2 |\
| 27 | 067890 |  | NUT, HEX - FLYWHEEL |\
| 28 | 0E7585 |  | SPARKPLUG |\
| 29 | 072734 |  | ASSEMBLY,GOVERNOR LEVER 12 HP |\
| 30 | 072735 |  | ROD,GOVERNOR CONTROL. |\
| 31 | 0C3978 | 1 | SPRING, ANTI-LASH |\
| 32 | 0C6040 | 1 | ASSEMBLY, WIRE |\
| 33 | 0D9760 | 1 | ASSEMBLY, IGNITION COIL |\
| 34 | 092079 | 2 | SCREW, TAPTITE M6-1.0 X 25 BP |\
| 35 | 0F3800 | 1 | SPRING GOVERNOR |\
| 36 | 083502 | 1 | BOLT, GOVERNOR ADJUST M5 |\
| 37 | 082025 |  | NUT HEX LOCK M5-0.8 NYINS ZINC |\
| 38 | 0D3083 |  | ASSEMBLY, OIL DRAIN HOSE |\
| 39 | 0E7887C |  | ASSEMBLY, CAP & DIPSTICK |\
| 40 | 090072 |  | O-RING 9/16 X 3/4 X 3/32 |\
| 41 | 075281 | 1 | SWITCH, THERMAL |\
| 42 | 022145 | 1 | WASHER FLAT 5/16 - M8 |\
| 43 | 0F2094 | 2 | SCREW, M3-0.5 X 6 SEMS |\
| 44 | 0C4373 | 1 | SPACER, ENDFRAME |\
| 45 | 022717B | 1 | GOMMET |\
| 46 | 0F3865 | 1 | SPRING SECONDARY |\
| 47 | 0F3855 |  | BRACKET SECONDARY GOVERNOR SPRING |\
| 48 | 039253 |  | SCREW HHC M8-1.25 x 20 |\
| 49 | 0D3751 |  | SPRING, IDLE RETURNING |\
| 50 | 0F3921 |  | BARREL GOVERNOR ADJUSTMENT |\
| 51 | 0C8493 | 1 | SCREW SHC M5-0.8 x 30 |\
| 52 | 0D8758 | 1 | ENGINE LIFT HOOK |\
\
### Air-cooled 7 kW, 12 kW and 15 kW Generators Gas Regulator – Drawing No. 0D8720-H\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/b924c52b4b2391388581450c790d7c17975832ed1c885f1b961f90973177565b.jpg)\
\
|     |     |     |     |\
| --- | --- | --- | --- |\
| 1 | 0D5694 | 1 | CASTING, TWIN REGULATOR HOUSING |\
| 2 | 0F5022 | 1 | SOLENOID COIL, 12VDC |\
| 3 | 0C4647 | 1 | GASKET , SOLENOID |\
| 4 | 0D4166 | 1 | PLUNGER, LP REGULATOR ASSEMBLY |\
| 5 | 0C6070 | 1 | SPRING-SOLENOID, PLUNGER |\
| 8 | 0F4795 | 4 | SCREW PPHM SEMS M4-0.7 X 10 |\
| 9 | 0C5760J | 1 | JET, GN 410 ENGINE LP (7KW) |\
| 10 | 0C6606 | 2\* | BARBED STRAIGHT 1/2NPT x 1/2 |\
| 11 | 097934 | 2\* | O-RING, CHECK VALVE |\
| 12 | 0C4645 | 2\* | ADJUSTER SCREW, TWIN REGULATOR |\
| 13 | 0C5761 | 2 | LEVER, REGULATOR |\
| 14 | 0C5968 | 2 | SUPPORT, INLET SEAL |\
| 15 | 0C6066 | 2 | SEAL, INLET |\
| 16 | 0C5759 | 2 | PIN, PIVOT ARM |\
| 17 | 0C5764 | 2 | SPRING, REGULATOR |\
|  | 0C5764A | 2 | SPRING, REGULATOR (7KW) |\
| 18 | 070728 | 4 | SCREW, PFHMS M3-0.5 x 5 |\
| 19 | 0C6069 | 2 | GASKET, DIAPHRAGM |\
| 20 | 0C5762 | 2 | COVER, TWIN REGULATOR |\
| 21 | 045764 | 16 | SCREW, TAPTITE M4X8 BP |\
\
### ITEM PART NO. QTY. DESCRIPTION\
\
|     |     |     |     |\
| --- | --- | --- | --- |\
| 22 | 0C6731 | 2 | RIVET, POP .118 X .125 |\
| 23 | 0C6067 | 2 | SUPPORT, DIAPHRAGM |\
| 24 | 0C4706 | 2 | DIAPHRAGM, TWIN REGULATOR |\
| 25 | 0C6068 | 2 | CAP, DIAPHRAGM SUPPORT |\
| 26 | 0C4643A | 2 | INLET, TWIN REGULATOR 11.11 DIA. |\
| 27 | 026073 | 1 | PLUG, STANDARD PIPE 1/8" STEEL SQUARE HEAD |\
|  | 026073 | 2 | PLUG, STANDARD PIPE 1/8" STEEL SQUARE HEAD (7KW) |\
| 28 | 0A4032 | 2\* | PIN, LIMITED ADJUSTMENT |\
| 29 | 0D3308 | 4 | WASHER, FLAT M3 X 10mm O.D. |\
| 30 | 024310 | 1 | PLUG, STANDARD PIPE 1/2" STEEL |\
| 31 |  |  | SQUARE HEAD (7KW) |\
| 32 | 028414A 0D5698A | 1 1 | BARBED STRAIGHT 1/8"NPT X 1/4" |\
|  |  |  | JET IDLE PRIMER PHILLIPS HD (V-TWIN ONLY) |\
| 37 | 0D3973 | 1 | PLUG, EXPANSION 16mm |\
\
![](https://gensetservices.com/wp-content/themes/gensetservices/PartsPDFs/images/36878a0bfea893d06b75e3c8207d99abe8eea92d37c08f7088de979f4e13ec1b.jpg)\
\
NOTE: This Emission Control Warranty Statement pertains to this product only IF the generator size is $\\mathbf { 1 5 ~ k W }$ or below.\
\
### CALIFORNIA EMISSION CONTROL WARRANTY STATEMENT YOUR WARRANTY RIGHTS AND OBLIGATIONS\
\
The California Air Resources Board (CARB) and Generac Power Systems, Inc. (Generac) are pleased to explain the Emission Control System Warranty on your new engine.\* In California, new utility, and lawn and garden equipment engines must be designed, built and equipped to meet the state’s stringent anti-smog standards. Generac will warrant the emission control system on your engine for the periods of time listed below provided there has been no abuse, neglect, unapproved modification or improper maintenance of your engine.\
\
Your emission control system may include parts such as the carburetor, ignition system and exhaust system. Generac will repair your engine at no cost to you for diagnosis, replacement parts and labor, should a warrantable condition occur.\
\
### MANUFACTURER’S EMISSION CONTROL SYSTEM WARRANTY COVERAGE:\
\
Emissions control systems on 1995 and later model year engines are warranted for two years as hereinafter noted. If, during such warranty period, any emission-related component or system on your engine is found to be defective in materials or workmanship, repairs or replacement will be performed by a Generac Authorized Warranty Service Facility.\
\
### PURCHASER’S/OWNER’S WARRANTY RESPONSIBILITIES:\
\
As the engine purchaser/owner, you are responsible for the completion of all required maintenance as listed in your factory supplied Owner’s Manual. For warranty purposes, Generac recommends that you retain all receipts covering maintenance on your engine. However, Generac cannot deny warranty solely due to the lack of receipts or for your failure to ensure the completion of all scheduled maintenance.\
\
As the engine purchaser/owner, you should, however, be aware that Generac may deny any and/or all warranty coverage or responsibility if your engine, or a part/component thereof, has failed due to abuse, neglect , improper maintenance or unapproved modifications, or the use of counterfeit and/or “grey market” parts not made, supplied or approved by Generac.\
\
You are responsible for contacting a Generac Authorized Warranty Service Facility as soon as a problem occurs. The warranty repairs should be completed in a reasonable amount of time, not to exceed 30 days.\
\
Warranty service can be arranged by contacting either your selling dealer or a Generac Authorized Warranty Service Facility. To locate the Generac Authorized Warranty Service Facility nearest you, call our toll-free number:\
\
### 1-800-333-1322\
\
IMPORTANT NOTE: This warranty statement explains your rights and obligations under the Emission Control System Warranty (ECS Warranty), which is provided to you by Generac pursuant to California law. See also the “Generac Limited Warranties for Generac Power Systems, Inc.,” which is enclosed herewith on a separate sheet, also provided to you by Generac. The ECS Warranty applies only to the emission control system of your new engine. If there is any conflict in terms between the ECS Warranty and the Generac Warranty, the ECS Warranty shall apply except in circumstances where the Generac Warranty may provide a longer warranty period. Both the ECS Warranty and the Generac Warranty describe important rights and obligations with respect to your new engine.\
\
Warranty service can be performed only by a Generac Authorized Warranty Service Facility. When requesting warranty service, evidence must be presented showing the date of the sale to the original purchaser/owner.\
\
If you have any questions regarding your warranty rights and responsibilities, you should contact Generac at one of the following addresses:\
\
For Air-cooled Product ... ATTENTION WARRANTY DEPARTMENT GENERAC POWER SYSTEMS, INC. P.O. BOX 297 WHITEWATER, WI 53190\
\
For Liquid-cooled Product ...\
\
ATTENTION WARRANTY DEPARTMENT GENERAC POWER SYSTEMS, INC.\
\
211 MURPHY DRIVE\
\
EAGLE, WI 53119\
\
Part 1\
\
### EMISSION CONTROL SYSTEM WARRANTY\
\
Emission Control System Warranty (ECS Warranty) for 1995 and later model year engines:\
\
(a) Applicability: This warranty shall apply to 1995 and later model year engines. The ECS Warranty Period shall begin on the date the new engine or equipment is purchased by/delivered to its original, end-use purchaser/owner and shall continue for 24 consecutive months thereafter.\
\
(b) General Emissions Warranty Coverage: Generac warrants to the original, end-use purchaser/owner of the new engine or equipment and to each subsequent purchaser/owner that each of its engines is ... (1) Designed, built and equipped so as to conform with all applicable regulations adopted by the CARB pursuant to its authority, and (2) Free from defects in materials and workmanship which, at any time during the ECS Warranty Period, may cause a warranted emissions-related part to fail to be identical in all material respects to the part as described in the engine manufacturer’s application for certification.\
\
(c) The ECS Warranty only pertains to emissions-related parts on your engine, as follows:\
\
(1) Any warranted, emissions-related parts that are not scheduled for replacement as required maintenance in the Owner’s Manual shall be warranted for the ECS Warranty Period. If any such part fails during the ECS Warranty Period, it shall be repaired or replaced by Generac according to Subsection (4) below. Any such part repaired or replaced under the ECS Warranty shall be warranted for the remainder of the ECS Warranty Period.\
\
(2) Any warranted, emissions-related part that is scheduled only for regular inspection as specified in the Owner’s Manual shall be warranted for the ECS Warranty Period. A statement in such written instructions to the effect of “repair or replace as necessary” shall not reduce the ECS Warranty Period. Any such part repaired or replaced under the ECS Warranty shall be warranted for the remainder of the ECS Warranty Period.\
\
(3) Any warranted, emissions-related part that is scheduled for replacement as required maintenance in the Owner’s Manual shall be warranted for the period of time prior to the first scheduled replacement point for that part. If the part fails prior to the first scheduled replacement, the part shall be repaired or replaced by Generac according to Subsection (4) below. Any such emissions-related part repaired or replaced under the ECS Warranty shall be warranted for the remainder of the ECS Warranty Period prior to the first scheduled replacement point for such emissions-related part.\
\
(4) Repair or replacement of any warranted, emissions-related part under this ECS Warranty shall be performed at no charge to the owner at a Generac Authorized Warranty Service Facility.\
\
(5) When the engine is inspected by a Generac Authorized Warranty Service Facility, the owner shall not be held responsible for diagnostic costs if the repair is deemed warrantable.\
\
(6) Generac shall be liable for damages to other original engine components or approved modifications proximately caused by a failure under warranty of any emission-related part covered by the ECS Warranty.\
\
(7) Throughout the ECS Warranty Period, Generac shall maintain a supply of warranted emission-related parts sufficient to meet the expected demand for such emission-related parts.\
\
(8) Any Generac authorized and approved emission-related replacement part may be used in the performance of any ECS Warranty maintenance or repairs and will be provided without charge to the owner. Such use shall not reduce Generac ECS Warranty obligations.\
\
(9) Unapproved, add-on, modified, counterfeit and/or “grey market” parts may not be used to modify or repair a Generac engine. Such use voids this ECS Warranty and shall be sufficient grounds for disallowing an ECS Warranty claim. Generac shall not be held liable hereunder for failures of any warranted parts of a Generac engine caused by the use of such an unapproved, add-on, modified, counterfeit and/or “grey market” part.\
\
### EMISSION RELATED PARTS INCLUDE THE FOLLOWING:\
\
1. Fuel Metering System:\
\
1.2) LPG/Natural Gas carburetion assembly and its internal components.\
\
a) Fuel controller (if so equipped) b) Mixer and its gaskets (if so equipped) c) Carburetor and its gaskets (if so equipped) d) Primary gas regulator (if so equipped) e) LP liquid vaporizer (if so equipped)\
\
2. Air Induction System including:\
\
a) Intake pipe/manifold b) Air cleaner\
\
3. Ignition System including:\
\
a) Spark plug b) Ignition module\
\
4. Catalytic Muffler Assembly (if so equipped) including:\
\
a) Muffler gasket b) Exhaust manifold\
\
5. Crankcase Breather Assembly including: a) Breather connection tube\
\
\\* Generac engine types covered by this warranty statement include the following:\
\
1. Prepackaged Standby Generator\
2. Auxiliary Power Unit (APU) Generator\
3. Standby Generator\
\
### GENERAC POWER SYSTEMS "TWO YEAR" LIMITED WARRANTY FOR GUARDIAN® "PREPACKAGED EMERGENCY AUTOMATIC STANDBY GENERATORS"\
\
For a period of two years from the date of original sale, Generac Power Systems, Inc. (Generac) warrants that its Guardian generator will be free from defects in material and workmanship for the items and period set forth below. Generac will, at its option, repair or replace any part which, upon examination, inspection and testing by Generac or a Guardian Authorized Warranty Service Dealer, is found to be defective. Any equipment that the purchaser/owner claims to be defective must be examined by the nearest Guardian Authorized Warranty Service Dealer. All transportation costs under the warranty, including return to the factory, are to be borne and prepaid by the purchaser/owner. This warranty applies only to Generac Guardian prepackaged emergency automatic standby generators sold and rated for use in "Standby" applications.\
\
### WARRANTY SCHEDULE\
\
YEARS ONE and TWO - $100 %$ (one hundred percent) transferable coverage on Labor and Part(s) listed (proof of purchase and maintenance is required):\
\
Engine - All Components\
\
Alternator - All Components\
\
Transfer System - All Components\
\
Steel enclosures are warranted against rusting for the first year of ownership only. Damage caused after receipt of generator is the responsibility of the owner and is not covered by this warranty. Nicks, scrapes, dents or scratches to the painted enclosure should be repaired promptly by the owner.\
\
All warranty expense allowances are subject to the conditions defined in Guardian's Warranty Policies, Procedures and Flat Rate Manual.\
\
### THIS WARRANTY SHALL NOT APPLY TO THE FOLLOWING:\
\
Guardian generators that utilize non-Guardian/Generac replacement parts.\
\
Guardian generators utilizing non-Guardian/Generac automatic transfer switches.\
\
Repairs or diagnostics performed by individuals other than Guardian/Generac authorized dealers not authorized in writing by Generac Power Systems.\
\
Any Guardian generators used as rental or trailer mounted applications.\
\
Units used for prime power in place of existing utility power where utility power is present or in place of utility power where utility power service does not normally exist.\
\
Costs of normal maintenance, adjustments, installation and start-up.\
\
Steel enclosures that are rusting due to the improper installation, location in a harsh or saltwater environment or scratched where integrity of paint applied is compromised.\
\
Failures caused by any contaminated fuels, oils, coolants or lack of proper fluid amounts.\
\
Failures due, but not limited, to normal wear and tear, accident, misuse, abuse, negligence or improper installation. As with all mechanical devices, the Generac engines need periodic part(s) service and replacement to perform well. This warranty will not cover repair when normal use has exhausted the life of a part(s) or engine.\
\
Failures caused by any external cause or act of God, such as collision, theft, vandalism, riot or wars, nuclear holocaust, fire, freezing, lightning, earthquake, windstorm, hail, volcanic eruption, water or flood, tornado or hurricane.\
\
Damage related to rodent and/or insect infestation.\
\
Products that are modified or altered in a manner not authorized by Generac in writing.\
\
Any incidental, consequential or indirect damages caused by defects in materials or workmanship, or any delay in repair or replacement of the defective part(s).\
\
Failure due to misapplication.\
\
Telephone, cellular phone, facsimile, internet access or other communication expenses.\
\
Living or travel expenses of person(s) performing service, except as specifically included within the terms of a specific unit warran period.\
\
Expenses related to "customer instruction" or troubleshooting where no manufacturing defect is found.\
\
Rental equipment used while warranty repairs are being performed.\
\
Costs incurred for equipment used for removal and/or reinstallation of generator, (i.e.; cranes, hoists, lifts, etc.)\
\
Overnight freight costs for replacement part(s).\
\
Overtime labor.\
\
Starting batteries, fuses, light bulbs and engine fluids. THIS WARRANTY IS IN PLACE OF ALL OTHER WARRANTIES, EXPRESSED OR IMPLIED. SPECIFICALLY, GENERAC MAKES NO OTHER WARRANTIES AS TO THE MERCHANTABILITY OR FITNESS FOR A PARTICULAR PURPOSE. Some states do not allow limitations on how long an implied warranty lasts, so the above limitation may not apply to you.\
\
GENERAC'S ONLY LIABILITY SHALL BE THE REPAIR OR REPLACEMENT OF PART(S) AS STATED ABOVE. IN NO EVENT SHALL GENERAC BE LIABLE FOR ANY INCIDENTAL OR CONSEQUENTIAL DAMAGES, EVEN IF SUCH DAMAGES ARE A DIRECT RESULT OF GENERAC'S NEGLIGENCE. Some states do not allow the exclusion or limitation of incidental or consequential damages, so the above limitation may not apply to you.\
\
This warranty gives you specific legal rights. You also have other rights from state to state.

---

## Generator Parts Manuals | Generac Diagnostic Repair Manuals

**Source:** https://www.hunterlomison.com/parts-manuals/

1-570-326-1764 [info@hunterlomison.com](mailto:info@hunterlomison.com)

[0 Items](https://www.hunterlomison.com/cart/)

### Parts Manuals

### Air Cooled (Home Standby) Models

[04077-0](https://www.hunterlomison.com/pdfs/0C2369.pdf) [04109-0](https://www.hunterlomison.com/pdfs/0C2369.pdf) [04079-0](https://www.hunterlomison.com/pdfs/0C2369.pdf) [04077-1](https://www.hunterlomison.com/pdfs/0C4217.pdf) [04109-1](https://www.hunterlomison.com/pdfs/0C4217.pdf) [04079-1](https://www.hunterlomison.com/pdfs/0C4217.pdf) [04077-2](https://www.hunterlomison.com/pdfs/0C9035.pdf) [04109-2](https://www.hunterlomison.com/pdfs/0C9035.pdf) [04079-2](https://www.hunterlomison.com/pdfs/0C9035.pdf)

[04389-0](https://www.hunterlomison.com/pdfs/0D3169.pdf) [04456-0](https://www.hunterlomison.com/pdfs/0D3169.pdf) [04390-0](https://www.hunterlomison.com/pdfs/0D3169.pdf) [04389-1](https://www.hunterlomison.com/pdfs/0D8846.pdf) [04456-1](https://www.hunterlomison.com/pdfs/0D8846.pdf) [04390-1](https://www.hunterlomison.com/pdfs/0D8846.pdf) [04758-0](https://www.hunterlomison.com/pdfs/0E1370.pdf) [04759-0](https://www.hunterlomison.com/pdfs/0E1370.pdf) [04760-0](https://www.hunterlomison.com/pdfs/0E1370.pdf)

[04389-3](https://www.hunterlomison.com/pdfs/0F3982.pdf) [04456-3](https://www.hunterlomison.com/pdfs/0F3982.pdf) [04390-3](https://www.hunterlomison.com/pdfs/0F3982.pdf) [04389-2](https://www.hunterlomison.com/pdfs/0E8012.pdf) [04456-2](https://www.hunterlomison.com/pdfs/0E8012.pdf) [04390-2](https://www.hunterlomison.com/pdfs/0E8012.pdf) [04758-2](https://www.hunterlomison.com/pdfs/0F3985.pdf) [04759-2](https://www.hunterlomison.com/pdfs/0F3985.pdf) [04760-2](https://www.hunterlomison.com/pdfs/0F3985.pdf) [04916](https://www.hunterlomison.com/pdfs/0E4885.pdf)

[05240](https://www.hunterlomison.com/pdfs/0F9421.pdf) [05280](https://www.hunterlomison.com/pdfs/0F9421.pdf) [05241](https://www.hunterlomison.com/pdfs/0F9421.pdf) [05242](https://www.hunterlomison.com/pdfs/0F9421.pdf) [05243](https://www.hunterlomison.com/pdfs/0F9421.pdf) [05283](https://www.hunterlomison.com/pdfs/0F9421.pdf) [05281](https://www.hunterlomison.com/pdfs/0F9421.pdf) [05282](https://www.hunterlomison.com/pdfs/0F9421.pdf) [05244](https://www.hunterlomison.com/pdfs/0F9421.pdf) [05284](https://www.hunterlomison.com/pdfs/0F9421.pdf)

### Liquid Cooled Models

[0907-2](https://www.hunterlomison.com/pdfs/0C1000.pdf) [0908-2](https://www.hunterlomison.com/pdfs/0C1000.pdf) [0909-2](https://www.hunterlomison.com/pdfs/0C1000.pdf) [0910-2](https://www.hunterlomison.com/pdfs/0C1000.pdf) [0911-2](https://www.hunterlomison.com/pdfs/0C1000.pdf) [0912-2](https://www.hunterlomison.com/pdfs/0C1000.pdf) [0913-2](https://www.hunterlomison.com/pdfs/0C1000.pdf) [0914-2](https://www.hunterlomison.com/pdfs/0C1000.pdf) [04112-0](https://www.hunterlomison.com/pdfs/0C1000.pdf) [04113-0](https://www.hunterlomison.com/pdfs/0C1000.pdf) [04114-0](https://www.hunterlomison.com/pdfs/0C1000.pdf) [04115-0](https://www.hunterlomison.com/pdfs/0C1000.pdf) [04116-0](https://www.hunterlomison.com/pdfs/0C1000.pdf) [04117-0](https://www.hunterlomison.com/pdfs/0C1000.pdf) [04118-0](https://www.hunterlomison.com/pdfs/0C1000.pdf) [04119-0](https://www.hunterlomison.com/pdfs/0C1000.pdf) [0972-0](https://www.hunterlomison.com/pdfs/0A7218.pdf) [0973-0](https://www.hunterlomison.com/pdfs/0A7218.pdf) [0974-0](https://www.hunterlomison.com/pdfs/0A7218.pdf) [0975-0](https://www.hunterlomison.com/pdfs/0A7218.pdf) [0976-0](https://www.hunterlomison.com/pdfs/0A7218.pdf) [0977-0](https://www.hunterlomison.com/pdfs/0A7218.pdf) [0978-0](https://www.hunterlomison.com/pdfs/0A7218.pdf) [0979-0](https://www.hunterlomison.com/pdfs/0A7218.pdf) [04090-2](https://www.hunterlomison.com/pdfs/0C8840.pdf)

[04091-2](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04092-2](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04093-2](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04094-2](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04095-2](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04096-2](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04097-2](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04474-0](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04124-0](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04125-1](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04126-1](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04127-1](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04128-1](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04130-1](https://www.hunterlomison.com/pdfs/0C8840.pdf) [04123-0](https://www.hunterlomison.com/pdfs/0C2159.pdf) [04144-0](https://www.hunterlomison.com/pdfs/0C2159.pdf) [04145-0](https://www.hunterlomison.com/pdfs/0C2159.pdf) [04146-0](https://www.hunterlomison.com/pdfs/0C2159.pdf) [04136-0](https://www.hunterlomison.com/pdfs/0C2517.pdf) [04137-0](https://www.hunterlomison.com/pdfs/0C2517.pdf) [04188-1](https://www.hunterlomison.com/pdfs/0D6444.pdf) [04370-1](https://www.hunterlomison.com/pdfs/0D6444.pdf) [04474-1](https://www.hunterlomison.com/pdfs/0D6444.pdf) [04189-1](https://www.hunterlomison.com/pdfs/0D6444.pdf) [04371-2](https://www.hunterlomison.com/pdfs/0D6444.pdf)

[04475-1](https://www.hunterlomison.com/pdfs/0D6444.pdf) [04373-1](https://www.hunterlomison.com/pdfs/0D4963.pdf) [04373-2](https://www.hunterlomison.com/pdfs/0D8908.pdf) [04626-1](https://www.hunterlomison.com/pdfs/0D8908.pdf) [0043733](https://www.hunterlomison.com/pdfs/0E1780.pdf) [0043734](https://www.hunterlomison.com/pdfs/0E1780.pdf) [0043735](https://www.hunterlomison.com/pdfs/0E1780.pdf) [0043262](https://www.hunterlomison.com/pdfs/0E1780.pdf) [0046263](https://www.hunterlomison.com/pdfs/0E1780.pdf) [0046264](https://www.hunterlomison.com/pdfs/0E1780.pdf) [04721-0](https://www.hunterlomison.com/pdfs/0E1151.pdf) [04722-0](https://www.hunterlomison.com/pdfs/0E1151.pdf) [04723-0](https://www.hunterlomison.com/pdfs/0E1151.pdf) [04724-0](https://www.hunterlomison.com/pdfs/0E1151.pdf) [04725-0](https://www.hunterlomison.com/pdfs/0E1151.pdf) [04725-1](https://www.hunterlomison.com/pdfs/0E1151.pdf) [04725-2](https://www.hunterlomison.com/pdfs/0E1151.pdf) [04725-3](https://www.hunterlomison.com/pdfs/0E1151.pdf) [04726-0](https://www.hunterlomison.com/pdfs/0E1151.pdf) [04988-1](https://www.hunterlomison.com/pdfs/0F2006.pdf) [04988-2](https://www.hunterlomison.com/pdfs/0F5095.pdf) [04988-4](https://www.hunterlomison.com/pdfs/0F6866.pdf) [04992-0](https://www.hunterlomison.com/pdfs/0E8359.pdf) [04992-1](https://www.hunterlomison.com/pdfs/0E8359.pdf) [04373-6](https://www.hunterlomison.com/pdfs/0E7018.pdf)

[05030-0](https://www.hunterlomison.com/pdfs/0F1007.pdf) [05028-0](https://www.hunterlomison.com/pdfs/0F1007.pdf) [05031-0](https://www.hunterlomison.com/pdfs/0F1007.pdf) [04917-2](https://www.hunterlomison.com/pdfs/0E8565.pdf) [04917-3](https://www.hunterlomison.com/pdfs/0F5093.pdf) [04917-4](https://www.hunterlomison.com/pdfs/0F5546.pdf) [04917-5](https://www.hunterlomison.com/pdfs/0F6867.pdf) [04992-2](https://www.hunterlomison.com/pdfs/0F4942.pdf) [05012-0](https://www.hunterlomison.com/pdfs/0E9042.pdf) [05012-1](https://www.hunterlomison.com/pdfs/0F4946.pdf) [05031-2](https://www.hunterlomison.com/pdfs/0F5097.pdf) [05040-0](https://www.hunterlomison.com/pdfs/0F1005.pdf) [05040-1](https://www.hunterlomison.com/pdfs/0F1005.pdf) [05053-0](https://www.hunterlomison.com/pdfs/0F1005.pdf) [05053-1](https://www.hunterlomison.com/pdfs/0F1005.pdf) [05054-0](https://www.hunterlomison.com/pdfs/0F1005.pdf) [05054-1](https://www.hunterlomison.com/pdfs/0F1005.pdf) [05210-0](https://www.hunterlomison.com/pdfs/0F7921.pdf) [05211-0](https://www.hunterlomison.com/pdfs/0F7909.pdf) [05212-0](https://www.hunterlomison.com/pdfs/0F7922.pdf) [05213-0](https://www.hunterlomison.com/pdfs/0F7910.pdf) [05219-0](https://www.hunterlomison.com/pdfs/0F7923.pdf) [05220-0](https://www.hunterlomison.com/pdfs/0F7911.pdf) [05221-0](https://www.hunterlomison.com/pdfs/0F7924.pdf) [05222-0](https://www.hunterlomison.com/pdfs/0F7912.pdf)

### RV Models

[0802-3](https://www.hunterlomison.com/pdfs/0A9398.pdf) [0803-4](https://www.hunterlomison.com/pdfs/0A9398.pdf) [0940-1](https://www.hunterlomison.com/pdfs/0A9195.pdf) [0941-1](https://www.hunterlomison.com/pdfs/0A9195.pdf) [0940-2](https://www.hunterlomison.com/pdfs/0D4893.pdf) [0941-2](https://www.hunterlomison.com/pdfs/0D4893.pdf) [0941-3](https://www.hunterlomison.com/pdfs/0E7558.pdf) [0941-4](https://www.hunterlomison.com/pdfs/0F1117.pdf) [0595-1](https://www.hunterlomison.com/pdfs/0C2901.pdf) [09843-3](https://www.hunterlomison.com/pdfs/0C2901.pdf) [784-1](https://www.hunterlomison.com/pdfs/0C6879.pdf) [0784-2](https://www.hunterlomison.com/pdfs/0D6583.pdf) [09290-4](https://www.hunterlomison.com/pdfs/0D6583.pdf) [02010-0](https://www.hunterlomison.com/pdfs/0C5080.pdf) [04164-0](https://www.hunterlomison.com/pdfs/0C5080.pdf) [02010-1](https://www.hunterlomison.com/pdfs/0D1756.pdf) [04164-1](https://www.hunterlomison.com/pdfs/0D1756.pdf) [02010-2](https://www.hunterlomison.com/pdfs/0D7431.pdf)

[04164-2](https://www.hunterlomison.com/pdfs/0D7431.pdf) [04164-3](https://www.hunterlomison.com/pdfs/0F1118.pdf) [09592-4](https://www.hunterlomison.com/pdfs/0C2897.pdf) [09735-4](https://www.hunterlomison.com/pdfs/0C2897.pdf) [09592-5](https://www.hunterlomison.com/pdfs/0D4889.pdf) [09735-5](https://www.hunterlomison.com/pdfs/0D4889.pdf) [09600-4](https://www.hunterlomison.com/pdfs/0C2899.pdf) [09734-4](https://www.hunterlomison.com/pdfs/0C2899.pdf) [09600-5](https://www.hunterlomison.com/pdfs/0D7803.pdf) [09734-5](https://www.hunterlomison.com/pdfs/0D7803.pdf) [09734-3](https://www.hunterlomison.com/pdfs/0A4081.pdf) [09735-3](https://www.hunterlomison.com/pdfs/0A4021.pdf) [09736-3](https://www.hunterlomison.com/pdfs/0A4021.pdf) [0862-1](https://www.hunterlomison.com/pdfs/0A9422.pdf) [0862-2](https://www.hunterlomison.com/pdfs/0C1860.pdf) [04270-0](https://www.hunterlomison.com/pdfs/0C4547.pdf) [04614-1](https://www.hunterlomison.com/pdfs/0D7428.pdf) [04270-2](https://www.hunterlomison.com/pdfs/0D7427.pdf)

[04270-1](https://www.hunterlomison.com/pdfs/0D2354.pdf) [04700-0](https://www.hunterlomison.com/pdfs/0D8351.pdf) [04701-0](https://www.hunterlomison.com/pdfs/0F4594.pdf) [04702-0](https://www.hunterlomison.com/pdfs/0E1015.pdf) [04703-0](https://www.hunterlomison.com/pdfs/0E1015.pdf) [04704-0](https://www.hunterlomison.com/pdfs/0E1015.pdf) [04705-0](https://www.hunterlomison.com/pdfs/0E1015.pdf) [04706-0](https://www.hunterlomison.com/pdfs/0E1015.pdf) [04707-0](https://www.hunterlomison.com/pdfs/0E1015.pdf) [04766-0](https://www.hunterlomison.com/pdfs/0E1699.pdf) [04767-0](https://www.hunterlomison.com/pdfs/0E1699.pdf) [0661-4](https://www.hunterlomison.com/pdfs/0A5929.pdf) [0661-5](https://www.hunterlomison.com/pdfs/0A9400.pdf) [0843-0](https://www.hunterlomison.com/pdfs/0A2624.pdf) [0916-1](https://www.hunterlomison.com/pdfs/0A6448.pdf) [0919-0](https://www.hunterlomison.com/pdfs/0A5596.pdf) [09344-2](https://www.hunterlomison.com/pdfs/0C1274.pdf) [0595-0](https://www.hunterlomison.com/pdfs/098699.pdf)

[0860-0](https://www.hunterlomison.com/pdfs/098699.pdf) [0861-0](https://www.hunterlomison.com/pdfs/098699.pdf) [09592-3](https://www.hunterlomison.com/pdfs/098773.pdf) [09593-3](https://www.hunterlomison.com/pdfs/098773.pdf) [09600-3](https://www.hunterlomison.com/pdfs/098772.pdf) [09344-1](https://www.hunterlomison.com/pdfs/083874.pdf) [09843-2](https://www.hunterlomison.com/pdfs/099001.pdf) [04270-3](https://www.hunterlomison.com/pdfs/0F4474.pdf) [04709-0](https://www.hunterlomison.com/pdfs/0D8351.pdf) [05410-0](https://www.hunterlomison.com/pdfs/0G5223.pdf) [05412-0](https://www.hunterlomison.com/pdfs/0G5223.pdf) [05414-0](https://www.hunterlomison.com/pdfs/0G5223.pdf) [05410-1](https://www.hunterlomison.com/pdfs/0G7675.pdf) [05412-1](https://www.hunterlomison.com/pdfs/0G7675.pdf) [05414-1](https://www.hunterlomison.com/pdfs/0G7675.pdf) [05432-0](https://www.hunterlomison.com/pdfs/0G6773.pdf) [Quietpact 40G](https://www.hunterlomison.com/pdfs/0E1881.pdf) [04700](https://www.hunterlomison.com/pdfs/0E1881.pdf) [Quicksilver Gas Parts](https://www.hunterlomison.com/pdfs/090245.pdf)

### Transfer Switch Models

[04635-3](https://www.hunterlomison.com/pdfs/0E6347.pdf) [04678-2](https://www.hunterlomison.com/pdfs/0E6347.pdf) [04635-1](https://www.hunterlomison.com/pdfs/0E6347.pdf) [04635-2](https://www.hunterlomison.com/pdfs/0E6347.pdf)

[04635-6](https://www.hunterlomison.com/pdfs/0D4001.pdf) [09227-0](https://www.hunterlomison.com/pdfs/078590.pdf) [09228-0](https://www.hunterlomison.com/pdfs/078590.pdf) [09229-0](https://www.hunterlomison.com/pdfs/078590.pdf)

[09230-0](https://www.hunterlomison.com/pdfs/078590.pdf) [09227-2](https://www.hunterlomison.com/pdfs/0C3908.pdf) [04678-1](https://www.hunterlomison.com/pdfs/0C3908.pdf) [09489-0](https://www.hunterlomison.com/pdfs/086150.pdf)

[09490-0](https://www.hunterlomison.com/pdfs/086150.pdf) [09491-0](https://www.hunterlomison.com/pdfs/086150.pdf) [05036-0](https://www.hunterlomison.com/pdfs/0E9905.pdf) [04945-1](https://www.hunterlomison.com/pdfs/0E9905.pdf)

### Engines

[Parts 1.5L](https://www.hunterlomison.com/pdfs/PB15000G.pdf)

[Parts 1.6L](https://www.hunterlomison.com/pdfs/PB16000G.pdf)

[Parts 4.3L](https://www.hunterlomison.com/pdfs/0D3749.pdf)

[Internet Marketing Solution & Design](https://www.cazbah.net/) by Cazbah

---
