# Service Manual Reference

_Generac standby generator service documentation_

_Compiled from 10 search results scraped from Generac documentation._
_Sources: search-service-manuals.json_

---

## Table of Contents

1. [[PDF] 50 Hz and 60 Hz Air-Cooled Product with Evolution™ or Nexus ...](#pdf-50-hz-and-60-hz-air-cooled-product-with-evolution™-or-nexus-)
2. [[PDF] 50 Hz and 60 Hz Air-Cooled Product with Evolution™ and Evolution ...](#pdf-50-hz-and-60-hz-air-cooled-product-with-evolution™-and-evolution-)
3. [Generac Diagnostic Repair Manual Air-Cooled Evolution 1.0/2.0/WiFi](#generac-diagnostic-repair-manual-air-cooled-evolution-10/20/wifi)
4. [Generac Diagnostic Manuals | Find Manual - Generator Magic](#generac-diagnostic-manuals-|-find-manual---generator-magic)
5. [[PDF] Owner's Manual - 60 Hz Air-Cooled Generators](#pdf-owners-manual---60-hz-air-cooled-generators)
6. [[PDF] diagnostic repair manual - Generator-Info.Com](#pdf-diagnostic-repair-manual---generator-infocom)
7. [Home Standby Generator Maintenance - Generac Power Systems](#home-standby-generator-maintenance---generac-power-systems)
8. [Generac Service & Diagnostic Repair Manuals](#generac-service-&-diagnostic-repair-manuals)
9. [Full Walkthrough for HVAC Techs [2025 Training] #hvac - YouTube](#full-walkthrough-for-hvac-techs-2025-training-#hvac---youtube)
10. [Air-Cooled Product: Diagnostic Repair Manual | PDF - Scribd](#air-cooled-product:-diagnostic-repair-manual-|-pdf---scribd)

---

## [PDF] 50 Hz and 60 Hz Air-Cooled Product with Evolution™ or Nexus ...

**Source:** https://generac-fs.inquisiqlms.com/warehouse/generac-fs/documents/course/506/0h9172%20diagnostic%20repair%20manual.pdf

DIAGNOSTIC
REPAIR
MANUAL
STANDBY GENERATORS
50 Hz and 60 Hz Air-Cooled Product
with Evolution
™
 or Nexus
™
 Control
®

FREQUENTLY ASKED QUESTIONS:
Q: Do I have to supply the generator with the 100% loaded BTU rated fuel supply and pipe size?
A: Yes, the generator needs the 100% loaded BTU fuel rating to start, run and handle loads. The fuel pipe must
be sized for 100% load, regardless of the load.
Q: What distance does the gas regulator need to be from the generator?
A: Distance is best practices per the regulator manufacturer's instruction to assure proper operation of the regula-
tor and also to meet code.
Q: Can I use a fuel shut off valve that is not “Full Flow Rated”?
A: No, it must be a Full Flow Rated valve and must also match the required fuel pipe ID dimensions.
Q: Do pipe elbows, tees, drip legs, etc. affect gas pipe size and flow?
A: Yes, they are restrictions to gas flow. You must add 2.5ft. (.76m) per each elbow, tee, etc. to the overall calcu-
lated distance from the source to the generator.
Q: Can I leave the unit on the shipping pallet and install it?
A: No, it must be installed per local jurisdiction, code and the instructions as outlined by Generac.
Q: Can the generator be mounted indoors or in a structure?
A: No, it is designed, manufactured and sold for outdoor use only!
Q: Can I run the Main AC and Control Wires in the same conduit?
A: Yes, this wiring can be run in the same conduit if the appropriate rated wire and insulation is used and it meets
code.
Q: Can the Transfer Switch be mounted outdoors?
A: Only if it’s a NEMA 3R rated transfer switch.
QUICK REFERENCE GUIDE
(EVOLUTION CONTROLLERS)
ProblemLED Things to CheckActive AlarmSolution
Unit running in AUTO but no
power in house.
GREENCheck MLCB.NONECheck MLCB if the MLCB is in the ON position
contact the servicing dealer.
Unit shuts down during
operation.
REDCheck the LED’s/Screen for
alarms.
HIGH TEMPERATURECheck ventilation around the generator,
intake, exhaust and rear of generator. If no
obstruction contact serving dealer.
Unit shuts down during
operation.
REDCheck the LED’s/Screen for
alarms.
OVERLOAD REMOVE
LOAD
Clear alarm and remove household loads
from the generator. Put back in AUTO and
restart.
Unit was running and shuts
down, attempts to restart.
REDCheck the LED’s/Screen for
alarms.
RPM SENSE LOSSClear alarm and remove household loads
from the generator. Put back in AUTO and
restart. It may be a fuel issue so contact the
servicing dealer.
Unit will not start in AUTO with
utility loss.
NONESee if screen says unit not
activated.
NOT ACTIVATEDRefer to activation section in owners manual.
Unit will not start in AUTO with
utility loss.
GREENCheck screen for start delay
countdown.
NoneIf the start up delay is greater than expected,
contact servicing dealer to adjust from 2 to
1500 seconds.
Unit will not start in AUTO with
utility loss.
REDCheck the LED’s/Screen for
alarms.
LOW OIL PRESSURECheck Oil Level/Add Oil Per Owners Manual.
If oil level is correct contact servicing dealer.
i

QUICK REFERENCE GUIDE
(EVOLUTION CONTROLLERS - CONTINUED)
ProblemLED Things to CheckActive AlarmSolution
Unit will not start in AUTO with
utility loss.
REDCheck the LED’s/Screen for
alarms.
RPM SENSE LOSSClear alarm. Check the battery using the
control panel under the MAIN menu using the
BATTERY MENU option. If it states battery
is GOOD contact servicing dealer. If it states
CHECK BATTERY replace the battery.
Unit will not start in AUTO with
utility loss.
REDCheck the LED’s/Screen for
alarms.
OVERCRANKCheck fuel line shutoff valve is in the ON
position. Clear alarm. Attempt to start the unit
in MANUAL. If it does not start or starts and
runs rough, contact servicing dealer.
Unit will not start in AUTO with
utility loss.
REDCheck the LED’s/Screen for
alarms.
OVERLOAD REMOVE
LOAD
Clear alarm and remove household loads
from the generator. Put back in AUTO and
restart.
Unit will not start in AUTO with
utility loss.
REDCheck the LED’s/Screen for
alarms.
FUSE PROBLEMCheck the 7.5 Amp fuse. If it is bad replace
it with an ATO 7.5 Amp fuse, if not contact
servicing dealer.
Unit will not start in AUTO with
utility loss.
REDCheck the LED’s/Screen for
alarms.
OVERSPEEDContact servicing dealer.
Unit will not start in AUTO with
utility loss.
REDCheck the LED’s/Screen for
alarms.
UNDERVOLTAGEContact servicing dealer.
Unit will not start in AUTO with
utility loss.
REDCheck the LED’s/Screen for
alarms.
UNDERSPEEDContact servicing dealer.
Unit will not start in AUTO with
utility loss.
REDCheck the LED’s/Screen for
alarms.
STEPPER
OVERCURRENT
Contact servicing dealer.
Unit will not start in AUTO with
utility loss.
REDCheck the LED’s/Screen for
alarms.
MISWIREContact servicing dealer.
Unit will not start in AUTO with
utility loss.
REDCheck the LED’s/Screen for
alarms.
OVERVOLTAGEContact servicing dealer.
Yellow LED illuminated in any
state.
YELLOWCheck the screen for additional
information.
LOW BATTERYClear alarm. Check the battery using the
control panel under the MAIN menu using the
BATTERY MENU option. If it states battery
is GOOD contact servicing dealer. If it states
CHECK BATTERY replace the battery.
Yellow LED illuminated in any
state.
YELLOWCheck the screen for additional
information.
BATTERY PROBLEMContact servicing dealer.
Yellow LED illuminated in any
state.
YELLOWCheck the screen for additional
information.
CHARGER WARNINGContact servicing dealer
Yellow LED illuminated in any
state.
YELLOWCheck the screen for additional
information.
SERVICE APerform SERVICE A maintenance, hit ENTER
to clear.
Yellow LED illuminated in any
state.
YELLOWCheck the screen for additional
information.
SERVICE BPerform SERVICE B maintenance, hit ENTER
to clear.
Yellow LED illuminated in any
state.
YELLOWCheck the screen for additional
information.
Inspect BatteryInspect Battery, hit ENTER to clear.
ii

SAFETY
Throughout this publication, DANGER, WARNING, and CAUTION
blocks are used to alert the operator to special instructions
concerning a particular service or operation that might be hazardous
if performed incorrectly or carelessly. Observe them carefully. Their
definitions are as follows:
(000001)
DANGER
Indicates a hazardous situation which, if not avoided, will
result in death or serious injury.
(000002)
WARNING
Indicates a hazardous situation which, if not avoided,
could result in death or serious injury.
(000003)
CAUTION
Indicates a hazardous situation which, if not avoided,
could result in minor or moderate injury.
Four commonly used safety symbols accompany the DANGER,
WARNING and CAUTION blocks. The type of information each
indicates follows:

 This symbol points out important safety
information that, if not followed, could
endanger personal safety and/or property of
others.

 This symbol points out potential explosion
hazard.

 This symbol points out potential fire hazard.

 This symbol points out potential electrical
shock hazard.
These “Safety Alerts” alone cannot eliminate the hazards that
they signal. Strict compliance with these special instructions plus
“common sense” are major accident prevention measures.
READ THIS MANUAL THOROUGHLY
This diagnostic manual has been written and published by Generac
to aid our dealers' technicians and company service personnel
when servicing the products described herein.
It is assumed that these personnel are familiar with the servicing
procedures for these products, or like or similar products
manufactured and marketed by Generac, and that they have
been trained in the recommended servicing procedures for these
products, including the use of common hand tools and any special
Generac tools or tools from other suppliers.
Generac could not possibly know of and advise the service trade of
all conceivable procedures by which a service might be performed
and of the possible hazards and/or results of each method. We
have not undertaken any such wide evaluation. Therefore, anyone
who uses a procedure or tool not recommended by Generac must
first satisfy themselves that neither his nor the products safety will
be endangered by the service procedure selected.
All information, illustrations and specifications in this manual are
based on the latest product information available at the time of
publication.
When working on these products, remember that the electrical
system and engine ignition system are capable of violent and
damaging short circuits or severe electrical shocks. If you intend
to perform work where electrical terminals could be grounded or
touched, the battery cables should be disconnected at the battery.
Any time the intake or exhaust openings of the engine are exposed
during service, they should be covered to prevent accidental entry
of foreign material. Entry of such materials will result in extensive
damage when the engine is started.
During any maintenance procedure, replacement fasteners must
have the same measurements and strength as the fasteners that
were removed. Metric bolts and nuts have numbers that indicate
their strength. Customary bolts use radial lines to indicate strength
while most customary nuts do not have strength markings.
Mismatched or incorrect fasteners can cause damage, malfunction
and possible injury.
Note: Special Notes appear in bold type
throughout this publication. While not pertaining
to safety, they emphasize procedures,
circumstances or specifications that require
special attention.
REPLACEMENT PARTS
When servicing this equipment, it is extremely important that all
components be properly installed and tightened. If improperly
installed and tightened, sparks could ignite fuel vapors from fuel
system leaks.
Foreword
Some of the terminology used in this manual may appear differently for
product manufactured by the factory and branded under another label.
Generac Name Honeywell Name
QuietTest WhisperCheck
Nexus/Evolution Controller Sync 1.0/Sync 2.0 Controller
Nexus Smart Switches Sync Transfer Switches with Load
Shedding Capability
Nexus Wireless Remote
Monitors
Sync Wireless Remote Monitors
Nexus Smart Switches Sync Smart Switches
Service Rated Switches
Non-Service Rated Switches
iii

Page 1
Page 1
Table of Contents
Frequently Asked Questions: .................................2
Safety ...................................................................4
Specifications ..........................................................6
60 Hz Generator with Evolution controller ...............................6
50 Hz Generator with Evolution controller ...............................6
60 Hz Stator Winding Resistance Values /
Rotor Resistance .....................................................................6
50 Hz Stator Winding Resistance Values /
Rotor Resistance .....................................................................6
Generator Exercise Characteristics.........................................7
Engine with Evolution controller ..............................................7
Fuel Consumption with Evolution controller ............................7
Generator with nexus controller ..............................................8
Stator Winding Resistance Values / Rotor Resistance\* ..........8
Engine with Nexus controller ...................................................9
Fuel Consumption with nexus controller .................................9
EcoGen™ Generator with Nexus controller ..........................10
EcoGen™ Stator Winding Resistance Values /
Rotor Resistance ...................................................................10
EcoGen™ Engine with Nexus controller ................................11
Major Features ......................................................................12
PART 1 – GENERAL INFORMATION ....................13
Section 1.1 – Generator Basics ..........................14
Introduction ...........................................................................14
Parts ......................................................................................14
Generator Identification .........................................................14
Section 1.2 – Installation Basics ........................15
The Fuel Supply ....................................................................15
Natural Gas Fuel Interconnections ........................................15
Section 1.3 – Preparation Before Use ...............17
Introduction ...........................................................................17
Reconfiguring the Fuel System -
Models with Evolution Controllers .........................................17
Reconfiguring the Fuel System -
Models with Nexus Controllers ..............................................18
Section 1.4 – Measuring Electricity ...................20
Meters ...................................................................................20
The VOM ...............................................................................20
Measuring AC Voltage ...........................................................20
Measuring DC Voltage ..........................................................20
Measuring AC Frequency ......................................................20
Measuring Current.................................................................21
Measuring Resistance ...........................................................21
Electrical Units ......................................................................22
Ohm’s Law ............................................................................22
Section 1.5 – Testing, Cleaning and Drying ......25
Visual Inspection ...................................................................25
The Megohmmeter ................................................................25
Cleaning the Generator .........................................................26
Drying the Generator .............................................................26
Section 1.6 – Operating Instructions .................27
Operating Instructions ...........................................................27
User Interface ........................................................................27
To Select Automatic Operation ..............................................28
Manual Operation ..................................................................28
Section 1.7 – Automatic Operating Parameters 30
Introduction ...........................................................................30
Utility Failure .........................................................................30
Cranking ................................................................................30
Cranking Conditions ..............................................................30
Load Transfer Parameters ....................................................30
Utility Restored ......................................................................31
Section 1.8 – General Maintenance ...................32
Introduction ...........................................................................32
Maintenance Message ..........................................................32
Air Filter .................................................................................32
Spark Plugs ...........................................................................32
Visual Inspection ...................................................................32
Corrosion Protection..............................................................33
Valve Clearance ....................................................................33
Battery ...................................................................................33
Section 1.9 – Wireless Remote ..........................34
Wireless Monitor....................................................................34
Wireless Basic Troubleshooting. ...........................................34
Wireless Advanced Module ...................................................35
Wireless Advanced Features.................................................35
Wireless Advanced Troubleshooting. ....................................35
Mobile Link™ ........................................................................36
Mobile Link Troubleshooting. ................................................36
Diagnosing Mobile Link Communication to Controller...........37
Wireless Local Monitor ..........................................................38
Wireless Local Monitor General Operation ...........................39
Troubleshooting .....................................................................40
Quick Reference Chart ..........................................................40
Section 1.10 – Evolution Control Panel
Menu System Navigation ....................................41
Navigation .............................................................................41
Main Menu ............................................................................41
Evolution Dealer Menu ..........................................................42

Page 2
Table of Contents
Section 1.11 – Nexus Control Panel
Menu System Navigation ....................................47
Main Menu ............................................................................47
Section 1.12 – General Troubleshooting
Guidelines ............................................................50
Introduction ...........................................................................50
Recommended Tools .............................................................50
Troubleshooting Reminders and Tips ....................................50
Important Note Concerning Connectors ................................50
PART 2 – AC Generators .......................................51
Section 2.1 – Description and Components .....52
Introduction ...........................................................................52
Engine-Generator Drive System ...........................................52
Alternator Assembly ..............................................................52
Other AC Generator Components .........................................52
Evolution Controller ...............................................................53
Nexus Controller....................................................................53
Section 2.2 – Operational Analysis ....................56
Field Boost ............................................................................56
Operation ..............................................................................56
Section 2.3 – Troubleshooting Flowcharts .......58
Introduction ...........................................................................58
Field Boost Circuit Test – Evolution/Nexus ............................58
Problem 1 – Generator Shuts Down for Under Voltage ........59
Problem 2 – Generator Produces High Voltage ....................60
Problem 3 – Voltage and Frequency Drop Excessively
When Loads are Applied .......................................................61
Problem 4 – Unstable Voltage or Incorrect Output
Which is Not Triggering a Shutdown .....................................61
Section 2.4 – Diagnostic Tests ...........................63
Probing and Pin Extraction ....................................................63
Evolution E-Codes ................................................................64
Introduction ...........................................................................66
Safety ....................................................................................66
AC Troubleshooting ...............................................................66
Test 1 – Check AC Output Voltage ........................................66
Test 3 – Calibrate Voltage .....................................................67
Field Boost Circuit Tests Evolution and Nexus ......................67
Test FB1 - Test Wire 4 ...........................................................67
Test FB2 - Test Wire 4A Evolution .........................................68
Test FB3 - Diode Test Evolution ............................................68
Test FB4 - Diode Test Nexus .................................................68
Test 4 – Fixed Excitation Test/Rotor Amp Draw Test .............69
Test 5 – Test Sensing Circuit Wires 11 and 44 ......................72
Test 6 – Test Excitation Winding Circuit 2 and 6 ...................73
Test 7 – Test the Stator with a VOM ......................................73
Test 8 – Resistance Check of Rotor Circuit ...........................75
Test 9 – Check Brushes and Slip Rings ................................75
Test 10 – Test Rotor Assembly ..............................................76
Test 11 – Check AC Output Frequency .................................76
Test 12 – Check Stepper Motor Control ................................77
Test 14 – Check Voltage and Frequency under Load ...........79
Test 15 – Check for an Overload Condition...........................79
Test 16 – Check Engine Condition ........................................79
Test 17 – Calibrating Current to the Evolution
Current Transformers ............................................................79
PART 3 – Transfer Switch .....................................81
Section 3.1 – Description and Components .....82
Introduction ...........................................................................82
Enclosure ..............................................................................82
Transfer Switch Contactor .....................................................82
Transfer Relay .......................................................................83
Neutral Lug ............................................................................84
Manual Transfer Handle ........................................................84
Customer Connections ..........................................................84
Fuse Holder ...........................................................................84
Load Shed Module Operation LSM 120 Volt Only and
OPCB 24/120 Volt Module ....................................................86
Load Shed Module Operation OPCB 24/120 Volt Module ....89
Power Supply Connections for Contactors............................92
Control of a Separate Contactor ...........................................92
Power Management Module .................................................92
Smart Management Module (SMM) ......................................94
Understanding the Smart Management Module....................94
Setting Priorities ....................................................................96
Tests ......................................................................................96
Troubleshooting .....................................................................97
Section 3.2 – Operational Analysis ....................98
Utility Source Voltage Available .............................................98
Utility Source Voltage Failure ................................................99
Transferring to Standby .......................................................100
Transferred to Standby ........................................................101
Utility Restored ....................................................................102
Utility Restored, Transferring back to Utility ........................103
Utility Restored, Transferred back to Utility .........................104
Transferred back to Utility, Generator Shutdown.................105

Page 3
Page 3
Table of Contents
Section 3.3 – Troubleshooting Flowcharts .....106
Introduction .........................................................................106
Problem 6 — With Controller in Automatic Mode
and Utility Failed, Generator Runs but Transfer
to Standby Does Not Occur.................................................106
Problem 7 – In Automatic Mode, Generator Starts When
Loss of Utility Occurs, Generator Shuts Down When Utility
Returns But There is No Retransfer to Utility Power
Or
Generator Transfers to Standby During Exercise
or in Manual Mode ..............................................................107
Problem 8 – Unit Starts and May or May Not Transfer
When Utility Power is On.....................................................107
Problem 9 – Blown F1 or F2 Fuse.......................................108
Problem 10 – Blown T1 Fuse ..............................................108
SMM Problem 1 – Load Management Module (SMM) LED
is OFF, Load Not Powered ..................................................108
SMM Problem 2 – Load Management Module (SMM) LED
is ON, Load Not Powered....................................................109
SMM Problem 3 – Load Management Module (SMM) LED
is Flashing, Load Not Powered ...........................................109
SMM Problem 4 – Load Management Module (SMM)
is Humming or Buzzing .......................................................109
Section 3.4 – Diagnostic Tests ..........................111
Probing and Pin Extraction ...................................................111
Evolution E-Codes ...............................................................112
Introduction ..........................................................................114
Safety ...................................................................................114
Transfer Switch Troubleshooting .........................................114
Test 20 – Check Voltage at Terminal Lugs E1 and E2 .........114
Test 21 – Check Manual Transfer Switch Operation ............115
Test 22 – Check 23 and 194 Circuit .....................................116
Test 23 – Test Transfer Relay ...............................................117
Test 24 – Test Standby Control Circuit .................................119
Test 25 – Check Wire 23 .....................................................121
Test 26 – Test Utility Control Circuit ....................................122
Test 27 – Test Limit Switches ..............................................122
Test 28 – Check Fuses F1 and F2 ......................................123
Test 29 – Check Fuse F3 ...................................................123
Test 30 – Check Main Circuit Breaker .................................123
Test 32 – Check N1 and N2 Wiring .....................................124
Test 33 – Check N1 and N2 Voltage ...................................124
Test 34 – Check Utility Sensing Voltage at the Circuit Board 124
Test 35 – Check Utility Sense Voltage.................................125
Test 36 – Check T1 Wiring ..................................................125
Test 37 – Test SMM Contactor Line, Load and Control .......125
PART 4 – Engine/DC Control ..............................127
Section 4.1 – Description and Components ... 128
Introduction .........................................................................128
Customer Connection..........................................................128
Controller .............................................................................128
LED Display ........................................................................129
Battery Charger ...................................................................129
Fuse ....................................................................................130
Starter Contactor Relay/Solenoid ........................................132
Common Alarm Relay ........................................................132
Circuit Pin Descriptions .......................................................132
Menu System Navigation ....................................................132
Section 4.2 – Engine Protective Devices ........137
Introduction .........................................................................137
Low Battery Warning ...........................................................137
Low Oil Pressure (Evolution E-Code 1300).........................137
High Temperature Switch (Evolution e-Code 1400) ............137
Overspeed ...........................................................................137
RPM Sensor Failure
(Evolution e-Code 1501, 1505, 1511, 1515) ........................137
Overcrank (Evolution e-Code 1100) ....................................137
Under-frequency .................................................................138
Clearing an Alarm ................................................................138
Section 4.3 – Operational Analysis ..................140
Evolution Introduction ......................................................140
Utility Source Voltage Available ...........................................140
Initial Dropout of Utility Source Voltage ...............................142
Utility Voltage Failure and Engine Cranking ........................144
Engine Startup and Running ...............................................146
Transfer to Standby .............................................................148
Utility Voltage Restored and Re-transfer to Utility ...............150
Engine Shutdown ................................................................152
Nexus Introduction............................................................154
Utility Source Voltage Available ...........................................154
Initial Dropout of Utility Source Voltage ...............................156
Utility Voltage Failure and Engine Cranking ........................158
Engine Startup and Running ...............................................160
Transfer to Standby .............................................................162
Utility Voltage Restored and Re-transfer to Utility ...............164
Engine Shutdown ................................................................166
Section 4.4 – Troubleshooting Flowcharts .....168
Problem 14 – Shutdown Alarm/Fault Occurred
During Crank Attempt, Start or Run.....................................168

Page 4
Table of Contents
Problem 15 – Engine Will Not Crank When
Utility Power Source Fails ...................................................169
Problem 16 – Engine Will Not Crank When Controller
Switch is Set to “MANUAL” Mode .......................................169
Problem 17 – Engine Cranks but Will Not Start ..................170
Problem 18 – Engine Starts Hard and/or Runs Rough /
Lacks Power / Backfires / Hunting / Erratic Operation ........171
Problem 19 – 7.5 Amp Fuse (F1) Blown
(Evolution E-Code 2400) .....................................................172
Problem 20 – Generator Will Not Exercise..........................172
Problem 21 – No Low Speed Exercise................................172
Problem 22 – Battery is Dead .............................................172
Section 4.5 – Diagnostic Tests .........................173
Probing and Pin Extraction ..................................................173
Evolution E-Codes ..............................................................174
Introduction .........................................................................176
Safety ..................................................................................176
Engine/DC Troubleshooting ...............................................176
Test 40 – Check Position of AUTO-OFF-MANUAL Mode....176
Test 41 – Try a Manual Start ...............................................177
Test 42 – Test the Function of the
AUTO-OFF-MANUAL Mode ................................................177
Test 43 – Test Auto Operations of Controller
Evolution and Nexus ...........................................................177
Test 44 – Check 7.5 Amp Fuse
Evolution Alarm Code 2400 .................................................177
Test 45 – Check Battery and Cables ...................................178
Test 46 – Check Wire 56 Voltage ........................................179
Test 47 – Test Starter Contactor Relay (V-Twin Only) .........180
Test 48 – Test Starter Contactor ..........................................181
Test 49 – Test Starter Motor ................................................181
Test 50 – Check Fuel Supply and Pressure ........................183
Test 51 – Check Controller Wire 14 Outputs .......................184
Test 52 – Check Fuel Solenoid ...........................................184
Test 53 – Check Choke Solenoid (Nexus Only) ..................185
Test 55 – Check for Ignition Spark ......................................187
Test 57 – Check Condition of Spark Plugs ..........................188
Test 58 – Check Engine / Compression Test /
Cylinder Leak Down Test .....................................................189
Check Compression ............................................................189
Cylinder Leak Down Test .....................................................190
Test 59 – Check Shutdown Wire .........................................190
Test 60 – Check and Adjust Ignition Magnetos ...................191
Test 61 – Check Oil Pressure Switch And Wire 86
(Evolution E-Code 1300) .....................................................194
Test 62 – Check High Oil Temperature Switch
(Evolution E-Code 1400) .....................................................195
Test 63 – Check and Adjust Valves .....................................196
Test 64 – Check Wire 18 Continuity ....................................196
Test 65 – Test Exercise Function .........................................197
Test 66 – Test Cranking and Running Circuits ....................198
Test 67 – Test Run Circuit ...................................................198
Test 68 – Test Crank Circuit ................................................199
Test 69 – Test Transfer Relay Circuit ...................................200
Test 70 – Check to see if Low Speed Function is enabled
(Available only on certain models) ..................................................200
Test 71 – Check Operation of the Choke Solenoid
(Nexus Only) .......................................................................200
Test 75 – Test 120 Volt Input (T1) 60 HZ
240 Volt Input (T1 - T2) 50 Hz .............................................200
Test 76 – Verify DC Voltage of the Controller ......................201
Test 77 – Check Wire 13 and Wire 0 ...................................201
Test 78 – Test DC Charge Current to the Battery ................201
Test 79 – Check T1 Voltage at Customer Connections .......202
TEST 80 – Check T1/T2 Voltage at Controller Connector .. 202
Test 81 – Check T1/T2 Voltage in Transfer Switch ..............202
Test 82 – Test F3 Fuse Circuit .............................................202
PART 5 – Operational Tests ................................205
Section 5.1 – System Functional Tests ...........206
Introduction .........................................................................206
Manual Transfer Switch Operation ......................................206
Electrical Checks .................................................................206
Section 5.2 – Setup Procedures .......................207
Setting the Exercise Time ...................................................207
Activation Process ...............................................................207
PART 6 – Disassembly ........................................209
Section 6.1 – Major Disassembly .....................210
Front Engine Access ...........................................................210
Major Disassembly ..............................................................214
Torque Requirements (Unless Otherwise Specified)...........220
PART 7 – Electrical Data .....................................261
Appendix A – Controller Identification ..............295
Evolution Controller .............................................................296
Nexus Controller..................................................................298
Appendix B – Controller Troubleshooting ........317
Appendix C – Supplemental Worksheets ..........331
Appendix D – Eco Gen Drawings .......................341

Page 5
NOTES

Page 6
Specifications
60 HZ – GENERATOR WITH EVOLUTION CONTROLLER
Unit8 kW11 kW13 kW14 kW15 kW16 kW17 kW20 kW22 kW
Rated Voltage240
Rated Max. Continuous Load
Current (Amps) 240 Volts (LP/NG)
33.3/29.241.6/37.554.2/54.258.3/54.2 62.5/62.566.6/66.670.8/66.683.3/75.091.6/86.3
Main Line Circuit Breaker
35 Amp50 Amp55 Amp60 Amp60 Amp65 Amp65 Amp90 Amp100 Amp
Model Identification Resistor
074523 D092918Z097751H0A103 0T097751M067650M0A1031D097752P0A102 9 S
Phase1
Rated AC Frequency60 Hz
Battery RequirementGroup 26R, 12 Volts and 525 CCA Minimum
Weight (unit only in lbs.)
360/163.3407/184.6435/197.3435/197.3471/213.6471/213.6437/198.2451/204.6526/238.6
EnclosureSteelSteelSteelSteelSteelSteel
Steel/
Aluminum
AluminumAluminum
Normal Operating Range
This unit is tested in accordance to UL 2200 standards with an operating temperature of 20° F (-29° C) to 122°F. (50° C). For areas
where temperatures fall below 32° F (0° C), a cold weather kit is highly recommended. When operated above 77° F (25° C) there may
be a decrease in engine power. (Please reference the engine specifications section).
These generators are rated in accordance with UL 2200, Safety Standard for Stationary Engine Generator Assemblies and CSA-C22.2 No. 100-04 Standard for
Motors and Generators.
\\* Natural Gas ratings will depend on specific fuel Btu/joules content. Typical derates are between 10-20% off the LP gas rating.
\\*\\* Circuits to be moved must be protected by same size breaker: For example, a 15 amp circuit in the main panel must be a 15 amp circuit in the transfer switch.
50 HZ – GENERATOR WITH EVOLUTION CONTROLLER
Unit8 kVA10 kVA13 kVA
Rated Voltage110/220
Rated Max. Continuous Load
Current (Amps) 220 Volts (LP/NG)36.4/31.845.5/45.559/59
Main Line Circuit Breaker
35 Amp50 Amp65 Amp
Model Identification Resistor
15K021K031K6
Phase1
Rated AC Frequency50 Hz
Battery RequirementGroup 26R, 12 Volts and 525 CCA Minimum
Weight (unit only in lbs.)
387/175.4425.5/193445/201.8
EnclosureSteelSteelSteel
Normal Operating RangeThis unit is tested in accordance to UL 2200 standards with an operating temperature of 20° F (-29° C) to 122°F. (50° C). For areas
where temperatures fall below 32° F (0° C), a cold weather kit is highly recommended. When operated above 77° F (25° C) there may
be a decrease in engine power. (Please reference the engine specifications section).
60 HZ – STATOR WINDING RESISTANCE VALUES / ROTOR RESISTANCE\*
8 kW11 kW13kW/14 kW15 kW16 &17 kW20 kW22 kW
Power Windings: Across 11 & 220.1584-0.18400.1584-0.18400.1227-0.14250.0758-0.08810.0720-0.08370.0421-0.04890.0361 - 0.0419
Power Windings: Across 11&440.3168-0.36800.3168-0.36800.2454-0.28500.1050-0.12200.1440-0.16740.0824-0.09780.0722 - 0.0838
Power Windings: Across 33 & 440.1584-0.18400.1584-0.18400.1227-0.14250.0758-0.08810.0720-0.08370.0421-0.04890.0361 - 0.0419
Sensing Windings: Across 11 & 440.3538-.41120.3538-0.41120.2824-0.32800.1050-0.12200.197-0.2290.137-0.15940.152 6 - 0.17 72
Excitation Windings: Across 2 & 60.5517-0.64130.5517-0.64140.8506-0.98850.7093-0.82430.7093-0.82430.6121-0.71140.6392 - 0.7429
Rotor Resistance4.96-5.764.97-5.767.22-8.398.39-9.728.37-9.729.54-11.1010.25 - 11.92
 \\* Resistance values shown are based on new windings at 20° C. Actual readings may vary based on type of meter used and any other components or
connections included in the circuit being tested.
50 HZ – STATOR WINDING RESISTANCE VALUES / ROTOR RESISTANCE
8 kVA10 kVA13 kVA
Power Windings: Across 11 & 220.1752 - 0.20360.0823 - 0.09570.0589 - 0.0685
Power Windings: Across 11 & 440.3504 - 0.40720.16 4 - .19140.1178 - 0.137
Power Windings: Across 33 & 440.1752 - 0.20360.0823 - 0.09570.0589 - 0.0685
Sensing Windings: Across 11 & 440.3504 - 0.40720.1646 - 0.19140.1178 - 0.1370
Stator Resistance - DPE 2-60.6933 - 0.80570.7412 - 0.86140.6933 - 0.8057
Rotor Resistance6.82 - 7.938.28 - 9.629.54 - 11.10

Page 7
Specifications
ENGINE WITH EVOLUTION CONTROLLER
Model8 kW11 kW13/14/15/16/17 kW20/22 kW
Type of EngineGH-410GT-530GT-992GT-999
Number of Cylinders1222
Displacement410cc530cc992cc999cc
Cylinder BlockAluminum w/Cast Iron Sleeve
Recommended Spark PlugRC14YCBPR6HSRC14YCRC12YC
Spark Plug Gap0.76 mm (0.030 inch)0.76 mm (0.030 inch)1.02 mm (0.040 inch)0.76 mm (0.030 inch)
Compression Pressure190 psi +/- 10-15%150 psi +/- 10-15%165 psi +/- 10-15%160 psi +/- 10-15%
Starter12 VDC
Oil Capacity Including FilterApprox. 1.5 Qts/1.4LApprox. 1.7 Qts/1.6LApprox. 1.9 Qts/1.8LApprox. 1.9 Qts/1.8L
Recommended Oil FilterPart # 070185F
Recommended Air FilterPart # 0E9371APart # 0E9371APart # 0J8478Part # 0J8478
Engine power is subject to and limited by such factors as fuel Btu/joules content, ambient temperature and altitude. Engine power decreases about 3.5 percent for each 1000
feet (304.8 meters) above sea level and will decrease about 1 percent for each 6 ° C (10 ° F) above 15 ° C (60 ° F) ambient temperature.
FUEL CONSUMPTION WITH EVOLUTION CONTROLLER
UnitNatural Gas\*LP Vapor\*\*
1/2 LoadFull Load1/2 LoadFull Load
7/8 kW78/2.21121/3.430.87/3.291.42/5.37
10/11 kW124/3.51195/5.521.18/4.451.92/7.28
13/13 kW157/4.45255/7.221.64/6.22.95/11.15
14/14 kW177/5.01279/7.91.85/6.993.07/11.61
15/15 kW185/5.24296/8.381.83/6.913 .19 /10. 8 2
16/16 kW193/5.47296/8.381.9/7.23.19/12.07
16/17 kW193/5.47312/8.831.99/7.533.57/13.53
18/20 kW205/5.8308/8.722.08/7.873.85/14.57
22 kW184/5.212 81/ 7. 9 62 .16 / 8 .163.68/13.99
\\* Natural gas is in cubic feet per hour/cubic meters per hour
\*\*LP is in gallons per hour/liters per hour
\*\*\*Values given are approximate
IMPORTANT: ALL UNIT SPECIFICATIONS ARE SUBJECT TO CHANGE.
GENERATOR EXERCISE CHARACTERISTICS
Generator Size8 kW11 kW16 kW / 20 kW22 kW50 Hz (8 / 10 / 13 kVA)
Low Speed Exercisen/a \*n/a \* ~ 2400 rpm1950 rpmn/a \*
Exercise Frequency Options
Weekly/Bi-Weekly/
Monthly
Weekly/Bi-Weekly/
Monthly
Weekly/Bi-Weekly/
Monthly
Weekly/Bi-Weekly/
Monthly
Weekly/Bi-Weekly/Monthly
Exercise Time Length12 minutes12 minutes5 minutes5 minutes12 minutes
\\* Exercises at 3600 rpm
~ Private label may vary

Page 8
Specifications
 GENERATOR WITH NEXUS CONTROLLER
Unit8 kW10 kW13 kW14 kW15 kW16 kW17 kW20 kW
Rated Max. Continuous Power
Capacity (Watts\*)
7,000 NG
8,000 LP
9,000 NG
10,000 LP
13,000 NG
13,000 LP
13,000 NG
14,000 LP
15,000 NG
15,000 LP
16,000 NG
16,000 LP
16,000 NG
17,000 LP
18,000 NG
20,000 LP
Rated Voltage240
Rated Voltage at No-Load (NG)
Older controller P/N 0H6680A
Newer controller P/N 0H6680B
250-254
240-244
Rated Max. Continuous Load Current
(Amps)
240 Volts (LP/NG)33.3/29.241.6/37.554.2/54.258.3/54.2 62.5/62.566.6/66.670.8/66.683.3/75.0
Main Line Circuit Breaker
35 Amp45 Amp55 Amp60 Amp65 Amp65 Amp65 Amp100 Amp
Circuits\*\*\* 50A, 240V--1-111-
40A, 240V-111111-
30A, 240V11------
20A, 240V1-11111-
20A, 120V3346555-
15A, 120V3544555-
Phase1
Number of Rotor Poles2
Rated AC Frequency60 Hz
Power Factor1
Battery RequirementGroup 26R, 12 Volts and 525 CCA Minimum
Weight (unit only in lbs)
340387/353439439455/421439455/421450
EnclosureSteelSteel/AluminumSteelSteelSteel/AluminumSteelSteel/AluminumAluminum
Normal Operating RangeThis unit is tested in accordance to UL 2200 standards with an operating temperature of 20° F (-29° C) to 122°F. (50° C). For
areas where temperatures fall below 32° F (0° C), a cold weather kit is highly recommended. When operated above 77° F (25°
C) there may be a decrease in engine power. (Please reference the engine specifications section).
\\* Maximum wattage and current are subject to and limited by such factors as fuel Btu content, ambient temperature, altitude, engine power and condition, etc.
Maximum power decreases about 3.5 percent for each 1,000 feet above sea level; and also will decrease about 1 percent for each 6 C (10 F) above 16 C (60 F)
ambient temperature.
\\*\\* Load current values shown for 120 volts are maximum TOTAL values for two separate circuits. The maximum current in each circuit must not exceed the value
stated for the 240 volts.
\\*\\*\\* Circuits to be moved must be protected by same size breaker. For example, a 15 amp circuit in the main panel must be a 15 amp circuit in the transfer switch.
STATOR WINDING RESISTANCE VALUES / ROTOR RESISTANCE\*
8 kW10 kW13 kW14 kW15 kW16 kW17 kW20 kW
Power Winding: Across 11 & 220.1660-
0.1930
0.1895-
0.2203
0.1003-
0.1165
0.1003-
0.1165
0.0746-
0.0866
0.0746-
0.0866
0.0746-
0.0866
0.0415-
0.0483
Power Winding: Across 33 & 440.1660-
0.1930
0.1895-
0.2203
0.1003-
0.1166
0.1003-
0.1166
0.0746-
0.0866
0.0746-
0.0866
0.0746-
0.0866
0.0415-
0.0483
Sensing Winding: Across 11 & 440.378-.43920.425-0.49380.2484-
0.2887
0.2484-
0.2888
0.197-0.2290.197-0.2290.197-0.2290.137-0.1594
Excitation Winding: Across 2 & 61.0318-
0.1930
1.0935-
1.2708
0.876-1.0170.876-1.0180.780-0.9060.780-0.9060.780-0.9060.7318-
0.8504
Rotor Resistance6.30-7.326.30-7.327.58-8.807.58-8.818.37-9.728.37-9.728.37-9.729.54-11.10
 \\* Resistance values shown are based on new windings at 20° C. Actual readings may vary based on type of meter used and any other components or
connections included in the circuit being tested.
IMPORTANT: ALL UNIT SPECIFICATIONS ARE SUBJECT TO CHANGE.

Page 9
ENGINE WITH NEXUS CONTROLLER
Model8 kW10 kW13/14/15/16/17 kW20 kW
Type of EngineGH-410GT-530GT-992GT-999
Number of Cylinders1222
Rated Horsepower @ 3,600 rpm14.8183236
Displacement407cc530cc992cc999cc
Cylinder BlockAluminum w/Cast Iron Sleeve
Valve ArrangementOverhead Valves
Ignition SystemSolid-state w/Magneto
Recommended Spark PlugRC14YCBPR6HSRC14YCRC12YC
Spark Plug Gap0.76 mm (0.030 inch)0.76 mm (0.030 inch)1.02 mm (0.040 inch)0.76 mm (0.030 inch)
Compression Ratio8.6:19.5:19.5:19.5:1
Starter12 VDC
Oil Capacity Including FilterApprox. 1.5 QtsApprox. 1.7 QtsApprox. 1.9 QtsApprox. 1.9 Qts
Recommended Oil FilterPart # 070185F
Recommended Air FilterPart # 0G3332Part # 0E9581Part # 0C8127Part # 0G5894
Operating RPM3,600
FUEL CONSUMPTION WITH NEXUS CONTROLLER
Model #Natural Gas\*LP Vapor\*\*
1/2 LoadFull Load1/2 LoadFull Load
7/8 kW771400.94/341.68/62
9/10 kW1021561.25/461.93/70
13/13 kW1562201.55/572.18/80
13/14 kW1562201.56/582.30/84
15/15 kW1712441.49/542.35/85
16/16 kW1832611.59/582.51/91
16/17 kW1832611.61/592.57/94
18/20 kW2062941.89/692.90/106
\\* Natural gas is in cubic feet per hour.
\*\*LP is in gallons per hour/cubic feet per hour.
Values given are approximate.
Specifications
IMPORTANT: ALL UNIT SPECIFICATIONS ARE SUBJECT TO CHANGE.

Page 10
 ECOGEN™ GENERATOR WITH NEXUS CONTROLLER
Unit6 kW
Rated Voltage120 V (240V Capable with Conversion)
Rated Max. Continuous Load Current
(Amps)
120 Volts (LP only)50 (25 @ 240 VAC)
Main Line Circuit Breaker
50 Amp (25 after conversion)
Phase1
Rated AC Frequency60 Hz
Battery RequirementGroup 26R, 12 Volts and 525 CCA Minimum
Weight (unit only in lbs.)
387/175.5
EnclosureSteel
Normal Operating RangeThis unit is tested in accordance to UL 2200 standards with an operating temperature of 20° F (-29° C) to 122°F. (50° C). For
areas where temperatures fall below 32° F (0° C), a cold weather kit is highly recommended. When operated above 77° F (25° C)
there may be a decrease in engine power. (Please reference the engine specifications section).
ECOGEN™ - STATOR WINDING RESISTANCE VALUES / ROTOR RESISTANCE
6 kW
Power Windings: Across 11 & 220.2124 - 0.2468
Power Windings: Across 33 & 440.2124 - 0.2468
Sensing Windings: Across 11 & 440.4248 - 0.4936
Stator Resistance - DPE 2-61.59 - 1.84
Rotor Resistance10.81
Specifications
IMPORTANT: ALL UNIT SPECIFICATIONS ARE SUBJECT TO CHANGE.

Page 11
ECOGEN™ ENGINE WITH NEXUS CONTROLLER
Model6 kW
Type of EngineGenerac OHVI
Number of Cylinders2
Displacement530cc
Cylinder BlockAluminum w/Cast Iron Sleeve
Recommended Spark PlugBPR6HS
Spark Plug Gap0.76 mm (0.030 inch)
Starter12 VDC
Oil Capacity Including FilterApprox. 1.7 Qts/1.6L
Recommended Oil FilterPart # 070185F
Oil Reservoir Capacity4.2 Qts./4.0L
Recommended Air FilterPart # 0E9371A
Operating RPM2,600
Engine power is subject to and limited by such factors as fuel Btu/joules content, ambient temperature and altitude. Engine power decreases about 3.5 percent for each 1000
feet (304.8 meters) above sea level and will decrease about 1 percent for each 6 ° C (10 ° F) above 15 ° C (60 ° F) ambient temperature.
Specifications
IMPORTANT: ALL UNIT SPECIFICATIONS ARE SUBJECT TO CHANGE.

Specifications
MAJOR FEATURES
Page 12
EXHAUST
ENCLOSURE
COMPOSITE BASE
OIL FILTER
OIL FILL CAP

BATTERY COMPARTMENT
FUEL
REGULATOR
CIRCUIT
BREAKERS
FUEL
INLET
(BACK)
CONTROL
PANEL
OIL
DIPSTICK
AI R FILTER
DATA LABEL
(SEE SAMPLE)
Figure 1. Generator Major Features (Typical)
IMPORTANT: ALL UNIT SPECIFICATIONS ARE SUBJECT TO CHANGE.

PART 1 - GENERAL INFORMATION
Page 13
Section 1.1 – Generator Basics ..........................14
Introduction ...........................................................................14
Parts ......................................................................................14
Generator Identification .........................................................14
Section 1.2 – Installation Basics ........................15
The Fuel Supply ....................................................................15
Natural Gas Fuel Interconnections ........................................15
Section 1.3 – Preparation Before Use ...............17
Introduction ...........................................................................17
Reconfiguring the Fuel System -
Models with Evolution Controllers .........................................17
Reconfiguring the Fuel System -
Models with Nexus Controllers ..............................................18
Section 1.4 – Measuring Electricity ...................20
Meters ...................................................................................20
The VOM ...............................................................................20
Measuring AC Voltage ...........................................................20
Measuring DC Voltage ..........................................................20
Measuring AC Frequency ......................................................20
Measuring Current.................................................................21
Measuring Resistance ...........................................................21
Electrical Units ......................................................................22
Ohm’s Law ............................................................................22
Section 1.5 – Testing, Cleaning and Drying ......25
Visual Inspection ...................................................................25
The Megohmmeter ................................................................25
Cleaning the Generator .........................................................26
Drying the Generator .............................................................26
Section 1.6 – Operating Instructions .................27
Operating Instructions ...........................................................27
User Interface ........................................................................27
To Select Automatic Operation ..............................................28
Manual Operation ..................................................................28
Section 1.7 – Automatic Operating Parameters 30
Introduction ...........................................................................30
Utility Failure .........................................................................30
Cranking ................................................................................30
Cranking Conditions ..............................................................30
Load Transfer Parameters ....................................................30
Utility Restored ......................................................................31
Section 1.8 – General Maintenance ...................32
Introduction ...........................................................................32
Maintenance Message ..........................................................32
Air Filter .................................................................................32
Spark Plugs ...........................................................................32
Visual Inspection ...................................................................32
Corrosion Protection..............................................................33
Valve Clearance ....................................................................33
Battery ...................................................................................33
Section 1.9 – Wireless Remote ..........................34
Wireless Monitor....................................................................34
Wireless Basic Troubleshooting. ...........................................34
Wireless Advanced Module ...................................................35
Wireless Advanced Features.................................................35
Wireless Advanced Troubleshooting. ....................................35
Mobile Link™ ........................................................................36
Mobile Link Troubleshooting. ................................................36
Diagnosing Mobile Link Communication to Controller...........37
Wireless Local Monitor ..........................................................38
Wireless Local Monitor General Operation ...........................39
Troubleshooting .....................................................................40
Quick Reference Chart ..........................................................40
Section 1.10 – Evolution Control Panel
Menu System Navigation ....................................41
Navigation .............................................................................41
Main Menu ............................................................................41
Evolution Dealer Menu ..........................................................42
Section 1.11 – Nexus Control Panel
Menu System Navigation ....................................47
Main Menu ............................................................................47
Section 1.12 – General Troubleshooting
Guidelines ............................................................50
Introduction ...........................................................................50
Recommended Tools .............................................................50
Troubleshooting Reminders and Tips ....................................50
Important Note Concerning Connectors ................................50

PART 1
GENERAL INFORMATION
Section 1.1
Generator Basics
Page 14
INTRODUCTION
This diagnostic repair manual has been prepared especially for
familiarizing service personnel with the testing, troubleshooting
and repair of the air-cooled product that utilizes the Evolution/
Nexus controllers. Every effort has been expended to ensure that
the information and instructions in the manual are both accurate
and current. However, the manufacturer reserves the right to
change, alter or otherwise improve the product at any time without
prior notification.
The manual has been divided into several PARTS. Each PART
has been divided into SUBSECTIONS and each subsection
consists of several sub headings.
It is not the manufacturer's intent to provide detailed disassembly
and reassembly of the entire Residential product line. It is the
manufacturer's intent to (a) provide the service technician with an
understanding of how the various assemblies and systems work,
(b) assist the technician in finding the cause of malfunctions, and
(c) effect the expeditious repair of the equipment.
PARTS
Part 1 – Provides the basic understanding of the generator as
well as basic installation information and operating instructions.
Part 2 – Provides the basics of the AC alternator design and
the AC troubleshooting portion of the manual.
Part 3 – Provides the troubleshooting and diagnostic testing
procedure for:
• Pre-packaged 10,12,14,16 circuit EZ Switch™ transfer switches
• RTSY service and non service entrance rated transfer switches
with load management systems.
Part 4 – Provides the troubleshooting and diagnostic testing
procedure for engine related problems on the Nexus™ and
Evolution™ Controllers.
Part 5 – Provides the basic operational and system function
testing to ensure proper operation of the unit.
Part 6 – Provides detailed step-by-step instructions for the
replacement of the rotor/stator and engine.
Part 7 – Illustrates all of the electrical and wiring diagrams for
the various kW ranges and transfer switches.
Data Plate
The data plate that is affixed to the generator contains important
information pertaining to the unit, including its model number, serial
number, amperage rating, and voltage rating. The information from
this data plate may be required when requesting information,
ordering parts, etc.
Serial Number
Used for specific unit identification and warranty tracking purposes.
GENERATOR IDENTIFICATION
The air-cooled product utilizes four different engines over various
kW ranges. It is important to know the size of the engine before
attempting a repair because some testing procedures will be
different from engine to engine.
410cc Engine 8 kW Nexus/Evolution
• Overhead Valve
• Single Cylinder
• Evolution/Nexus™ Controllers
530cc Engine 10 kW Nexus / 11 kW Evolution
• Overhead Valve
• Twin Cylinders
• Evolution/Nexus™ Controllers
992cc Engine 12-17 kW Nexus / 13-17 kW Evolution
• Overhead Valve
• Twin Cylinders
• Evolution/Nexus™ Controllers
999cc Engine 20/22 kW Nexus/Evolution
• Overhead Valve
• Twin Cylinders
• Evolution/Nexus™ Controllers
Figure 2. Typical Data Plates
Item #0055555
1234567
120/240 AC
108.3/108.3
13000
Serial
Volts
Watts
1 PH, 60 HZ, RPM 3600
NEUTRAL FLOATING
CLASS H INSULATION
MAX OPERATING AMBIENT
TEMP -
25°C
FOR STANDBY SERVICE
MAX LOAD UNBALANCED - 50%
Amps
RAINPROOF ENCLOSURE FITTED
53190 U.S.A.
WHITEWATER, WI
GENERAC POWER SYSTEMS
NEUTRAL FLOATING
CLASS H INSULATION
AMPS
SERIAL
VOLTS
MODEL
RATED AMBIENT TEMP - 25°C
FOR STANDBY SERVICE
MAX LOAD UNBALANCE-50%
RAINPROOF ENCLOSURE FITTED
1 PH, 60 Hz, RPM 3600
CONTROLLER
P/N
0055555
1234567
0H6680B
120/240 AC
108.3/108.3
MODEL #
SERIAL #
WATTS
VOLT S
AMPS
1PH, 60Hz, 3600 RPM, CLASS F INSULATION
RAINPROOF ENCLOSURE FITTED
RATED AMBIENT TEMP - 40°C
FOR STANDBY SERVICE, NEUTRAL FLOATING
0055555
1234567120/240 AC
13000
108.3/108.3
Model Number -Serial Number -

GENERAL INFORMATION
PART 1
Section 1.2
Installation Basics
Page 15
THE FUEL SUPPLY
Natural gas is the primary fuel source utilized for the operating,
testing and adjusting of units with air-cooled engine. When it is
necessary, it is possible to convert units with air-cooled engines to
use liquid propane vapor (LPV). See Section 1.4 “Reconfiguring
the Fuel System” for the conversion procedure.
LPV gas is usually supplied as a liquid in high-pressure tanks.
The air-cooled product requires a “vapor withdrawal” type of fuel
supply system when Liquid Propane (LP) gas is used. The “vapor
withdrawal” system utilizes the gaseous fuel vapors that form at
the top of the supply tank.
The pressure at which LP is delivered to the Generator may
vary considerably, depending on ambient temperatures. In cold
weather, supply pressures may drop to “zero”. In warm weather,
extremely high gas pressures may be encountered. A primary
regulator is required to maintain correct gas supply pressures.
Evolution Units
Required fuel pressure for natural gas is 3.5 inches to 7 inches
water column (0.12 to 0.25 psi); and for liquid propane, 10 inches
to 12 inches of water column (0.36 to 0.43 psi).
Nexus Units
Required fuel pressure for natural gas is 5 inches to 7 inches water
column (0.18 to 0.25 psi); and for liquid propane, 10 inches to 12
inches of water column (0.36 to 0.43 psi).
Note: To maintain proper fuel pressure a primary
regulator is required.

 LP and Natural Gas are both highly explosive.
Gaseous fuel lines must be properly purged
and tested for leaks before this equipment is
placed into service and periodically thereafter.
Procedures used in gaseous fuel leakage
tests must comply strictly with applicable fuel
gas codes. Do not use flame or any source of
heat to test for gas leaks. No gas leakage is
permitted. LP gas is heavier than air and tends
to settle in low areas. Natural gas is lighter
than air and tends to settle in high places.
Even the slightest spark can ignite these fuels
and cause an explosion.
Use a flexible length of hose between the Generator fuel
connection and rigid fuel lines is required. This will help prevent
line breakage that might be caused by vibration or if the Generator
shifts or settles. The flexible fuel line must be approved for use
with gaseous fuels.
Flexible fuel line should be kept as straight as possible between
connections. The offset for flexible fuel lines is ten (10) degrees.
Exceeding the offset can cause the fittings to crack.
Size gas pipe wit h Pipe Sizing Guide or to local codes.
BTU an d Pres sure Decal
Check Di stance with Gas Prov ide r
Size Meter for Generator
Load Plus ALL
Appliances Loads
For Underground Instal lati on s, Verify
Pipi ng S ystem for Code Compl ian ce
Flex Fue l Li ne
Saf ety S hu t-off with Pressure Port
NG - BTU = Cubic feet/hour X 1000
Megajoules = Cubic meters/hour X 37.26
Figure 3. Typical Natural Gas Fuel Installation
NATURAL GAS FUEL INTERCONNECTIONS

Page 16
Size gas pipe from sec ondary regulator wit h Pipe Sizing Guide or to local codes.
Check Distance with LP P rov ide r
Fuel Tank
Flex Fuel Li ne
Hi gh P res sure Pipe
sized per LP Provider
Check di stance with
Regulator Manufacturer
Primary Regulator Per LP Provider
Full Flow Safety S hu t-off
with Pressure Port
Size tank Large Enough
to provide required BTUs
for Generator and ALL
Connected Appliance
Loads. Be sure to correct
for Weather Evaporation.
LP - BTU = Cubic feet/hour X 2500
Megajoules = Cubic meters/hour X 93.15
Sec on da ry-vented Regulator
BTU an d Pres sure Decal
PART 1
GENERAL INFORMATION
Section 1.2
Installation Basics
Figure 4. Typical LP Fuel Installation

Page 17
GENERAL INFORMATION
PART 1
Section 1.3
Preparation Before Use
INTRODUCTION
It is the responsibility of the installer to ensure that the generator
installation was performed properly. A careful inspection must be
performed when the installation is complete. All applicable codes,
standards, and regulations pertaining to such installations must be
strictly complied with. In addition, regulations established by the
Occupational Safety and Health Administration (OSHA) must be
complied with as well.
Prior to initial startup of the unit, the installer must ensure that the
generator has been properly prepared for use. This includes the
following:
• An adequate supply of the correct fuel must be available for
generator operation.
• The engine must be properly serviced with the recommended
oil.
• With liquid propane (LP), use only the “vapor withdrawal” sys-
tem. This type of system uses the vapors formed above the
liquid fuel in the storage tank.
The engine has been fitted with a fuel carburetion system that
meets the specification of the 1997 California Air Resources Board
for tamper-proof dual fuel systems. The unit will run on natural
gas or LP, but it has been factory set and tested to run on natural
gas. When the change from natural gas to LP is needed, the fuel
system needs to be re-configured. See Section 1.4 “Reconfiguring
the Fuel System” for further information.
Recommended fuels should have a British Thermal Unit (BTU)
content of at least 1,000 BTUs per cubic feet for natural gas; or at
least 2,520 BTUs per cubic feet for LP. Ask the fuel supplier for the
BTU content of the fuel.
Recommended fuel pressures for natural gas and liquid propane
vapor (LPV) are as follows:
LPV- AllNG-
Nexus
NG-
Evolution
Minimum Water Column10 in.5 in.3.5 in.
Maximum Water Column12 in.7 in.7 in.
Note: All pipe sizing, construction and layout
must comply with NFPA 54 for natural gas appli-
cations and NFPA 58 for liquid propane applica-
tions. After installation, verify that the fuel pres-
sure NEVER drops below the minimum require-
ments.
Prior to installation of the generator, the installer
should consult local fuel suppliers or the fire mar-
shal to check codes and regulations for proper
installation. Local codes will mandate correct
routing of gaseous fuel line piping around gar-
dens, shrubs and other landscaping to prevent
any damage.
Special considerations should be given when installing the unit
where local conditions include flooding, tornados, hurricanes,
earthquakes and unstable ground for the flexibility and strength of
piping and their connections.
Use an approved pipe sealant or joint compound on all threaded
fittings.
Table 1. Typical Fuel Pipe Sizing
NOTE: These are approximate values, use the
appropriate spec sheet and/or owner’s manual for
specific values.
Natural Gas
Table values are maximum pipe run in feet
KW0.75"1"1.25"1.5"2"2.5"3"
7-855200820
102085370800
13-141050245545
15-17 40190425
20 20130305945
Liquid Propane Vapor
Table values are maximum pipe run in feet
KW0.75"1"1.25"1.5"2"2.5"3"
7-8165570
10702551000
13-1445170690
15-1725130540
2015115480
Notes:
• Pipe sizing is based on 0.5 inch water pressure drop
• Sizing includes a nominal number of elbows and tees
• Please verify adequate service and meter sizing

 Gaseous fuels such as natural gas and LPV
are highly explosive. Even the slightest spark
can ignite such fuels and cause an explosion.
No leakage of fuel is permitted. Natural gas,
which is lighter than air, tends to collect in
high areas. LP gas is heavier than air and
tends to settle in low areas.
Note: Code requires a minimum of one approved
manual shutoff valve installed in the gaseous fuel
supply line. The valve must be easily accessible.
Local codes determine the proper location.
Fuel Consumption
The fuel consumption rate for individual kW ranges are listed in
the Specifications sections at the front of this manual. Standard
Fuel Consumption Rates.
RECONFIGURING THE FUEL SYSTEM -
MODELS WITH EVOLUTION CONTROLLERS
The generator was configured for natural gas operation at the
factory. Switching over to LP vapor is a simple procedure.
Note: the orange fuel conversion knob is located
on the top of the fuel mixer on the V-twin engine
and under the fuel mixer on the single cylinder
engine.

Push downward and turn the valve towards the marked fuel source
arrow until it stops. If needed, tap fuel pin lightly toward mixer
body. When converting to LP, fuel knob will rotate 180° while
sliding into the mixer body.
Note: When reconfiguring the fuel system, the
appropriate fuel type must also be selected in the
Evolution Controller. Follow the Navigation Menu
Map to make the change.
FUEL KNOB LOCATIONS SHOWN FROM GENERATOR AIR BOX SIDE VIEW
FUEL KNOB
FUEL KNOB
11-20 kW GENERATORS
8 kW GENERATOR
ORANGE FUEL
CONVERSION KNOB
Figure 5. Fuel Selector
IMPORTANT NOTE: THE EVOLUTION
CONTROLLED MODELS MAY START AND RUN
LIKE NORMAL WITH THE IMPROPER FUEL
SELECTED! VERIFY THE CORRECT FUEL IS
SELECTED!
RECONFIGURING THE FUEL SYSTEM -
MODELS WITH NEXUS CONTROLLERS
8 kW, 410cc Engine
To reconfigure the fuel system from NG to LP, follow these steps:
Note: The primary regulator for the propane sup-
ply is NOT INCLUDED with the generator. A fuel
pressure of 10 to 12 inches of water column (0.36
to 0.43 psi) to the fuel inlet of the generator MUST
BE SUPPLIED.
1\. Turn off the main gas supply (if connected).
2\. Open the roof and remove the door.
3\. Remove the battery (if installed).
4\. Take the plastic T-handle fuel selector in the poly bag
supplied with the generator.
5\. Locate the selector knob on the air box cover, behind the
yellow air filter door and power bulge. The unit comes from
the factory in the NG (Natural Gas) position. Grasping the
T-handle, insert the pin end into the hole in the selector knob
and pull out to overcome spring pressure and then twist
clockwise 90 degrees and allow the selector to return in
once aligned with the LP (Liquid Propane) position.
6\. Save this tool with the Owner's Manual.
7\. Install the battery, door and close the roof.
8\. Reverse the procedure to convert back to natural gas.
Figure 6. Fuel Selector
Note: Use an approved pipe sealant or joint com-
pound on all threaded fittings to reduce the pos-
sibility of leakage.
10, 13, 14, 15, 16, 17 and 20 kW, V-twin Engines
To reconfigure the fuel system from NG to LP, follow these steps:
Note: The primary regulator for the propane sup-
ply is NOT INCLUDED with the generator. A fuel
pressure of 10 to 12 inches of water column (0.36
to 0.43 psi) to the fuel inlet of the generator MUST
BE SUPPLIED.
1\. Open the roof.
2\. For 10 kW units: Loosen clamp and slide back the air
inlet hose.
• Slide fuel selector on carburetor out towards the back of the
enclosure (Figures 7 and 8).
• Return the inlet hose and tighten clamp securely.
3\. For 13, 14, 15, 16, 17 and 20 kW units: remove
the air cleaner cover.
• Slide the selector lever towards the back of the enclosure
(Figures 9 and 10).
• Re-install the air cleaner cover and tighten the two thumb
screws.
PART 1
GENERAL INFORMATION
Page 18
Section 1.3
Preparation Before Use

GENERAL INFORMATION
PART 1
Page 19
Section 1.3
Preparation Before Use
FUEL SELECTION
LEVER -
“IN” POSITION FOR
NATURAL GAS
Figure 7. 10 kW, GT-530 (Inlet Hose Slid Back)
FUEL SELECTION
LEVER -
“OUT” POSITION FOR
LIQUID PROPANE
(VAPOR) FUEL
Figure 8. 10 kW, GT-530 (Inlet Hose Slid Back)
3\. Close the roof.
4\. Reverse the procedure to convert back to natural gas.
FUEL SELECTION
LEVER -
“IN” POSITION FOR
NATURAL GAS
Figure 9. 13, 14, 15, 16, 17, & 20 kW,
GT-990/GT-999 (Airbox Cover Removed)
FUEL SELECTION
LEVER -
“OUT” POSITION FOR
LIQUID PROPANE
(VAPOR) FUEL
Figure 10. 13, 14, 15, 16, 17, & 20 kW,
GT-990/GT-999 (Airbox Cover Removed)

METERS
Devices used to measure electrical properties are called meters.
Meters are available that allow one to measure (a) AC voltage,
(b) DC voltage, (c) AC frequency, and (d) resistance In ohms. The
following apply:
• To measure AC voltage, use an AC voltmeter.
• To measure DC voltage, use a DC voltmeter.
• Use a frequency meter to measure AC frequency In “Hertz” or
“cycles per second”.
• Use an ohmmeter to read circuit resistance, in “ohms”.
• Use a Diode tester for testing diode component(s)
THE VOM
A meter that will permit both voltage and resistance to be read is
the “volt-ohm-milliammeter” or “VOM”.
Some VOMs are of the “analog” type (not shown). These meters
display the value being measured by physically deflecting a needle
across a graduated scale. The scale used must be Interpreted by
the user.
“Digital” VOMs (Figure 11) are also available and are generally
very accurate. Digital meters display the measured values directly
by converting the values to numbers.
Note: Standard AC voltmeters react to the
AVERAGE value of alternating current. When
working with AC, the effective value is used. For
that reason a different scale is used on an AC
voltmeter. The scale is marked with the effective
or “rms” value even though the meter actually
reacts to the average value. That is why the AC
voltmeter will give an Incorrect reading if used to
measure direct current (DC).
Figure 11. Digital VOM
MEASURING AC VOLTAGE
An accurate AC voltmeter or a VOM may be used to read the
generator’s AC output voltage. The following guidelines apply:
1\. Always read the generator’s AC output voltage at the unit’s
rated operating speed and AC frequency.
2\. The generator’s rated AC output voltage is 237 to 244 VAC
and is adjustable.
3\. Only an AC voltmeter may be used to measure AC voltage.
DO NOT USE A DC VOLTMETER FOR THIS PURPOSE.

 Generators produce high and dangerous
voltages. Contact with high voltage terminals
will result in dangerous and possibly lethal
electrical shock.
MEASURING DC VOLTAGE
A DC voltmeter or a VOM may be used to measure DC voltages.
Always observe the following rules:
1\. Always observe correct DC polarity.
a. Some VOMs may be equipped with a polarity switch.
b. On meters that do not have a polarity switch, DC polarity
must be reversed by reversing the test leads.
2\. Before reading a DC voltage, always set the meter to a
higher voltage scale than the anticipated reading. If in doubt,
start at the highest scale and adjust the scale downward until
correct readings are obtained.
3\. The design of some meters is based on the “current flow”
theory while others are based on the “electron flow” theory.
a. The “current flow” theory assumes that direct current
flows from the positive (+) to the negative (-).
b. The “electron flow” theory assumes that current flows
from negative (-) to positive (+).
Note: When testing generators, the “current flow”
theory is applied. That is, current is assumed to
flow from positive (+) to negative (-).
MEASURING AC FREQUENCY
The generator’s AC output frequency is proportional to Rotor
speed. Generators equipped with a 2-pole Rotor must operate
at 3600 rpm to supply a frequency of 60 Hertz. Units with 4-pole
Rotors must run at 1800 rpm to deliver a 60 Hertz output.
PART 1
GENERAL INFORMATION
Page 20
Section 1.4
Measuring Electricity

GENERAL INFORMATION
PART 1
Page 21
Section 1.4
Measuring Electricity
MEASURING CURRENT
Clamp-On
To read the current flow, in AMPERES, a clamp-on ammeter may be
used. This type of meter indicates current flow through a conductor
by measuring the strength of the magnetic field around that
conductor. The meter consists essentially of a current transformer
with a split core and a rectifier type instrument connected to the
secondary. The primary of the current transformer is the conductor
through which the current to be measured flows. The split core
allows the Instrument to be clamped around the conductor without
disconnecting it.
Current flowing through a conductor may be measured safely and
easily. A line-splitter can be used to measure current in a cord
without separating the conductors.
Figure 12. Clamp-On Ammeter
Figure 13. A Line-Splitter
Note: If the physical size of the conductor or
ammeter capacity does not permit all lines to be
measured simultaneously, measure current flow
in each individual line. Then, add the Individual
readings.
In-Line
Alternatively, to read the current flow in AMPERES, an in-line
ammeter may be used. Most Digital Volt Ohm Meters (VOM) will
have the capability to measure amperes.
This usually requires the positive meter test lead to be connected to
the correct amperes plug, and the meter to be set to the amperes
position. Once the meter is properly set up to measure amperes the
circuit being measured must be physically broken. The meter will be
in-line or in series with the component being measured.
In Figure 14 the control wire to a relay has been removed. The
meter is used to connect and supply voltage to the relay to
energize it and measure the amperes going to it.
1.00 A
BATTERY
+-
RELAY
Figure 14. A VOM as an In-line Amp Meter
MEASURING RESISTANCE
The volt-ohm-milliammeter may be used to measure the resistance
in a circuit. Resistance values can be very valuable when testing
coils or windings, such as the Stator and Rotor windings, or
checking a wire for an open or grounded condition.
When testing Stator windings, keep in mind that the resistance
of these windings is very low. Some meters are not capable of
reading such a low resistance and will simply read CONTINUITY.
If proper procedures are used, the following conditions can be
detected using a VOM:
• A “short-to-ground” condition in any Stator or Rotor winding, or
a short to ground on a specific control wire.
• Shorting together of any two parallel Stator windings.
• Shorting together of any two isolated Stator windings.
• An open condition in any Stator or Rotor winding, or an open in
a control wire.

Component testing may require a specific resistance value or a
test for INFINITY or CONTINUITY. Infinity is an OPEN condition
between two electrical points, which would read as no resistance,
or OL (Open Line) on a VOM. Continuity is a closed condition
between two electrical points, which would be indicated as very
low resistance (000.000) or “ZERO” on a VOM.
ELECTRICAL UNITS
Ampere
The rate of electron flow in a circuit is represented by the
AMPERE. The ampere is the number of electrons flowing past a
given point at a given time. One AMPERE is equal to just slightly
more than 6.241x10
18
 electrons per second.
With alternating current (AC), the electrons flow first in one
direction, then reverse and move in the opposite direction. They
will repeat this cycle at regular intervals. A wave diagram, called
a “sine wave” shows that current goes from zero to maximum
positive value, then reverses and goes from zero to maximum
negative value. Two reversals of current flow is called a cycle. The
number of cycles per second is called frequency and is usually
stated in “Hertz”.
Volt
The VOLT is the unit used to measure electrical PRESSURE,
or the difference in electrical potential that causes electrons to
flow. Very few electrons will flow when voltage is weak. More
electrons will flow as voltage becomes stronger. VOLTAGE may
be considered to be a state of unbalance and current flow as an
attempt to regain balance. One volt is the amount of Electromotive
Force (EMF) that will cause a current of 1 ampere to flow through
1 ohm of resistance.
-
+
AMPERE - Unit measuring rate of
current flow (number of electrons
past a given point)
OHM - Unit measuring resistance
or opposition to flow
VOLT - Unit measuring force or
difference in potential
causing current flow
Conductor of a
Circuit
Figure 15. Electrical Units
Ohm
The OHM is the unit of RESISTANCE. In every circuit there is a
natural resistance or opposition to the flow of electrons. When an
EMF is applied to a complete circuit, the electrons are forced to
flow in a single direction rather than their free or orbiting pattern.
The resistance of a conductor depends on (a) its physical makeup,
(b) its cross-sectional area, (c) its length, and (d) its temperature.
As the conductor’s temperature increases, its resistance increases
in direct proportion. One (1) ohm of resistance will permit one (1)
ampere of current to flow when one (1) volt of EMF is applied.
OHM’S LAW
A definite and exact relationship exists between VOLTS, OHMS and
AMPERES. The value of one can be calculated when the value of
the other two are known. Ohm’s Law states that in any circuit the
current will increase when voltage increases but resistance remains
the same, and current will decrease when resistance Increases and
voltage remains the same.
VOLTS
(E)
AMPS
(I)
OHMS
(R)
Figure 16. Ohm’s Law
If AMPERES is unknown while VOLTS and OHMS are known, use
the following formula:

AMPERES =
 VOLTS
 OHMS
If VOLTS is unknown while AMPERES and OHMS are known, use
the following formula:
VOLTS = AMPERES x OHMS
If OHMS is unknown but VOLTS and AMPERES are known, use
the following:

OHMS
 =
 VOLTS
 AMPERES
PART 1
GENERAL INFORMATION
Page 22
Section 1.4
Measuring Electricity

GENERAL INFORMATION
PART 1
Page 23
Section 1.4
Measuring Electricity
TO FINDKNOWN VALUES1-PHASE3-PHASE
KILOWATTS (kW)Volts, Amps, Power Factor
E x I
1000
E x I x 1.73 x PF
1000
kVAVolts, Amps
E x I
1000
E x I x 1.73
1000
AMPSkW, Volts, Power Factor
kW x 1000
E
kW x 1000
E x 1.73 x PF
WATTSVolts, Amps, Power FactorVolts x AmpsE x I x 1.73 x PF
NO. OF ROTOR POLESFrequency, RPM
2 x 60 x Frequency
RPM
2 x 60 x Frequency
RPM
FREQUENCYRPM, No. of Rotor Poles
RPM x Poles
2 x 60
RPM x Poles
2 x 60
RPM
Frequency, No. of Rotor
Poles
2 x 60 x Frequency
Rotor Poles
2 x 60 x Frequency
Rotor Poles
kW (required for Motor)
Motor Horsepower,
Efficiency
HP x 0.746
Efficiency
HP x 0.746
Efficiency
RESISTANCEVolts, Amps
E
I
E
I
VOLTSOhm, AmpsI x RI x R
AMPERESOhms, Volts
E
R
E
R
E = VOLTSI = AMPSR = RESISTANCE (OHMS)PF = POWER FACTOR
Table 2. Electrical formulas

PART 1
GENERAL INFORMATION
Page 24
Section 1.4
Measuring Electricity


















































GENERAL INFORMATION
PART 1
Page 25
Section 1.5
Testing, Cleaning and Drying
VISUAL INSPECTION
When it becomes necessary to test or troubleshoot an alternator,
it is a good practice to complete a thorough visual inspection.
Remove the access covers and look closely for any obvious
problems. Look for the following:
• Burned or broken wires, broken wire connectors, damaged
mounting brackets, etc.
• Look for loose or frayed wiring insulation, loose or dirty
connections.
• Check that all wiring is well clear of rotating parts.
• Verify that the Generators voltage output matches Utility
voltage.
• Look for foreign objects, loose nuts, bolts and other fasteners.
• Clean the area around the Generator. Clear away paper,
leaves, snow, and other objects that might blow against the
Generator and obstruct its air openings.
• Insulation Resistance
The insulation resistances of stator and rotor windings are a
measurement of the integrity of the insulating material that
separates the electrical windings from the Generator steel core.
This resistance can degrade over time or due to such contaminates
as dust, dirt, oil, grease and especially moisture. In most cases,
failures of stator and rotor windings are due to a break down in the
insulation. In many cases, a low insulation resistance is caused
by moisture that collects while the Generator is shut down. When
problems are caused by moisture buildup on the windings, this can
usually be corrected by drying the windings. Cleaning and drying
the windings can usually eliminate dirt and moisture that has built
up in the Generator windings.
THE MEGOHMMETER
Introduction
A Megohmmeter often called a “megger”, consists of a meter
calibrated in megohms and a power supply. Set the “megger” to a
voltage setting of 500 volts when testing stators and rotors.
• DO NOT EXCEED 500 VOLTS
• DO NOT APPLY VOLTAGE LONGER THAN 1 SECOND
• FOLLOW THE “MEGGER” MANUFACTURERS
INSTRUCTIONS CAREFULLY
Testing Stator Insulation

 Warning: Megger HIGH voltages could
cause damage to other components on the
Generator. Take the proper precautions before
testing.
BA
0
4
44
22
33
11
STATOR
0
4
44
11
11
44
26
2
6
Figure 17. Typical Stator Output Leads
Isolate all stator leads (Figure 17) and connect all the stator leads
together.
Use a megger power setting of 500 volts. Connect one megger
test lead to the junction of all the stator leads, the other test lead
to frame ground on the stator can. Read the number of megohms
on the meter.
To calculate the MINIMUM acceptable megger readings use the
following formula:
MINIMUM INSULATION
GENERATOR RATED VOLTS

RESISTANCE =
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
 +1
(in “Megohms”)
1000
Example: Generator is rated at 120 VAC. Divide
“120” by “1000” to obtain “0.12”. Then add “1”
to obtain “1.12” megohms. Minimum insulation
resistance for a 120 VAC stator is 1.12 megohms.
 120
\+ 1 = 1.12 megohms

1000
If the stator insulation resistance is less than the calculated
minimum resistance, clean and dry the stator. Then, repeat the
test. If resistance is still low, replace the stator.
Use the Megger to test for shorts between isolated windings as
outlined in “Stator Insulation Tests.”
Testing Rotor Insulation
Apply a voltage of 500 volts across the rotor positive slip ring
(nearest the rotor bearing), and a clean frame ground (i.e. the
rotor shaft).

PART 1
GENERAL INFORMATION
Page 26
Section 1.5
Testing, Cleaning and Drying
• DO NOT EXCEED 500 VOLTS
• DO NOT APPLY VOLTAGE LONGER THAN 1 SECOND
• FOLLOW THE “MEGGER” MANUFACTURERS
INSTRUCTIONS CAREFULLY
ROTOR MINIMUM INSULATION RESISTANCE:
1.5 megohms
CLEANING THE GENERATOR
Caked or greasy dirt may be loosened with a soft brush or a damp
cloth. A Vacuum system may be used to clean up loosened dirt.
Dust and dirt may also be removed using dry, low-pressure air (25
psi maximum).

 Do not use sprayed water to clean the
Generator. Some of the water will remain on
the Generator windings and terminals and
may cause very serious problems.
DRYING THE GENERATOR
The procedure for drying an alternator is as follows:
1\. Open the Generator main circuit breaker.

 Generator should have no electrical loads
applied while drying.
2\. Disconnect all wires in a manner that allows the alternator to
be completed disconnected.
3\. Provide an external source to blow warm, dry air through the
Generator interior (around the rotor and stator windings.

 Do not exceed 185 ºF (85 ºC).
4\. Re-connect stator lead.
5\. Start the Generator and let it run for 2 or 3 hours.
6\. Shutdown the Generator and repeat the insulation resistance
tests.

Page 27
OPERATING INSTRUCTIONS
Figure 18. Evolution Controller Panel
Figure 19. Nexus Controller Panel

 With the controller set to AUTO mode, the
engine may crank and start at any time
without warning. Such automatic starting
occurs when Utility power source voltage
droops below a preset level or during the
normal exercise cycle. To prevent possible
injury that might be caused by such sudden
starts, always set the controller to OFF mode
and remove the fuse before working on or
around the Generator or transfer switch.
Then, place a “DO NOT OPERATE” tag on the
Generator panel and on the transfer switch.
AUTO-OFF-MANUAL Mode
AUTO Mode – Selecting this mode activates fully automatic
system operation. It also allows the unit to automatically start and
exercise the engine at predetermined intervals with the setting of
the exercise timer (see Section 5.2 “Setting the Exercise Timer”).
OFF Mode – This mode shuts down the engine. This mode also
prevents automatic operation.
MANUAL Mode – Set the controller to MANUAL mode to crank
and start the engine. Transfer to standby power will not occur
unless there is a Utility failure.
7.5 Amp Fuse
This fuse protects the controller as well as the DC components
against overload. If the fuse element has melted open due to an
overload, engine cranking or running will not be possible. Should
a fuse replacement become necessary, use only an identical 7.5
amp replacement fuse.
Note: On Evolution units with firmware version
1.12 and newer, the unit can still start and run
with the fuse removed. Disconnect the negative
battery cable from the battery to prevent unit
operation.
USER INTERFACE
Exercise Time
The generator is equipped with an internal exercise timer. Once
set, the generator will start and exercise at predetermined
intervals, on the day of the week and the time of day specified.
During this exercise period, the unit runs for a preset time and then
shuts down. Transfer of loads to the generator output does not
occur during the exercise cycle unless Utility is lost. See Section
5.2 for information on setting the exercise time.
Note: The exerciser will only work with the AUTO-
OFF-MANUAL switch in the AUTO position.
Activation Wizard
When battery power is applied to the generator during the
installation process, the controller will light up. However, if the
generator is not activated it will NOT run in the auto mode in the
event of a power outage. Activating the generator is a simple
one-time process that is guided by the controller screen prompts.
Once the product is activated, the controller will not prompt you
again, even if the battery is disconnected. See Section 5.2 for the
activation wizard procedure.
Installation Wizard
During the initial setup of the controller, an interconnection self-test
will load on the screen.
Upon power up, this controller will go through a system self test
which will check for the presence of Utility voltage on the DC
circuits. If the installer mistakenly connects the AC Utility sense
wires onto the DC terminal block the controller may be rendered
inoperable. If the self-test failed and detected Utility voltage on
the DC circuits, the controller will display a warning message and
lock out the generator, preventing damage to the controller. The
problem must be corrected and power to the controller must be
cycled for this warning message to clear. Utility voltage on N1
and N2 must be present inside the generator control panel for the
self-test to begin. Each time power to the controller is cycled the
self-test will check for correct wiring.
GENERAL INFORMATION
PART 1
Section 1.6
Operating Instructions

Page 28

 Damage caused by improper wiring of the
control wires is not warrantable!
Time and Date
After the successful completion of the installation wizard, the
controller will prompt the user to set the minimum settings to
operate. The prompts are as follows: current date, current time,
exercise time, and exercise day. These settings may be changed
at any time utilizing the “EDIT” menu. See Section 4.1 for “Menu
Navigation”
Note: Maintenance interval initialization will take
place when the exercise time is set.
If power to the controller is interrupted, the
Installation Wizard will operate when power has
been restored. The prompts that will follow will
depend upon the controller and firmware version.
Note: To test the Generator prior to installation,
press the “ENTER” key to avoid setting up the
exercise time. This will ensure that when the
customer powers up the unit, the controller will
prompt the consumer to enter the exercise time.
Low Speed Exercise
This feature, when enabled, allows the generator to exercise at a
pre-defined exercise speed. Low speed exercise can be disabled
from the “EDIT” menu. See Section 4.1 “Menu Navigation”.
Note: This is a standard feature on certain units,
and optional on some other units. See specifica-
tion section for RPM values.
Note: if the generator is running under low speed
exercise and utility fails, the generator will return
to normal operating speed and transfer to stand-
by. If the generator is running under low speed
exercise and utility fails but the generator shuts
down, check fuel conversion.
Display Interface Menus
The LCD display is as detailed below
• The “Home” page is the default page and will display if no keys
are pressed for 30 seconds. This page normally shows the
current status and the current time and date. It will also display
the highest priority active Alarm and/or Warning along with the
backlight flashing when one of these events occurs. In the case
of multiple Alarms or Warnings, the controller will only display
the first message. To clear an Alarm or Warning, see Section
4.2 “Protection Systems.”
• The display backlight is normally off. If the user presses any
key, the backlight will come on automatically and remain on for
30 seconds after the last key is pressed.
• The “Main Menu” page will allow the user to navigate to all
other pages or sub-menus by using the UP/DOWN and Enter
keys. Each press of the Escape key takes you back to the pre-
vious menu until the main menu is reached. This page displays
the following options:
NexusHistory, Status, Edit, and Debug
Evolution
System, Date/Time, Battery, Sub
Menus, History, Maint, Edit, Dealer
See Section 4.1 - “Menu System.”
TO SELECT AUTOMATIC OPERATION
The following procedure applies only to those installations which
utilize an air-cooled generator in conjunction with a transfer switch.
Residential transfer switches do not have intelligent circuits of their
own. PCB logic in the controller controls the automatic operation of
the transfer switch and the generator.
To select automatic operation when a transfer switch is installed
along with a home standby generator, the procedure is as follows.
1\. Ensure the CONTACTOR in the transfer switch is in the
“Utility” position. If needed, manually actuate the switch
contacts to the “Utility” position. See Section 5.1 for specific
instructions.
2\. Ensure Utility voltage is available to the UTILITY terminals
N1 and N2.
3\. Actuate the generator main line circuit breaker (MLCB) to its
“Closed” position.
4\. Set the generator controller to the AUTO mode.
Following the procedure of Steps 1 through 4, a dropout in Utility
voltage below a preset level will result in automatic generator
cranking and start-up. Following startup, and with no controller
faults present, the transfer switch will actuate to the “Standby”
position.
MANUAL OPERATION
Transfer to “Standby” and Manual Startup
To transfer electrical loads to the generator and to start the
Generator manually, the procedure is as follows:
1\. On the generator, set the controller to the OFF mode.
2\. On the generator, set the main line circuit breaker (MLCB) to
the “Open” Position.
3\. Locate a means of Utility disconnect and set it to the OFF
position.
4\. Manually actuate the CONTACTOR to the “Standby”
position. See Section 5.1 for specific instructions.
5\. On the generator, set the controller to the MANUAL mode.

 Engine will crank and start!
PART 1
GENERAL INFORMATION
Section 1.6
Operating Instructions

GENERAL INFORMATION
PART 1
Section 1.6
Operating Instructions
Page 29
6\. Let the engine warm up and stabilize for a minute or two at
no-load. Set the generators MLCB to the “Closed” position.
Generator voltage is available to the transferred electrical
loads.
Retransfer Back to “Utility” and Manual Shutdown
To shutdown the generator and retransfer electrical loads back to
the “Utility” position, the procedure is as follows:
1\. Set the generator's MLCB to its “Open” position.
2\. Allow the generator to run at no-load for several minutes to
cool.
3\. Set the generator's controller to the OFF mode.
4\. Locate a means of Utility disconnect and set it to the OFF
mode.
5\. Manually actuate the CONTACTOR to the “Utility” position.
6\. Restore Utility voltage to the transfer switch, by the means
that was utilized in Step 4.
7\. Set the generator controller to AUTO mode.
With the generator in AUTO mode, a dropout in Utility voltage
below a preset level will result in automatic generator cranking
and start-up. Following startup, the transfer switch will actuate to
the “Standby” position.

INTRODUCTION
When the generator is installed in conjunction with a transfer
switch, either manual or automatic operation is possible. See
Section 5.1 for the manual transfer and engine startup, manual
shutdown and re-transfer, and full automatic operation procedure.
UTILITY FAILURE
Initial Conditions
The generator is in AUTO mode, ready to run, and the
CONTACTOR is in the “Utility” position. When Utility fails (below
65% of nominal\*), a five (5) second line interrupt delay time is
started\*. If the Utility is still not present when the timer expires, the
engine will crank and start. Once started a five (5) second engine
warm-up timer will start.
When the warm-up timer expires the controller will transfer load to
the generator. If Utility voltage is restored (above 80% of nominal\*)
at any time between the initiation of the engine start and when the
generator is ready to accept load, (five second warm-up time has
not elapsed), the controller will complete the start cycle and run
the generator through its normal cool down cycle; however the
CONTACTOR will remain in the “Utility” position.
\\* Fixed on Nexus controllers, adjustable on Evolution
controllers.
CRANKING
When the controller is in the AUTO position it will cyclic crank the
engine 5 times as follows: 16 second crank, 7 second rest, 16
second crank, 7 second rest followed by 3 additional cycles of 7
second cranks followed by 7 second rests.
Choke Operation (Nexus controller units only)
• The 990/999cc engines have an electric choke in the air box
that is controlled automatically via the controller.
• The 530cc engines have an electric choke on the divider panel
air inlet hose, control is done automatically via the controller.
• The 410cc engines have a choke inside the inlet of the air box.
Control is done automatically via the controller.
NOTE: Evolution controller units do not have a
choke
Failure to Start
Failure to start is defined as any of the following occurrences
during cranking.
1\. Not reaching starter dropout within the specified crank cycle.
Note: Starter dropout is defined as 4 cycles at
1,000 RPM
2\. Reaching starter dropout, but then not reaching 2200 rpm
within 15 seconds. After which the controller will go into a
rest cycle for 7 seconds, then continue the rest of the crank
cycle.
Note: During a rest cycle the start and fuel out-
puts are de-energized and the magneto output is
shorted to ground.
CRANKING CONDITIONS
The following notes apply during the crank cycle.
1\. Starter motor will not engage within 5 seconds of the engine
shutting down.
2\. The fuel output will not be energized with the starter.
3\. The starter and magneto outputs will be energized together.
4\. Once the starter energizes, the controller will begin looking
for engine rotation. If it does not see an RPM signal within
3 seconds it will shut down and latch out on “RPM Sensor
loss”.
Note: Evolution units will preset the throttle
before engaging starter.
5\. Once the controller sees an RPM signal it will energize
the fuel solenoid, drive the throttle open, and continue the
crank sequence. The fuel solenoid does not activate earlier
because if the engine does not crank, this would potentially
fill the engine/exhaust up with fuel. It may take up to 3
seconds to detect cranking on the engine with a magneto
RPM measurement. This would result in 3 seconds of fuel
being delivered, increasing the chances of a backfire.
6\. The starter motor will disengage when speed reaches starter
dropout.
7\. If the generator does not reach 2200 rpm within 15 seconds,
re-crank cycle will occur.
8\. If the engine stops turning between starter dropout and 2200
RPM the board will go into a rest cycle for 7 seconds then
re-crank (if additional crank cycles exist).
9\. Once started the generator will wait for a hold off period
before starting to monitor oil pressure and oil temperature.
See Section 4.2 “Engine Protective Devices”.
10\. During a manual crank attempt, if the controller is changed
from MANUAL mode to OFF mode, the crank attempt will
abort.
11\. During automatic crank attempt, if the Utility returns, the
cranking cycle does NOT abort, but continues until complete.
Once the engine starts, it will run for one minute then shut
down.
LOAD TRANSFER PARAMETERS
The transfer of load when the generator is running is dependent
upon the operating mode as follows:
Manual
• No transfer to Standby when Utility is present.
• Transfer to Standby will occur if Utility fails (below 65% of
nominal) for 10 consecutive seconds.
• Transfer back to Utility when Utility returns for 15 consecutive
seconds. The engine will continue to run until removed from the
Manual mode.
PART 1
GENERAL INFORMATION
Page 30
Section 1.7
Automatic Operating Parameters

GENERAL INFORMATION
PART 1
Page 31
Section 1.7
Automatic Operating Parameters
Auto
• Transfer to standby will occur if Utility fails (below 65% of nomi-
nal\*) for five (5) consecutive seconds\*.
• A five (5) second engine warm-up timer will initialize.
• Transfer back to the “Utility” position if Utility subsequently
returns.
• Transfer to the “Standby” position if Utility is still not present.
• Transfer back to Utility once Utility returns (above 80% of nomi-
nal\*) for 15 seconds.
• Transfer back to Utility, if present, if the generator is shut down
for any reason (such as the switch turned to the OFF position
or a shutdown alarm 0.
• After transferring back to Utility the engine will shut down, after
a one (1) minute cool-down timer expires.
\\* Fixed on Nexus controllers, adjustable on Evolution
controllers.
Exercise
• Exercise will not function if the generator is already running in
either Auto or Manual mode.
• During exercise, the controller will only transfer if Utility fails
during exercise for 10 seconds, and will follow the steps out-
lined above for Auto operation.
UTILITY RESTORED
The generator is running, CONTACTOR in “Standby”, running in
Utility failure. When the Utility returns (above 80% of nominal\*), a
15 second return to Utility timer will start. At the completion of this
timer, if the Utility supply is still present and acceptable, the control
will transfer the load back to the Utility and run the engine through
a one (1) minute cool down period and then shut down. If Utility
fails for three (3) seconds during this cool down period, the control
will transfer load back to the generator and continue to run while
monitoring for Utility to return.
\\* Fixed value on Nexus controllers, adjustable on Evolution
controllers.

INTRODUCTION
Performing proper maintenance on a Generator will ensure proper
function during a Utility failure. Once a Generator has failed, it is
already too late. Ensuring the proper oil changes and inspections
have been completed at the specified times will help keep the
Generator reliable.
MAINTENANCE MESSAGE
When a maintenance period expires, a warning message will be
displayed. Pressing the Enter key will cause the alert to reset
and will prompt the user to confirm the action. Resetting will clear
the alert and reset the maintenance counters for all warnings
annunciated. The history log will record the alert. The maintenance
counter will not accumulate without battery voltage. Once restored,
a prompt will appear for the user to set the time and date. The new
date and time will adjust the maintenance counters accordingly.
Only one alert will appear on the display at any one time. With
the acknowledgement of the first alert, the next active alert will
be displayed
Message Interval
Table 3. Nexus Message Intervals
“Inspect Battery” 1 Year
“Change Oil & Filter” 200 Hours or 2 years
“Inspect Air Filter” 200 Hours or 2 years
“Change Air Filter” 200 Hours or 2 years
“Inspect Spark Plugs” 200 Hours or 2 years
“Change spark Plugs”400 Hours or 10 years
Table 4. Evolution Message Intervals
“Inspect Battery” 1 Year
“Schedule A” 200 Hours or 2 years
“Schedule B” 400 Hours
Resetting Maintenance Intervals
When a complete maintenance inspection has been completed
before a specific alert was generated, it is possible to reset the
intervals to prevent future alerts from occurring for maintenance
that was just performed. To reset the intervals proceed to Section
4.1 “Menu Navigation” for further information
With the resetting of the intervals, all maintenance counters will
start from the current time and date of the Generator.
Engine Oil
Modern oils play vital functions in protecting the engine. Lubricating
oil acts to reduce friction and wear, cool engine parts, seal
combustion chambers, clean engine components, and inhibit
corrosion. See Tables 3 and 4 for specific inspection items and
intervals.
Engine Oil Recommendations
All oil should meet minimum American Petroleum Institute (API)
Service Class SJ, SL or better. Do not use special additives.
Select the oil’s viscosity grade according to the expected operating
temperature. Refer to Table 5.
• SAE 30  Above 32 ºF
• 10W-30  Between 40 ºF and -10 ºF
• Synthetic 5W-30  all temperature ranges
Table 5.
Note: Follow the recommendations in the Owner's
Manual for the unit being serviced.

 Any attempt to crank or start the engine
without the recommended oil may result in an
engine failure.
AIR FILTER
Air is necessary for successful combustion in the engine. Clean
air (almost 100% pure) is critical to engine survival and vital to its
performance. There are operational signs when an air filter has
become completely plugged. The engine begins to lose power,
and fuel consumption increases. Black smoke may blow from the
exhaust. Continued operation with a plugged air filter may cause
severe damage to the engine.
SPARK PLUGS
Good spark is essential to properly maintaining the engine.
Although replacement may not be required, inspection of the
plugs during routing maintenance is critical. Always verify that
spark plugs are gapped according to the specifications. Improperly
gaped spark plugs will effect the operation of the engine.
See “Specifications” for specific spark plug gaps.
VISUAL INSPECTION
During all service intervals, a proper visual inspection must be
conducted to ensure proper function, airflow, and to prevent fire
hazards.
Air inlet and outlet openings in the Generator compartment must
be open and unobstructed for continued proper operation. This
includes such obstructions as high grass, weeds, brush, leaves,
and snow.
PART 1
GENERAL INFORMATION
Page 32
Section 1.8
General Maintenance

GENERAL INFORMATION
PART 1
Section 1.8
General Maintenance
Page 33

 The exhaust from this product gets extremely
hot and remains hot after shutdown. High
grass, weeds, brush and leaves must remain
clear of the exhaust. Such materials may
ignite and burn from the heat of the exhaust
system.
Figure 20. Cooling Vent Locations
CORROSION PROTECTION
Periodically wash and wax the enclosure using automotive type
products. Frequent washing is recommended in salt water/coastal
areas. Spray engine linkages with a light oil such as WD-40.
VALVE CLEARANCE
Proper valve clearance is vital to ensuring longevity of the engine.
Based on the maintenance schedule of the unit, check the engine
valve clearance and adjust as necessary. Checking of the engine
valve clearance thereafter periodically will increase reliability of
the Generator. Refer to Test 63 for Specification and
adjustment procedure.
Some symptoms of an engine with valves in need of adjustment
are:
• Hard starting
• Smoke out of the exhaust
• Rough running
• Lack of horse power
BATTERY
Performing proper battery maintenance at the required intervals
will allow for proper starting of the Generator during a power
outage. Some common things to look for and check during
maintenance are:
• Inspect the battery posts and cables for tightness and corro-
sion. Tighten and clean as necessary.
• Check the battery fluid level of unsealed batteries and, if nec-
essary, fill with Distilled Water only. Do not use tap water in
batteries.
• Have the state of charge and conditions checked. This should
be done with an automotive-type battery hydrometer, or
electronic tester.
Note: See Test 45 for further testing the state of a
battery.

WIRELESS MONITOR
A small wireless device (about the size of a credit card) provides
a basic approach to wireless monitoring; however, the device only
provides three basic alerts.

Figure 21. Wireless Monitor
The green LED (Generator OK) indicates that either:
• The controller on the generator is set to the Auto mode, no
alarms are present, and the generator is ready to start and run
or is running.
Or:
• The controller on the generator is set to the Manual mode, the
engine is running and no alarms are active.
When active, the green LED will flash once every 10 seconds.
The yellow LED (Maintenance Needed) indicates
that either a GENERATOR WARNING is present or generator
maintenance is required. The generator will not be prevented from
running when the yellow LED is on. When active, the yellow LED
will flash once every two (2) seconds.
The red LED (Contact Dealer) indicates any one of the
following conditions:
• The controller on the generator is in the Off mode.
• The generator has not been registered
• A generator alarm is present.
• The controller has been powered up, but the start up wizard
procedure has not been completed.
If a generator alarm is present the generator will not start and run
in the event of a utility loss, or will be automatically shut down if
the engine is already running. When active, the red LED will flash
once every second.
The internal buzzer will sound once every 30 seconds when the
red LED is on. The buzzer can be silenced by briefly pressing
and releasing the Pair/Reset button; the buzzer will pulse twice to
indicate it has been silenced. The buzzer will not reactivate until a
new alarm has been detected.
The wireless monitor display unit updates the status of its LED's
every 30 to 60 seconds. To conserve power and extend battery
life, the LEDs are not lit continuously: instead they are briefly
flashed as indicated above.
WIRELESS BASIC TROUBLESHOOTING.
Pairing the Generator Transceiver with the Display Unit
1\. See Figure 23 for the location of the “Pair/Reset” button on
the display unit.
 Place the display unit against the generator transceiver as
shown in Figure 22, then immediately press and hold the
“Pair/Reset” button on the display unit
2\. Once the yellow LED begins flashing (after about three
seconds), indicating the modules are in pairing mode,
release the “Pair/Reset” button on the display unit and move
the display unit away from the generator transceiver.
3\. The Yellow LED will continue to flash during the pairing
process.
4\. Once the two modules have successfully paired up the
yellow LED will stop flashing and the green LED will begin
flashing.
5\. Press and release the Pair/Reset button to complete the
pairing process. At this time the green LED will stop flashing
and the display unit will enter its normal mode of operation.
Note: If the controller is still in the off mode the
red LED will begin to flash to indicate the genera-
tor is in alarm mode. Do not confuse this flashing
red LED with the “failure to pair” described below.
Figure 22. Place the Display Unit Against the
Generator Transceiver
NOTE: The magnets in the display unit activate a
magnetic reed switch in the generator transceiver
in step 21. The relative positioning of the two
units needs to be as shown in Figure 22 to acti-
vate the magnetic reed switch.
PART 1
GENERAL INFORMATION
Page 34
Section 1.9
Wireless Remote

GENERAL INFORMATION
PART 1
Page 35
Section 1.9
Wireless Remote
Figure 23. Location of Pair/Reset Button
6\. Proceed with the “Re-Assemble the Generator” section
7\. If the two modules fail to pair up within 30 seconds, the
yellow LED will stop flashing and the red LED will begin to
flash. If this happens proceed as follows:
• Press and release the Pair/Reset button to stop the red LED
from flashing.
• Check that good non-rechargeable AAA 1.5V batteries are
installed.
• Check the wiring to make sure all the plugs are fully inserted.
• Repeat the pairing process from Step 1.
Results
1\. If the link is established, discontinue troubleshooting.
2\. If the link continues to fail, replace the wireless remote and
transmitter.
WIRELESS ADVANCED MODULE
Figure 24. Wireless Advanced Module
The wireless display system consists of two identical radio
transceivers, one mounted near the Generator and the other (the
one with the display), should be in a convenient viewing location.
The system has a “line of sight” range of about 300 feet but this
will be reduced if the signal has to go through walls, floors, etc.
NOTE: Some building materials may completely
block the passage of the signal. For example:
steel beams, metal siding, foil radiant barrier insu-
lation.
The display is intended to show the status of the generator and
warn you if the system is in an alarm state. It also provides the
following additional functions:
• An independent (of the generator Alarm Log) time/date
stamped history of Generator events such as starting and stop-
ping.
• Allows remote starting and stopping of the generator.
• Facility to set an exercise time and day from the display.
• A separate battery backed clock (with date) which is
synchronized to the generator clock. If power is removed from
the generator, the time and date will automatically be restored
from this clock.
• Ability to add extra displays.
• Graphing capability.
WIRELESS ADVANCED FEATURES
One of the most commonly used features on the device is the
ability to test the functions of the generator. The “TEST” menu
provides the option to remotely start, start and transfer, and stop
the generator. This feature only works when the controller is set to
AUTO mode and Utility voltage is available.
Note: The remote cannot disable or prevent the
Generator from running; the only method to
disable the generator is by cycling the controller
to the OFF mode.
Some operational rules apply when using the “TEST” feature and
are not due to product failure:
• The Generator can only be shutdown if it was started via the
remote. It will not respond to the command if running in a Utility
failure.
• When the command has been given for a start and transfer to
occur the Generator will stay running until the “STOP” com-
mand has been given. The generator will then run for a 1 min-
ute cool down period.
WIRELESS ADVANCED TROUBLESHOOTING.
Resynchronizing the Radio After Battery Disconnection
or In the Event of Loss of Communication
If the battery is ever disconnected from the generator, the radio
system will stop working and WILL NOT AUTOMATICALLY
resynchronize. To resynchronize the system, follow the steps
(similar to installation) shown below:
1\. Ensure the display unit has working batteries fitted into it.
2\. Take the display unit to the generator and turn the display
unit off using the slide switch on the side of the unit.
3\. Open the generator lid and turn the generator controller to
the “Off” mode.
4\. Remove the large enclosure panel from the front of the
enclosure.

5\. Locate the radio connector under the generator display
panel. It is the closest one to you as you are facing the
generator; it has a white connector with gray cable going to
it. It has a locking tab that needs to be squeezed to remove
it. Remove the connector by squeezing the tab and pulling
the connector down. As the locking mechanism is a tight fit,
you may need a pliers to help release it.
6\. Turn on the display unit and go to the RADIO menu.
7\. Select “RESET RADIO” and IMMEDIATELY (within 5
seconds) put the connector back into the controller (that you
removed in Step 5).
8\. The display unit will start searching for the generator. Up to
one minute will pass while the remote unit and generator
synchronize. Once the generator is found, the radio link has
been re-established and the settings will be remembered.
9\. Re-fit the front enclosure panel and close the lid.
10\. Turn the controller to the Auto mode
11\. Return the display unit to its original location and re-connect
it to the wall transformer. Turn it off and back on again (this is
just to get it out of sleep mode which it may have entered on
battery power).
Results
1\. If the link is established, discontinue troubleshooting.
2\. If the link fails to establish, repeat Steps 5-8 using a different
channel.
3\. If the link continues to fail, replace the wireless remote and
transmitter.
MOBILE LINK™
PART 1
GENERAL INFORMATION
Page 36
Section 1.9
Wireless Remote
ProblemCause Correction
All LEDs off1. No power to Mobile Link unit.1. Check the 5 Amp fuse located on the yellow harness wire.
2\. Check harness is connected to battery properly. Yellow to (+) Battery/
Black to (-) Battery.
3\. Reseat connector to Mobile Link.
4\. Replace cable.
Top LED off1. Unit not enrolled.1. Enroll Mobile Link at www.StandbyStatus.com.
2\. Verify Mobile Device Number is enrolled at www.StandbyStatus.com and
enrolled number matches Mobile Device Number (MDN) of the Mobile
Link unit.
Middle LED flashing1. Poor connection.1. Reseat connector at generator controller and Mobile Link.
2\. Replace cable.
Bottom LED off1. No cellular network connection.1. Check cellular coverage in your area.
2\. Mobile Link in “Suspended” mode. Contact Customer Service for assis-
tance at 1-888-436-3722.
Bottom LED flashing 1. Cellular connection pending.1. Network connection established. Awaiting server response.
2\. Server may be down.2. Wait for problem to resolve itself.\*
\\* The Mobile Link will retry several times before resting and retrying later. The full retry cycle lasts for about one (1) hour and includes several
resets of the internal cellular modem. When these resets occur, the Mobile Link will indicate a loss of the cellular network connection until it
is reestablished. If the end of the retry cycle has been reached without successfully completing communication with the server, the Mobile
Link will rest for an hour, and then start another retry cycle. This rest period can be interrupted by switching the generator from OFF to
AUTO. The Mobile Link will continue this cycle until it successfully connects to the server and receives a response.
MOBILE LINK TROUBLESHOOTING.

Page 37
DIAGNOSING MOBILE LINK COMMUNICATION
TO CONTROLLER
A flashing middle LED on the Mobile Link controller indicates
a loss of communication between the Mobile Link unit and the
generator controller.
The problem can be the generator controller, the Mobile Link
controller, or the harness between the two units.
To determine the problem, perform voltage checks according to
the charts below. This will help determine whether the Mobile Link
controller or the generator controller is at fault.
Three wires are used to communicate between the Mobile
Link controller and the generator controller. The SHLD wire
is connected to the Mobile Link controller only. There are two
communication wires (Wires 387 and 388) connected between
the two controllers.
First, verify that the harness is plugged in correctly and that the
generator starts and runs properly. If the harness is plugged in
correctly and there is still no communication, disconnect both
ends of the harness. Perform a continuity test on the wires in the
harness to verify that they are not shorted between one another.
There are four charts. Charts 1 and 2 are used with all connectors
connected while back probing each wire to battery ground (-) and
to battery positive (+).
Charts 3 and 4 determine the voltage output from each unit while
the other end of the harness is disconnected.
If all LEDs are on and Mobile Link is communicating normally, then
the power wire (13A), ground wire (0), and fuse to the Mobile Link
unit are good.
If no LEDs are illuminated on the Mobile link unit, verify that the
power wire (13A), ground wire (0), and fuse to the Mobile Link
Unit are good.
Chart 1 – Back Probe at Mobile Link connector
(All connectors plugged in)
All voltages +/- .5 volts
DVOM Neg lead on
Battery NEG
DVOM Pos lead on
Battery POS
Pin 1, Wire SHLD0 VDCBattery Voltage
Pin 2, Wire 388
\- 4.2 to - 5.6 VDC
Fluctuating
18.0 to 19.2 VDC
Fluctuating
Pin 3, EMPTYEMPTYEMPTY
Pin 4, Wire 00 VDC13.77 VDC
Pin 5, Wire 387
-5.8 to -6.8 VDC
Fluctuating
22.33 VDC
Pin 6, Wire 13ABattery Voltage0 VDC
Chart 2 – Back Probe at Evolution Controller
(All connectors plugged in)
All voltages +/- .5 volts
DVOM Neg lead on
Battery NEG
DVOM Pos lead on
Battery POS
Pin 7, Wire 388
\- 4.4 to - 5.3 VDC
Fluctuating
18.3 to 19.4 VDC
Fluctuating
Pin 8, Wire 387
\- 6.0 to - 6.8 VDC
Fluctuating
19.8 to 20.5 VDC
Fluctuating
Chart 3 – Back Probe at Mobile Link connector
(Mobile Link connector unplugged)
All voltages +/- .5 volts
DVOM Neg lead on
Battery NEG
DVOM Pos lead on
Battery POS
Pin 1, Wire SHLD0 VDC0 VDC
Pin 2, Wire 3880 VDC13.76 VDC
Pin 3, EMPTYEMPTYEMPTY
Pin 4, Wire 00 VDC13.77 VDC
Pin 5, Wire 387- 8.56 VDC22.33 VDC
Pin 6, Wire 13ABattery Voltage0 VDC
If no voltages are indicated based on this chart the controller
is at fault.
Chart 4 – Back Probe at Evolution Controller
(Mobile link plugged in Evolution connector unplugged)
All voltages +/- .5 volts
DVOM Neg lead on
Battery NEG
DVOM Pos lead on
Battery POS
Pin 7, Wire 388- 5.5 VDC19.3 VDC
Pin 8, Wire 3870 VDC13.7 VDC
If no voltages are indicated based on this chart the Mobile
Link unit is at fault.
GENERAL INFORMATION
PART 1
Section 1.9
Wireless Remote
6 5
3 2
4
1
4 3
8 7
2
6
1
5
All views are from the backside of the connector.
Evolution
Connector
Mobile Link
Connector

Page 38
PART 1
GENERAL INFORMATION
Section 1.9
Wireless Remote
WIRELESS LOCAL MONITOR
The Wireless Local Monitor consists of one transceiver, mounted
on the generator, and a display unit, placed in a convenient
viewing location within the home or business. The system has
a “line of sight” range of about 600 feet, but this will be reduced
when the signal has to pass through walls, floors, etc., of a typical
installation. With this remote monitoring system, the status of the
generator can be checked easily from within the home or business.
The generator transceiver and display unit are shipped from the
factory paired. These units are pre-paired to ensure communication
and prevent cross-communication from other devices in the area.
Note: Some building materials may completely block the
passage of the signal, for example, steel beams, metal sid-
ing and foil radiant barrier insulation.
• The Wireless Local Monitor indicates the generator status via
three lights - Green, Yellow or Red.
• The Test button performs a Signal Strength Test.
• The Battery Status Indicator provides low battery status.
• The Buzzer gives an audible warnings in conjunction with
Yellow or Red lights.
Generator Compatibility
• This unit can be installed on all 2008 and later air-cooled home
standby units with an LCD display and all 2010 and later liquid-
cooled gaseous fuel standby units. The unit can also be used
on 2013 and later Evolution controlled liquid-cooled diesel fuel
standby units.
• For liquid-cooled units, an additional adapter harness is
required (model 006665-0).
• Maximum ambient temperature rating: 122 °F / 50 °C.
Signal Strength Test
The display unit is equipped with a Signal Strength Test Mode.
Press the Test button for five (5) seconds to enter the Signal
Strength Test Mode. The Green, Yellow and Red lights will
alternately light for a short period to indicate transition from Status
mode to the Signal Strength Test Mode. The unit will be in this
mode for 30 seconds. During the Signal Strength Test:
• Green - Good Signal Strength
• Yellow - Marginal Signal Strength
• Red - No Signal Strength
After 30 seconds, the unit will automatically exit the Signal
Strength Test Mode. When this happens, the indicators alternately
light to signal the transition back to Status Mode.
Note: Extended or frequent use of the Signal Strength Test
may deplete battery life.
Note: The display unit will still work if the signal strength is
yellow but battery life may be reduced.
Signal Strength Test Quick Reference Chart
Signal Strength Test is active - Display unit button must be pressed
for more than 5 seconds - Display unit lights will go from providing
current generator status to a rotating light pattern to signal a
change in function to a Signal Strength Test Mode. It will repeat
the rotating light pattern when it exits Signal Strength Test Mode.
Green
Light
Yellow
Light
Red
Light
Meaning
ONOFFOFF
Strong signal from Transceiver unit to
Display unit.
OFFONOFF
Weak signal from Transceiver to Display
unit.
OFFOFFONNo signal from Transceiver to Base unit.
TEST BUTTON
BATTERY STATUS INDICATOR
GREEN LIGHT - Generator OK / generator operates
RED LIGHT - Alarm / generator shuts down

YELLOW LIGHT - Warning or Maintenance
BUZZER - sounds with
YELLOW or RED LIGHTS
required / generator operates
Figure 25. Wireless Local Monitor Functions

Page 39
WIRELESS LOCAL MONITOR GENERAL
OPERATION
The normal state of the display unit is to have no lights
active. This indicates that the generator has no problems.
When any problems occur, the lights will indicate the prob-
lem based on the information in this section.
Generator Transceiver Status Light
The generator transceiver has a green status light that indicates
it has power and is communicating with the display unit. This light
can be viewed inside the generator compartment, through the wire
loom opening when the generator lid is raised.
• Solid light Green light - power present / communication estab-
lished
• Flashing Green light - power present / no communication
Display Unit Green Light (Generator OK or RUNNING)
During normal operation, if the generator is in AUTO mode and
does not have any maintenance actions, warnings or alarms
active, no lights will be illuminated.
To verify the status of the generator, the Test button can be
pressed to show the status. If the generator is set to AUTO
mode and no alarms or warnings are present, the green light will
illuminate when the Test button is pressed.
The green light will flash every five (5) seconds when the generator
is running either in AUTO or MANUAL mode.
Display Unit Yellow Light (Maintenance Needed OR
Warning Active)
The yellow light indicates either:
• Generator warning is present
• Generator maintenance is required.
The generator will not be prevented from running when the yellow
light is on.
When active and the generator is not running, the yellow light will
flash once every five (5) seconds. If the generator is running with a
yellow light active, both the green and yellow lights will flash once
every five (5) seconds.
The internal buzzer will sound once every four (4) hours for one (1)
second when the yellow light is active. During a period of inactivity,
the buzzer may be silenced by briefly pressing and releasing the
Test button; the buzzer will pulse twice to indicate it has been
silenced. The buzzer will not reactivate until a new alarm has been
detected.
NOTE: If the button is pressed while the buzzer is sounding,
it may not be silenced.
Display Unit Red Light (Check Generator Status, Call
Dealer If Necessary)
The red light indicates either:
• The AUTO/OFF/MANUAL button on the generator is in the
OFF mode
• A generator alarm is present.
If a generator alarm is present, the generator will not start and run
in the event of a utility loss or will be automatically shut down if the
engine is already running.
When active, the red light will flash once every five (5) seconds.
The internal buzzer will sound once every hour for five (5) seconds
when the Red light is on. During a period of inactivity, the buzzer
can be silenced by briefly pressing and releasing the Test button;
the buzzer will pulse twice to indicate it has been silenced. The
buzzer will not reactivate until a new alarm has been detected.
NOTE: If the button is pressed while the buzzer is sounding,
it may not be silenced.
Low Battery Indicator
The battery status indicator will flash every five (5) seconds, and
the buzzer will sound every 15 minutes when a low battery is
detected. The batteries should be replaced immediately.
Once the batteries are replaced, check the status of the generator
by pressing the Test button to verify operation.
During a period of inactivity, the buzzer can be silenced by briefly
pressing and releasing the Test button; the buzzer will pulse twice
to indicate it has been silenced. The buzzer will not reactivate until
a new alarm has been detected.
GENERAL INFORMATION
PART 1
Section 1.9
Wireless Remote

Page 40
PART 1
GENERAL INFORMATION
Section 1.9
Wireless Remote
TROUBLESHOOTING
ProblemPossible CausesPossible Corrective Actions
Generator transceiver light not
illuminated
The transceiver is not receiving power. Connection to
generator transceiver may not be made.
Check that the harness transceiver connection is made
properly at the transceiver and controller.
The transceiver is not receiving power. Fuse has failed, been
damaged or is removed from generator controller.
Check and replace fuse.
The transceiver is not receiving power. Generator battery is
disconnected.
Check generator battery connections.
Generator transceiver light flashingThe transceiver is not in communication with the display unit.
Install or replace batteries.
Display unit may be out of range.
Display unit -yellow and red lights are
flashing
The generator transceiver is not communicating with the
generator.
Check the wiring harness and
connections between the Generator control panel and
the transceiver.
Display Unit – All lights flashing
(Communication lost between
Generator Transceiver and Display
unit)
Display unit is out of range with generator transceiver.
Check range status by performing the Signal Strength
Test and move display unit closer to generator until
range is acceptable.
Generator transceiver is not communicating with generator
controller or is not receiving power.
Check that the connection to the transceiver is made
properly.
Check that the connection to the controller is made
properly.
The transceiver is not receiving power. Fuse has failed, been
damaged or is removed from generator controller.
Check and replace fuse.
The transceiver is not receiving power. Generator battery is
disconnected.
Check generator battery connections.
Display Unit – No lights illuminate
when button pressed
Dead batteries.Check and replace batteries.
Battery - Battery life is less than
expected
Low signal strength.
Perform the Signal Strength Test and relocate to a loca-
tion with higher signal strength, if necessary.
Low signal strength
Signal reduced due to travel through various mediums, such
as, metal siding, tinted or filtered windows, brick, multiple
walls or atmospheric conditions.
Perform the Signal Strength Test and relocate to a loca-
tion with higher signal strength, if necessary.
QUICK REFERENCE CHART
Green LightYellow LightRed Light
Battery Status
Indicator
BuzzerMeaning
———
Flash every 5
seconds
1 second
every 15
minutes
Replace batteries in Display unit. Remove batteries to silence buzzer.
OFFOFF
Flash every 5
seconds
—
5 seconds
every hour
Generator will not run. Alarm condition reported. Press Test button to
silence buzzer. Buzzer will re-activate with new warning.
Flash every 5
seconds
Flash every 5
seconds
OFF—
1 second
every
4 hours
Generator is running with
warning. Press Test button to silence buzzer. Buzzer will
re-activate with new warning.
OFF
Flash every 5
seconds
OFF—
1 second
every
4 hours
Generator is not running, but will if needed. Generator
warning reported. Press Test button to silence buzzer. Buzzer will re-
activate with new warning.
OFF
Flash every 5
seconds
Flash every 5
seconds
—OFF
The generator transceiver is not communicating with the generator
controller.
Flash every 5
seconds
OFFOFF—OFFGenerator running normally.
ONOFFOFF—OFFGenerator is standing by, ready to run. No issues reported.\*
Flash every 3
seconds
Flash every 3
seconds
Flash every 3
seconds
—OFFDisplay unit has lost contact with Transceiver unit.
\\* Display unit button must be pressed to obtain this status.

Page 41
GENERAL INFORMATION
PART 1
Section 1.10
Evolution Control Panel Menu System Navigation
NAVIGATION
To get to the Main Menu from any other display, press the
“ESCAPE” key one or more times. The Main Menu is shown in
Figure 27. The menu system diagram is shown in Figure 36.
There are four selection and navigation keys below the display.
The “ESCAPE” key will cause the display to move back toward
the main menu. The “ENTER” key is used to activate a menu or
accept a value when it is changed. The UP and DOWN triangle
keys perform a number of different functions depending on which
screen of a menu you are in. With them you can move to the next
choice (the menu to be selected will flash on and off); they will act
as the left and right arrows to move between the various editable
menus; in an editable menu they will increase or decrease a value
or change the choice (i.e. from Yes to No). See Figure 36 for the
Basic Menu System Diagram.
Figure 26. Evolution Display and Navigation Buttons
MAIN MENU
There are 4 selections in the Main Menu: System, Date/Time,
Battery, Sub Menus.
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
Figure 27. Evolution Display Main Menu
System
Selecting System returns the the Main Display.
Battery
Selecting the Battery Menu will display the battery condition.
Date/Time
Selecting the Date/Time Menu will display the current date and
time.
Sub Menus
Selecting Sub Menus displays the following Sub Menu screen.
HISTORY
EDIT
MAINT
DEALER
Figure 28. Evolution Sub Menu
History
The History Menu will display two history logs: Alarm Log and
Run Log.
• Alarm Log: displays the last 50 alarm conditions. They are in
date time order, numbered from 1 to 50; 1 is the most recent.
Use the (up triangle image) and the (down triangle image) to
move from alarm to alarm. Each alarm lists the Date, Time of
trigger, and the description of the alarm.
• The Run Log will display the last 50 Run events. It will display
the date and time as well as a brief description of the event; for
instance Running – Utility Lost; Stopped – Auto.
Alarm Log
History
Run Log
Figure 29. History Menu
Under Voltage
1 09/15/10 04:55:22
Figure 30. Alarm Log Display.
Use the up and down keys to move from the most recent Alarm
(1) to the oldest (50).
Stopped
1 09/15/10 04:55:22
Figure 31. Run Log Display.
Use the up and down keys to move from the most recent Run
event (1) to the oldest (50).
Maint
The Maint Menu will display three selections: Maint. Log, Run
Hours, and Scheduled.
Maint LogScheduled
MAINT:Run Hrs
Figure 32. Maint Menu.
Edit
Selecting the Edit Menu allows access to edit the following
sections: Language, Fuel Selection, Cold Smart Start (firmware
version 1.14 and above), Current Date/Time, Exercise Time,
Exercise Frequency, and Firmware Update.

Page 42
PART 1
GENERAL INFORMATION
Section 1.10
Evolution Control Panel Menu System Navigation
Table 6. Cold Smart Start Parameters
Node8 - 20 kW22 kW
Cold Smart Start (2015-02) and
Ambient Temp display screen
XX
Temperature Threshold50 ºF20 ºF
Default SettingYe sYe s
Run Hrs
View the amount of actual run hours on the unit.
Scheduled
View when the next scheduled maintenance is due.
Maint Log
Review the history of the maintenance recorded on the unit.
EVOLUTION DEALER MENU
DEALER:
DEALER EDIT
DISPLAY
TEST
Figure 33. Evolution Dealer Menu
Dealer
The Dealer Menu will display three selections: Display, Dealer
Edit, and Test.
Display
The Display Menu will display eleven choices: Battery Voltage,
Charging Status, Run Hours, Output Volts, Output Frequency (Hz),
Engine Speed (RPM), Utility Input Volts, Ambient Temperature (ºF),
Firmware Hardware, Bootloader EEPROM, Command, and Node
Hz Volts. Use the UP and DOWN triangle keys to move:
Dealer Edit
The Dealer Edit Menu will display nine selections: Startup Delay,
Run Hours, Util Volts Low Value, Util Recovery Volts, Calibrate
Current 1, Calibrate Current 2, Calibrate Volts, 2-Wire Start Select,
and Reset Maintenance. These are editable selections within this
menu selection.
Test
Provides four test tools integral to the control panel: Inputs,
Outputs, Display, and QT-Test.
• INPUTS provides a way to see the status of the 8 input
channels that the control panel monitors. See Table 6 for the
list of inputs the control panel monitors. Each input represents
an open or closed set of contacts, and will display either a 0 or
1 character. The 0 character represents an open contact; a 1
character represents a closed contact. The Inputs screen is a
handy way to tell if the control is seeing a valid input from a
particular source. This screen will also display Utility voltage.
• OUTPUT provides a way to see the status or the output relays the
control panel uses to make things happen (like crank and run and
transfer). See Table 6 for the list of output channels. Each channel
represents a relay with a character of either 0 or 1. The 0 character
represents a relay that is de-energized (OFF); a 1 represents a
relay that is energized (ON). The outputs screen is a handy way
to tell if the control is telling the generator to start, or transfer, etc.
This screen will also display the Generator Output voltage.
• Display provides two flashing bars that test the display LEDs.
As the bars flash on and off you can readily tell if the display
has a bad area, if an area does not turn on it means those
LEDs are not working. The control panel would require
replacement to correct a bad display.
• QT-Test is only available on enabled units. It provides a way
to test the Quiet Test mode of the generator. When tested the
generator will run at a lower RPM during the test. Note that
for the unit to perform an actual weekly Quiet Test Exercise, it
must be enabled in the Exercise Time editing menu.
Note: This is a standard feature on certain units,
and optional on some other units.
Note: To perform the QT test controller must be in
AUTO mode and Utility must be present to unlock
the sub test menu.
0 1 0 0 0 0 1 0
 INPUTS: Utility 240
Figure 34. Test Inputs Display
Inputs are numbered from left to right (1-8).
0 indicates an Input is OFF
1 indicates an Input is ON
For instance, in Figure 34 Inputs 2 and 7 are ON (Low Oil Pressure
and the Auto switch).
This indicates the unit is shut down and in Automatic.
0 0 0 0 0 0 0 0
 OUTPUTS: Gen 0
Figure 35. Test Outputs Display
Outputs are numbered from left to right (1-8).
0 indicates the Output is OFF
1 indicates the Output is ON
For instance, in Figure 35 there are no Outputs ON which indicates
the unit is shut down.
Table 7. Digital Inputs and Outputs
PositionDigital InputsDigital Outputs
1Not UsedNot Used
2Low Oil PressureNot Used
3High TemperatureNot Used
4Not UsedBattery Charger Relay
5Wiring Error DetectFuel
6Not UsedStarter
7AutoIgnition
8ManualTransfer

Page 43
GENERAL INFORMATION
PART 1
Section 1.10
Evolution Control Panel Menu System Navigation
EVOLUTION/SYNC2.0 HSB MENU MAP
0198170GST-G
04/07/15
Page 1 of 4
UP ARROW =
+
DOWN ARROW =
-
“Run Log”
ESCENTERENTER
ESC
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
HISTORYEDIT
MAINT
DEALER
EXAMPLE:
Inspect Battery 200 RnHr or 12/27/13
and
Next Maintenance 200 RnHr or 12/27/13
Exercise Time

 14:00 Wednesday

Firmware Update

 Press Enter

Current Date/Time
02/14/13 07:40
ESC
ESC
ESC
ENTER
ENTER
Current Date/Time

 2/12/13 12:22

ESC
ENTER
ESC
ESC
ESC
ESC
ENTER
ENTER
ESCESCESCESC
ENTER
ENTER
ENTER
ENTER
ENTER
ESC
ESC
ESCENTER
MAINT:
Maint. Log
Run Hrs
Scheduled
ENTER
ESCENTER
ENTER
ENTER
ENTER
ENTER
ENTERENTER
Select Month (1-12)
\- 2 +
Run Hours (H)
0.0
ENTER
Select Date (1-31)
\- 13 +
ENTER
Select Year (0-99)
\- 13 +
ENTER
ENTER
ENTER
ENTER
ESCESC
Switched to “OFF”
Hours of Protection
0 (H)
Access Requires Password
Language

 English

Fuel Selection

 NG or LP

Possible Message(s)
Corrupted File
Invalid File
File Not Found
Unsupported Device
"Current:V XXXX "
"USB: V XXXX"
"Are You Sure?"
"\- Yes or No +"
ESC
ENTER
Firmware Update

 Insert USB

“Alarm Log”
\- Alarm Log +
\- Run Log +
\- 1 thru 50 +- 1 thru 50 +
ESC
ENTER
ESC
ENTER
Select “Yes” then Press “Enter” to continue or Press “ESCAPE” to escape out of updating.During update process the Blue “Manual” light flashes, then the Green “Auto” light flashes. Sequence does this twice. When update is complete the unit returns to Install Wizard menu.When the controller powers up the very first screen displays the version number for a few seconds.When update is complete remove Thumb Drive, then follow the Install Wizard Menu.
\- 1 thru 50 +
"Battery Maintained"
"Schedule A Serviced"
"Schedule B Serviced"
"Maintenance Reset"
"Inspect Battery"
"Service Schedule A"
"Service Schedule B"
Warning Message(s)
"Low Battery"
"Exercise Set Error"
"Fuel Pressure"
"Battery Problem"
"Charger Warning"
"Charger Missing AC"
"Overload Warning"
"Overload Cooldown"
"USB Warning"
"Download Failure"
Running Manual
Running-Utility Lost
Running-Remote Start
Running-2 Wire Start
Running - Exercise
Switched Off
Stopped - Auto
Stopped - Alarm
Alarm Message(s)
"High Engine Temp."
"Low Oil Pressure"
"Overcrank"
"Overspeed"
"RPM Sense Loss"
"Underspeed"
"Internal Fault"
"WIRING ERROR"
"Over Voltage"
"Under Voltage"
"Overload Remove Load"
"Low Volts Remove Load"
"Stepper Over Current"
"Fuse Problem"\*
ESC
Select Min (0-59)
\- 0 +
ESC
ESC
Select Hour (0-23)
\- 14 +
ESC
Select Min (0-59)
\- 0 +
ESC
Select Hour (0-23)
\- 14 +
ESC
ESC
Quiet Test Mode ?
\- YES or NO +
Select Frequency
\- WEEKLY +
\- BIWEEKLY +
\- MONTHLY +
Quiet Test Mode only
on certain models
Language
\+ English -
Fuel Selection
\+ NG or LP -
ENTER
Cold Smart Start?

 YES or NO

ESC
Cold Smart Start?
\- YES or NO +
Language
\+ Espanol -
Language
\+ Francais -
Language
\+ Portuguese -
\+
\-
\+
\-
\+
\-
\+
Battery Condition
“Good” “Inspect Battery” or “Check Battery”
\*"Fuse Problem" on Firmware
1.11 and older ONLY
Select Day
\- Wednesday +
Note: Menu functions and features may vary depending on unit model and firmware revision.
Figure 36. Evolution Menu System Diagram

Page 44
PART 1
GENERAL INFORMATION
Section 1.10
Evolution Control Panel Menu System Navigation
0198170GST-G 04/07/15Page 2 of 4
UP ARROW =
+
DOWN ARROW =
-
EVOLUTION/SYNC2.0 HSB
ACTIVATION
AND INSTALL WIZARD MENU MAP
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
Language
\+ \_ \_ \_ \_ \_ \_ \_ -
Activate me (ENT) or
ESC to run in MANUAL
To activate go to
www.activategen.com
Serial 1234567890
PASSCODE xxxxx
Wrong Passcode
Try Again
Language
\+ English -
Language
\+ Espanol -
Language
\+ Francais -
Language
\+ Portuguese -
Install Wizard
Set Exercise
Install Wizard
Non Activated Unit
Power Up Unit
Activated Unit
Quiet Test Mode ?
\- YES or NO +
Select Hour (0-23)
\- 14 +
Select Min (0-59)
\- 0 +
ENTER
ENTER
ENTER
ENTER
ENTER
Select Hour (0-23)
\- 14 +
Select Min (0-59)
\- 0 +
ENTER
ESC
ENTER
ENTER
Select Month (1-12)
\- 2 +
ENTER
Select Date (1-31)
\- 13 +
ENTER
Select Year (0-99)
\- 13 +
ENTER
ENTER
FIRMWARE V 1.01
HARDWARE V 1.05
\\* Holding the Up or Down arrow button for 2 seconds will speed dial through the selections
To return to Activation Screen disconnect battery and AC power to restart controller
Use up and down arrows to change selection 0 thru 9. Press "Enter" to acccept selection and to move to the next digit. If passcode is correct goes to "Install Wizard." If not correct goes to the message below.
Defaults to English if not selected.
Note: If language was previously programmed this goes directly to “Select Hour”
Use UP and DOWN arrows to select fuel type then press “ENTER”
Quiet Test Mode
only on certain
models
\\*
\\*
\\*
\\*
\\*
\\*
\\*
\\*
\+
\-
\+
\-
\+
\-
\+
\-
\+
Switched to “OFF”
Hours of Protection
0 (H)
Select Day
\- Wednesday +
Non Activated Unit
“NOT ACTIVATED!”
Hours of Protection
0 (H)
Fuel Selection
\+ NG or LP -
Select Frequency
\- WEEKLY +
\- BIWEEKLY +
\- MONTHLY +
Note: Menu functions and features may vary depending on unit model and firmware revision.
ENTER
Cold Smart Start?

 YES or NO

ESC
Cold Smart Start?
\- YES or NO +
Figure 37. Evolution Activation and Install Wizard Menu

Page 45
GENERAL INFORMATION
PART 1
Section 1.10
Evolution Control Panel Menu System Navigation
0198170GST-G
04/07/15
Page 3 of 4
UP ARROW =
+
DOWN ARROW =
-
EVOLUTION/SYNC2.0 HSB
FIRMWARE MENU MAP
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
HISTORYEDIT
MAINT
DEALER
Switched to “OFF”
Hours of Protection
0 (H)
\- Language +

 English

Firmware Update

 Press Enter

Firmware Update
\- Insert USB +
Firmware Update
Disabled Press OFF
System not in the OFF position
Alternate Firmware Update Method:Control unit at main screen and Insert Thumb drive with FirmwarePower the unit down completely. Disconnect AC power.Repower the controller allow unit to complete the update process.During update process the Blue “Manual” light flashes, then the Green “Auto” light flashes. Sequence does this twice. When update is complete the unit returns to setup menu.When the controller powers up the very first screen displays the version number for a few seconds.When unit finishes update remove thumb drive then follow the Install Wizard menu.
"Current:V XXXX "
"USB: V XXXX"
"Are You Sure?"
"\- Yes or No +"
ESC
ESC
ENTER
\- Current Date/Time +

 02/12/13 12:31

EXERCISE TIME

 14:00 Wednesday

Possible Message(s)
"Corrupted File"
"Invalid File"
"File Not Found"
"Unsupported Device"
"Insert USB"
ENTER
ESCESCESCESC
ENTER
ESC
ENTER
ESC
ENTER
ESC
ENTER
ESC
Select “Yes” and Press “Enter” to continue or Press “ESCAPE” to escape out of updating.During update process the Blue “Manual” light flashes, then the Green “Auto” light flashes. Sequence does this once for firmware (single file) and twice for firmware and hardware (two files)When the controller powers up the very first screen displays the version number for a few seconds.When update is complete remove Thumb Drive, then follow the Install Wizard Menu.
Fuel Selection

 NG or LP

Note: Menu functions and features may vary depending on unit model and firmware revision.
Figure 38. Evolution Menu System Diagram

Page 46
PART 1
GENERAL INFORMATION
Section 1.10
Evolution Control Panel Menu System Navigation
0198170GST-G
04/07/15
Page 4 of 4
UP ARROW =
+
DOWN ARROW =
-
EVOLUTION/SYNC2.0 HSB DEALER MENU MAP
DEALER EDITDEALER:
DISPLAY
TEST
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
HISTORYEDIT
MAINT
DEALER
INPUTS: Utility 0 V
0 0 0 0 0 0 0 0
OUTPUTS:Gen. 0 V
0 0 0 0 0 0 0 0
To Test Displays
Press Enter
(Performs Segment
test of the display)
Calibrate Current 1, Calibrate Current 2, Calibrate Volts.
Special note: Press Enter
to modify use the Up and Down arrows to make the change. Pressing Enter or ESC saves the changes. This is different from all the others under Dealer Edit.
Note: Units equipped with Quiet Test only. Unit must be in AUTO and have Utility available in order to view this screen and test the Quiet Test function.
\\*
Press “ENTER” to modify. Use the
“Up” and “Down” arrows to change
selection. Press “ENTER” to save.
or
Press “ESCAPE” to return to previous
setting.
Note:Unit needs to be activated to access the Dealer Menu.
MAIN DISPLAY
To access Dealer Menu enter Password from MAIN DISPLAY:
Up, Up, ESC, DN, Up, ESC, Up, ENTER
ESC
ENTER
ESC
ENTER
ENTER
ESC or ENTER
ENTER
ENTER
ESC
ENTER
ENTER
ESCESCESC
ESC
IN AUTO PRESS
ENTER FOR QT-TEST
PRESS ENTER TO
STOP Quiet Test
ESCESC
ESCESCESCESCESCESCESCESCESCESC
Util Volts Low Value

 140 - 156

Util Recovery Volts

 175 - 198

“Charging Status”
“Charging” or “Not Charging”
“Output Frequency (Hz)”
0.0
Commands:“Running Manual”“Running - Utility Loss”“Running - Remote Start”“Running - 2-wire Start”“Running - Exercise”“Switched Off”“Stopped - Auto”“Stopped - Alarm”
ESC
 “Battery Voltage”
0 - 13.7
ESC
Output Volts”
0
Engine Speed (RPM)
0
FIRMWARE V 1.01
HARDWARE V 1.05
Ambient Temperature (deg F)
0
Bootloader V0.2
EEPROM V1.01
COMMAND:
 Switched Off
Node Hz Volts
15 KW 60 120/240
ESC
Startup Delay (sec)

 2 to 1500

\*
ESC
Run Hours (H)

 0.0

\*
ESC
Util Volts Low Value

 140 - 171

\*
ESC
Util Recovery Volts

 190 - 216

\*
ESC
Calibrate Current1

 1186 - 1780

\*
ESC
Calibrate Current2

 1186 - 1780

\*
ESC
Calibrate Volts

 750 - 1280

\*
ESC
2 Wire Start Select

 No or Yes


\*
ESC
Reset Maintenance

 No or Yes

\*
Switched to “OFF”
Hours of Protection
0 (H)
Current 0.0

 1640

Current 0.0

 1640

Calibrate Volts

 1120

EcoGen Only
Off Grid Mode
Yes or No
50 Hz Display
Run Hours (H)
0
Utility Input Volts
0
Note: Menu functions and features may vary depending on unit model and firmware revision.
Figure 39. Evolution Dealer Menu Diagram

Page 47
GENERAL INFORMATION
PART 1
Section 1.11
Nexus Control Panel Menu System Navigation
To get to the Main Menu from any other display, press the “ESC”
key one or more times. The Main Menu is shown in Figure 41.
There are four sub-menus, each with its own set of sub-menus.
The menu system diagram is shown in Figure 50.
There are four selection and navigation keys below the display.
The “Escape” key will cause the display to move back toward
the main menu. The “Enter” key is used to activate a menu or
accept a value when it is changed. The UP and DOWN triangle
keys perform a number of different functions depending on which
screen of a menu you are in: with them you can move the flashing
curser to the next choice (the menu to be selected will flash on and
off); they will act as the left and right arrows to move between the
various Edit menus; in an Edit menu they will increase or decrease
a value or change the choice (i.e. from Yes to No). See Figure 50
for the Basic Menu System Diagram.
Figure 40. Nexus Display and Navigation Buttons
MAIN MENU
There are 4 selections in the Main Menu: History, Status, Edit, and
Debug.
Figure 41. Nexus Display Main Menu
History
The History Menu will display two history logs: Alarm Log and Run
Log.
• Alarm Log: displays the last 50 alarm conditions. They are in
date time order, numbered from 1 to 50; 1 is the most recent.
Use the (up triangle image) and the (down triangle image) to
move from alarm to alarm. Each alarm lists the Date, Time of
trigger, and the description of the alarm.
• The Run Log will display the last 50 Run events. It will display
the date and time as well as a brief description of the event; for
instance Running – Utility Lost; Stopped – Auto.
Alarm Log
History
Run Log
Figure 42. History Menu
Under Voltage
1 09/15/10 04:55:22
Figure 43. Alarm Log Display.
Use the up and down keys to move from the most recent Alarm (1)
to the oldest (50).
Stopped
1 09/15/10 04:55:22
Figure 44. Run Log Display.
Use the up and down keys to move from the most recent Run
event (1) to the oldest (50).
Status
The Status Menu will display four choices: State, Display,
Command, and Versions. Use the up and down triangle keys to
move:
• State will display the current state of the panel along with the
current date, time and day. See Figure 50 for the complete list
of possible Status messages which will be displayed.
• Command will display the current command. See Figure 50 for
the list of possible commands which will be displayed.
• Versions will display the version of Software and Hardware of
the panel.
• Display will provide up to five generator parameters: Run
Hours, RPM, Hz, Battery, and Hours Under Load (if enabled).
\- Run Hours will display the total number of hours the
generator has run (in 0.0 Hours format)
\- RPM will display the Engine Speed (in RPM)
\- Hz will display the generator output frequency (in 0.0 Hz
format)
\- Battery will display the battery voltage (i.e. 12.9)
\- Hours Under Load will provide the total number of hours
the unit has actually provided power

Command Versions
STATUS: State Display
Figure 45. Status Menu
RPM Hz Battery
Display: Run Hours
Figure 46. Display Menu
Edit
Provides the means to edit five of the operating parameters of the
unit: Exercise Time, Current Time, Frequency, Language, Startup
Delay, and Reset Maintenance. To access the editing screens go
to the Edit menu and press the “Enter” button. One of the above
menus will appear. Use the UP and DOWN triangle buttons to
move from menu to menu. When you are in the menu you want
to change press the “Enter” button. Then use the UP and DOWN
triangle buttons to change the value. When you have reached the
value you want press the “Enter” button. If you want to get out of a
choice without changing it simply press the “ESC” button.
• Exercise Time will go through 4 selections: Quiet Test Mode
(Yes/No), Select Hour, Select Minute, and Select Day. When
you are through the unit will be programmed to perform a
weekly exercise.
• Current Time will go through 5 selections: Select Hour, Select
Minute, Select Month, Select Date, Select Year. The current
time must be set to enable the exercise and maintenance
functions of the panel.
• Frequency is not enabled at this time.
• Language provides three choices: English, Francais, and
Espanol.
• Startup Delay provides a way to change the time delay
between when Utility fails and when the Generator starts and
transfers. It is adjustable from 10 to 30 seconds.
• Reset Maintenance will reset the Maintenance warning clock.
Debug
Provides four test tools integral to the control panel: Inputs,
Outputs, Display, and QT-Test.
• TEST Inputs provides a way to see the status of the 8 input
channels that the control panel monitors. See Table 7 for the
list of inputs the control panel monitors. Each input represents
an open or closed set of contacts, and will display either a 0 or
1 character. The 0 character represents an open contact; a 1
character represents a closed contact. The Inputs screen is a
handy way to tell if the control is seeing a valid input from a
particular source.
• TEST Output provides a way to see the status or the output
relays the control panel uses to make things happen (like
crank and run and transfer). See Table 7 for the list of output
channels. Each channel represents a relay with a character
of either 0 or 1. The 0 character represents a relay that is
de-energized (OFF); a 1 represents a relay that is energized
(ON). The outputs screen is a handy way to tell if the control is
telling the generator to start, or transfer, etc.
• Display provides two flashing bars that test the display LEDs.
As the bars flash on and off you can readily tell if the display
has a bad area, if an area does not turn on it means those
LEDs are not working. The control panel would require
replacement to correct a bad display.
• QT-Test is only available on the 17-20 kW units. It provides a way
to test the Quiet Test mode of the generator. When tested the
generator will run at a lower RPM during the test. Note that for
the unit to perform an actual weekly Quiet Test Exercise, it must
be enabled in the Exercise Time editing menu.
Display QT-Test
TEST: Inputs Outputs
Figure 47. Debug Menu
0 1 0 0 0 0 1 0
 INPUTS: Utility 240
Figure 48. Test Inputs Display
Inputs are numbered from left to right (1-8).
0 indicates an Input is OFF
1 indicates an Input is ON
For instance, in Figure 48 Inputs 1 and 7 are ON (Low Oil Pressure
and the Auto switch).
This indicates the unit is shut down and in Automatic.
0 0 0 0 0 0 0 0
 OUTPUTS: Gen 0
Figure 49. Test Outputs Display
Outputs are numbered from left to right (1-8).
0 indicates the Output is OFF
1 indicates the Output is ON
For instance, in Figure 49 there are no Outputs ON which indicates
the unit is shut down.
Page 48
PART 1
GENERAL INFORMATION
Section 1.11
Nexus Control Panel Menu System Navigation

Page 49
GENERAL INFORMATION
PART 1
Section 1.11
Nexus Control Panel Menu System Navigation
Table 8. Digital Inputs and Outputs
PositionDigital InputsDigital Outputs
1Not UsedNot Used
2Low Oil PressureNot Used
3High TemperatureNot Used
4Not UsedBattery Charger Relay
5Wiring Error DetectFuel
6Not UsedStarter
7AutoIgnition
8ManualTransfer
MAIN MENU
PASSWORD
“ESC, UP, UP ESC, DOWN, UP, ESC, UP, UP, ENTER”
RUN LOGALARM LOG
HISTORYSTATUS
COMMANDSTATEVERSIONSDISPLAY
GENERATOR
FREQUENCY
ENGINE
HOURS
ENGINE
RPM
BATTERY
VOLTAGE
DEBUG
INPUTSOUTPUTSDISPLAYS
EDIT
RESET
MAINTENANCE
EXERCISE
TIME
CURRENT
TIME
ESC
Press the “ESCAPE” key
to jump back up through
the menu levels.
\+ / -
Use the “+/-” key
to navigate through
the menu.
ENTER
Use the “ENTER” key
to select items or
enter data.
ESC
ESC
ESC
ESC
ESC
ESC
ESC
Password is entered
on this page.
FREQUENCY
LANGUAGE
START-UP
DELAY
QT TEST
If so equipped
The possible Status messages of the display
are as follows:
• Switched Off/Time & Date
• Ready to Run/Time & Date
• Utility Loss Delay/Pausing for X Seconds
• Cranking/Attempt # X
• Running in Exercise/Time & Date
• Running/Cooling Down
• Running - Warning/Warning Message
• Running - Alarm/Alarm Message
• Stopped - Alarm/Alarm Message
• Stopped - Warning/Warning Message
• Cranking/Pausing for X Seconds
• Running/Time & Date
• Running/Warming Up
• Cranking - Warning/Warning Message
• Cranking - Alarm/Alarm Message
The possible commands
on Line 2 of the display
are as follows:
• Switched Off
• Running Manually
• Stopped in Auto Mode
• Running - Utility Lost
• Running in Exercise
• Running from Radio
SOFTWARE
HARDWARE
IF APPLICABLE
NOTE: SOME VERSIONS MAY HAVE SLIGHTLY DIFFERENT PARAMETERS.
EDIT WITH
PASSWORD
REMOTE
START
RESET
MAINTENANCE
EXERCISE
TIME
CURRENT
TIME
FREQUENCY
LANGUAGE
START-UP
DELAY
CALIBRATE
VOLTS
Figure 50. Nexus Menu System Diagram

Page 50
PART 1
GENERAL INFORMATION
Section 1.12
General Troubleshooting Guidelines
INTRODUCTION
This section familiarizes the service technician with the
manufacturer recommended procedures for the testing and
evaluation of various problems that can occur on the standby
generators with air-cooled engines. It is highly recommended that
you read these introductory tips before you attempt to troubleshoot
any of the three main generator components: AC Generator, Air
Cooled Engine, Transfer Switch. The Troubleshooting Flow Charts
provide the simplest, quickest, systematic means to troubleshoot
the typical problems that might occur during the lifetime of the unit.
If you use the flow charts and perform the indicated tests, you
will be able to identify the faulty component, which can then be
repaired or replaced as necessary.
The test procedures in each section do require a basic knowledge
of electricity and electrical safety, hand tool skills, and use of Volt-
Ohm-Meters.
RECOMMENDED TOOLS
In addition to the normal hand tools required, some test procedures
may require the use of specialized test equipment. At a minimum
you must have a meter that measures AC voltage and frequency,
DC voltage and current, and has the ability to record Minimum /
Maximum values (digital multi meters \[DMM\] are recommended),
standard meter test leads, a set of piercing probe leads , and a set
of pin probe leads for the AMP connector pins. The manufacturer
carries a set of acceptable piercing probes (PN 0G7172), or other
suppliers piercing probes may be used. Fluke provides a high
quality piercing probe, PN AC89, which is highly recommended.
The manufacturer also carries a set of flexible pin leads for use
with the AMP connector plugs (PN 0J09460SRV).
For engine troubleshooting you will need a good manometer which
measures low pressure in Inches of Water Column (IN W.C or IN
H20). An ignition spark tester is also a handy tool to have when
working with air-cooled engines.
Testing and troubleshooting methods covered in each section are
not exhaustive. No attempt has been made to discuss, evaluate
and advise the home standby service trade of all conceivable
ways in which service and trouble diagnosis must be performed.
Accordingly, anyone who uses a test method not recommended
herein must first satisfy himself that the procedure or method he
has selected will jeopardize neither his nor the products safety,
and will not cause damage to any connectors or components.
TROUBLESHOOTING REMINDERS AND TIPS
The most important step in troubleshooting is identifying the
actual problem. Use the History capability of the Nexus panel to
help you identify what the panel is seeing. Use the Alarm Log to
view the faults that caused the Warning or Alarm Shutdown. The
date-time stamp provides the date and time (to the second) that
the alarm event occurred. If there are several alarms that all have
the same date-time stamps, go to the first in the series of alarms
for that time. Some failures can cause a cascading series of faults
to occur, one right after the other. Compare the Alarm Log and the
Run Log to each other to see the operational sequence of events.
For instance: If the unit shut down on ALARM - Low Oil Pressure,
look to see what time it started. If it started at 8/20/10 14:27:30
(2:27 pm), and shut down on low oil pressure on 8/30/10 10:15:22
(10:15 am), then the most likely cause of the loss of oil pressure
was low oil level. The unit ran, providing power, for 10 days
straight (approximately 234 hours). This would be validated by
simply checking the oil level of the unit. These are air-cooled 4
cycle engines and will use oil while running. If run for extended
periods of time (several weeks for instance) they will require
periodic shut-down to check oil level and do a general inspection.
Just think of leaving your lawn mower running at full RPM for
several weeks; what would it do?
The next step is to determine the applicable flow chart to use to
help diagnose the problem. Use the flow chart index for the part
of the generator you are working with. If it is problem with voltage,
use Section 2 – AC Generators; for engine problems use Section
4 – Engine/DC Control; for a problem with the transfer switch, use
Section 3 – Transfer Switch. The index for each will help you clarify
the problem and the flow chart to use. In each flow chart start at
the top and use the test indicated to verify whether a component
or control item is working properly or not. At the end of each test
follow the “good” or “bad” arrows and perform the next test.
It is always good practice to continue to ask questions during
the troubleshooting process. When evaluating a problem, these
questions may help identify the problem quicker.
• What is it doing? (low voltage; not cranking; not transferring;
etc)
• What should it do? (run and start; transfer; shutdown; etc)
• Does the same thing happen each time?
• When is it happening?
• What could or would cause this?
• What type of test will either prove or disprove the cause of the
fault?
IMPORTANT NOTE CONCERNING
CONNECTORS
A number of the tests require the use of a volt-meter and a set of
test probes.
It is very easy to damage the female pins in the connectors on
the control panel (AMP connectors) and the C1 connector (Molex
connector) which goes to the alternator can.
DO NOT ATTEMPT TO PUSH VOM PROBE TIPS INTO THE
CONNECTOR PINS OF ANY AMP or MOLEX CONNECTORS.
Doing so will damage the female pin which will create further
problems. Use the correct probes on the correct wire to check for
the appropriate voltages, or use the flexible pin leads, available
from the manufacturer (PN 0J09460SRV) to work with the AMP
connector plugs. Another alternative is to use approved back
probes from the back side of the connector.

PART 2 - AC GENERATORS
Page 51
Section 2.1 – Description and Components .....52
Introduction ...........................................................................52
Engine-Generator Drive System ...........................................52
Alternator Assembly ..............................................................52
Other AC Generator Components .........................................52
Evolution Controller ...............................................................53
Nexus Controller....................................................................53
Section 2.2 – Operational Analysis ....................56
Field Boost ............................................................................56
Operation ..............................................................................56
Section 2.3 – Troubleshooting Flowcharts .......58
Introduction ...........................................................................58
Field Boost Circuit Test – Evolution/Nexus ............................58
Problem 1 – Generator Shuts Down for Under Voltage ........59
Problem 2 – Generator Produces High Voltage ....................60
Problem 3 – Voltage and Frequency Drop Excessively
When Loads are Applied .......................................................61
Problem 4 – Unstable Voltage or Incorrect Output
Which is Not Triggering a Shutdown .....................................61
Section 2.4 – Diagnostic Tests ...........................63
Probing and Pin Extraction ....................................................63
Evolution E-Codes ................................................................64
Introduction ...........................................................................66
Safety ....................................................................................66
AC Troubleshooting ...............................................................66
Test 1 – Check AC Output Voltage ........................................66
Test 3 – Calibrate Voltage .....................................................67
Field Boost Circuit Tests Evolution and Nexus ......................67
Test FB1 - Test Wire 4 ...........................................................67
Test FB2 - Test Wire 4A Evolution .........................................68
Test FB3 - Diode Test Evolution ............................................68
Test FB4 - Diode Test Nexus .................................................68
Test 4 – Fixed Excitation Test/Rotor Amp Draw Test .............69
Test 5 – Test Sensing Circuit Wires 11 and 44 ......................72
Test 6 – Test Excitation Winding Circuit 2 and 6 ...................73
Test 7 – Test the Stator with a VOM ......................................73
Test 8 – Resistance Check of Rotor Circuit ...........................75
Test 9 – Check Brushes and Slip Rings ................................75
Test 10 – Test Rotor Assembly ..............................................76
Test 11 – Check AC Output Frequency .................................76
Test 12 – Check Stepper Motor Control ................................77
Test 14 – Check Voltage and Frequency under Load ...........79
Test 15 – Check for an Overload Condition...........................79
Test 16 – Check Engine Condition ........................................79
Test 17 – Calibrating Current to the Evolution
Current Transformers ............................................................79

 IMPORTANT! CLEAR ANY FAULTS IN THE CONTROLLER BEFORE PROCEEDING WITH ANY RUNNING
DIAGNOSTIC STEPS!

PART 2
AC GENERATORS
Page 52
Section 2.1
Description and Components
INTRODUCTION
The alternator contained within the Generator is a revolving field
(rotor) type with a stationary armature (stator), and excitation to
the field provided through brushes and slip rings (direct excitation).
The Generator may be used to supply electrical power for the
operation of 120 and/or 240 VAC, 1-phase, 60 Hz, AC loads.
ENGINE-GENERATOR DRIVE SYSTEM
The air-cooled engine is directly coupled to the rotor internally.
Both the engine and the rotor operate at 3600 rpm to provide a
60 HZ AC output.
ALTERNATOR ASSEMBLY
The standard alternator consists of three basic components: a
rotor, stator, and brush assembly. The rotor assembly provides the
magnetic field which will induce a voltage into the stator assembly.
The brush assembly provides the electrical connection to the
rotor, which allows for excitation voltage and current to create the
needed magnetic field.
Rotor
Operating the 2-pole rotor at 3600 rpm will supply a 60 HZ AC
frequency. The term “2-pole” means the rotor has a single north
magnetic pole and a single south magnetic pole. Held in place
with a single through bolt, the tapered rotor shaft mounts to the
tapered crankshaft of the engine. As the rotor rotates its lines of
magnetic flux cut across the stator assembly windings and induces
a voltage into the stator windings. The rotor shaft has a positive
and negative slip ring, with the positive slip ring nearest the rear-
bearing carrier. The bearing is pressed onto the end of the rotor
shaft.
SLIP RINGS
BEARING
Figure 51. Rotor
Stator
The stator houses a dual power winding and an excitation winding.
Coming from the stator there are typically Eight (8) stator leads as
shown in Figure 52.
An adapter molded into the engine block and a rear-bearing carrier
support the stator can. Four stator bolts connect the rear bearing
carrier and the stator can to the engine.
BA
0
4
44
22
33
11
STATOR
0
4
44
11
11
44
26
2
6
Figure 52. Stator Output Leads
Brush Holder and Brushes
Attached to the rear-bearing carrier, the brush holder and brushes
allow for the electrical connection to the rotor. Positive and
negative brushes are retained in the brush holder, with the positive
brush riding on the slip ring nearest the rotor bearing.
Wire 4 connects to the positive brush and Wire 0 to the negative
brush.
0
4
-
+
Figure 53. Brush Holder and Brushes
OTHER AC GENERATOR COMPONENTS
Located within the Generator control panel enclosure are the
Nexus controller, connection points, SCR, and Main Line Circuit
Breaker (MLCB).
Voltage Regulator
The Automatic Voltage Regulator (AVR) is an integral component
of the main controller. The AVR receives unregulated AC output

AC GENERATORS
PART 2
Page 53
voltage from the stator excitation winding (DPE) through Wires
2 and 6. The AVR gates the AC voltage to DC, and regulates it
based on the sensed voltage output of the stator. The regulated
DC field excitation voltage is then delivered to the rotor windings
through Wires 0 and 4, the brushes and slip rings. The voltage
regulator senses the AC output voltage of the alternator through
Wires 11 and 44.
The control panel provides both Under-voltage and Over-voltage
fault protection. During an over or under-voltage fault condition
the control panel will shut the unit down and display the applicable
Alarm.
EVOLUTION CONTROLLER (WHEN IN AUTO)
• Under-voltage – If the generator voltage falls below 80% of
rated (192V for a 240V unit) for 5 seconds or continuously for
10 seconds, generator will recrank 3 times, then shut down and
an ALARM will display.
• Over-voltage – If the generator voltage rises above 130% of
rated (312V for a 240V unit) for 5 seconds or continuously for
1/5 of a second, the generator will shut down and an ALARM
will display.
NEXUS CONTROLLER
• Under-voltage (0H6680A Nexus Controller) – If the
Generator voltage falls below 60% of rated (144V for a 240V
unit) for more than 5 seconds, the generator will shut down and
an ALARM will display.
• Under-voltage (0H6680B Nexus Controller through Rev
B) – If the Generator voltage falls below 85% of rated (204V for
a 240V unit) for more than 10 seconds, the generator will shut
down and an ALARM will display.
• Under-voltage (0H6680B Nexus Controller rev C and
greater) –
Manual:
 Cranking – If the starter disengages before a voltage
has developed in the stator, the controller will initiate a
shutdown alarm for “under-voltage.”
 Running – If the Generator is running and voltage output
has been gone for 10 seconds, the controller will initiate a
shutdown alarm for “under-voltage.”
Auto:
 Cranking – If the starter disengages before a voltage
has developed in the stator, the controller will shutdown,
pause for 15 seconds (countdown displayed), and
re-crank 3 additional times. If after three crank attempts
and the no voltage output continues, the controller will
initiate a shutdown alarm for “under-voltage.”
 Running – If the Generator is running and voltage output
has been gone for 10 seconds, the controller will initiate
a shutdown, pause 10 seconds, and re-crank 3 times
additional times. If after three crank attempts and the
no voltage output continues, the controller will initiate a
shutdown for “under-voltage.”
Note: The 3 crank attempts are cumulative. For
example, if the unit took two under-voltage re-
cranks at startup, it would only allow one addi-
tional re-crank for under-voltage.
• Over-voltage – If the Generator voltage rises above 110%
of rated (264V on a 240V unit) for greater than 3 seconds, or
if the Generator voltage rises above 130% of rated (312V on
a 240V unit) for greater than 0.2 seconds, the generator will
shutdown and an ALARM will display.
Main Line Circuit Breaker
The main line circuit breaker protects the Generator against
electrical overload. See the “Specifications” section for specific
amperage ratings.
LOAD SIDE
E1E2
LINE SIDE
1144
Figure 54. Main Line Circuit Breaker
Section 2.1
Description and Components

Page 54
ROTOR
EVOLUTION
CONTROLLER
MLCB
11S SENSING
44S SENSING
2233
4 DC FIELD EXCITATION
0 GND FIELD EXCITATION
POWER FOR VOLTAGE REGULATION
FIELD BOOST
DIODE
BRUSHES
EXCITATION “DPE” WINDING
STATOR POWER
WINDING
STATOR POWER
WINDING
NEUTRAL
240 VAC
160 - 200
VAC
120 VAC120 VAC
44
4A
4
6
2
11
PART 2
AC GENERATORS
Section 2.1
Description and Components
Figure 55. Evolution Voltage Regulator Schematic
Notes: \_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_

Page 55
ROTOR
NEXUS
CONTROLLER
MLCB
11 SENSING
44 SENSING
2233
4 DC FIELD EXCITATION
0 GND FIELD EXCITATION
POWER FOR VOLTAGE REGULATION
FIELD BOOST
DIODE
TO STARTER
CONTACTOR
BRUSHES
EXCITATION “DPE” WINDING
STATOR POWER
WINDING
STATOR POWER
WINDING
NEUTRAL
240 VAC
160 - 200
VAC
120 VAC120 VAC
44
56
4
6
2
11
AC GENERATORS
PART 2
Section 2.1
Description and Components
Figure 56. Nexus Voltage Regulator Schematic
Notes: \_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
\\_\\_\\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_

PART 2
AC GENERATORS
Page 56
Section 2.2
Operational Analysis
FIELD BOOST
During the engine's crank cycle, the control panel provides battery
voltage (12 VDC) on Wire 56 to energize the starter contactor
relay (SCR). On a Nexus controller system, Wire 56 also connects
to Wire 4 (positive field voltage) through a field boost diode. The
Evolution controller has a dedicated field flash output on Wire 4A
which flows through the field boost diode to Wire 4.
The Evolution field boost system is shown schematically in Figure
57\. The Nexus field boost system is shown schematically in Figure
58.
Nexus units
Field boost voltage is available only while the crank relay is
energized (i.e. during the engine crank cycle).
Evolution units
Evolution units have a dedicated field flash relay with logic that is
separate from the start circuit. Depending on the firmware version,
the field flash will turn on and off depending on engine speed and
system voltage.
Firmware versions up to 1.11: Field boost turns on at 2200 rpm.
Field boost shuts off after 10 seconds, or when voltage is 88 VAC,
whichever comes first.
Firmware versions 1.12 and newer: Field boost turns on at 2200
rpm. Field boost shuts off when system voltage reaches 80% of
nominal (192 VAC on a 240V generator). This firmware version
will allow the generator to run up to four additional minutes before
shutting down on undervoltage. This will allow sufficient time for
the unit to make a positive connection between the brushes and
slip rings and build proper system voltage. The firmware also
allows for two to four\* additional attempts of 15 seconds each
following an unsuccessful four minute cycle.
\\* Number of additional attempts depends on the unit.
Field Excitation Ground #0
FIELD BOOST DIODE
FIELD BOOST RELAY
+12 VDC
+12 VDC
EVOLUTION CONTROLLER
ROTOR
#4
#4A
Field Excitation
+VDC Gated Variable #4
Figure 57. Evolution Field Boost Circuit
Field Excitation Ground #0
FIELD BOOST DIODE
STARTER
CONTACTOR
TO
STARTER
+12 VDC
+12 VDC
CRANK RELAY
NEXUS CONTROLLER
ROTOR
13
#4
#56
Field Excitation
+VDC Gated Variable #4
Figure 58. Nexus Field Boost Circuit
OPERATION
Engine Cranking
When the engine is cranking (Evolution 2200 rpm), field boost
voltage causes the rotor to magnetize. The rotor magnetic field
induces a voltage into the stator AC power windings, and the
stator excitation (DPE) windings. During cranking, field boost
magnetism is capable of creating approximately one-half the unit’s
rated voltage.
S TATO R
EXCITATION
WINDING
VO LTAG E
REGULATOR
FIELD BOOST
CIRCUIT
S TATO R
POWER
WINDING
S TATO R
POWER
WINDING
MAGNETIC
FIELD
MAGNETIC
FIELD
MLB = MAIN LINE CIRCUIT BREAKER
ROTOR
SENSING
TO LOAD
MLB
ENGINE -
DIRECT
DRIVE
Figure 59. Operating Diagram
Field Excitation
The AC voltage from the DPE winding provides power to the AVR.
The AVR gates and converts the AC voltage to DC voltage, and

AC GENERATORS
PART 2
Page 57
provides the regulated variable DC voltage to the rotor through
Wires 4 and 0. When the starter disengages (cranking stopped),
the AVR continues to provide excitation voltage to the rotor.
The AVR senses the AC output voltage through Sensing Wires 11
and 44 (11S & 44S for Evolution), which are connected to the main
power leads (11 and 44) in the stator can. The AVR will continue to
increase excitation voltage to the rotor until the desired AC output
voltage is reached. It will continue to “regulate” excitation voltage
as necessary to provide a constant AC output voltage to the load.
STATOR
ROTOR
MAGNETIC FIELD
100 VAC
Figure 60. Low Field Excitation Voltage = Low
Magnetic Lines of Flux = Low AC Output.
STATOR
ROTOR
MAGNETIC FIELD
200 VAC
Figure 61. Increased Field Excitation Voltage =
Increased Magnetic Lines of Flux = Increased AC
Output Voltage.
The regulated excitation from the regulator is delivered to the rotor
windings through Wire 4 and the positive brush and slip ring. This
results in current flowing through the field windings to the negative
slip ring and brush, and then to ground.
The greater the current flow through the windings the more
concentrated the lines of flux around the rotor become. The more
concentrated the lines of flux around the rotor, which cut across
the stationary stator windings, the greater the voltage induced into
the stator. Refer to Figures 60 and 61.
Initially, the AC power windings output voltage “sensed” by the
AVR is low. The AVR reacts by increasing the excitation voltage
(and hence current flow) to the rotor until AC output voltage
increases to a preset level. The AVR then maintains the voltage at
this level. For example, if voltage exceeds the desired level, the
AVR will decrease excitation. Conversely, if voltage drops below
the desired level, the AVR responds by increasing excitation.
AC Power Winding Output
When electrical loads are connected across the AC power
windings to complete the circuit, current flows through the circuit
powering the loads.
As load changes this will result in a corresponding change in
voltage; as load demand increases the voltage will tend to drop;
as load demand decreases the voltage will tend to increase. The
AVR changes excitation to provide a constant output voltage with
minimal increase or decrease during load changes. Frequency
is also affected during load changes. However, frequency is
a function of rotor speed (engine RPM); the engine electronic
governor (integral to the control panel) will respond to any engine
speed changes to maintain a stable, isochronous, frequency
output based on the specifications of the unit.
The Automatic Voltage Regulator and the Electronic Governor
work together to provide output voltage regulation of +/- 1%
voltage regulation and +/- 0.25% steady state, isochronous,
frequency (speed) regulation.
Section 2.2
Operational Analysis

PART 2
AC GENERATORS
Page 58
Section 2.3
Troubleshooting Flow Charts
INTRODUCTION
Use the “Flow Charts” in conjunction with the detailed instructions in Section 2.4. Test numbers and/or verbiage used in the flow charts
correspond to the numbered tests and/or verbiage in Section 2.4. The first step in using the flow charts is to identify the correct problem on
the following pages. For best results, perform all tests in the exact sequence shown in the flow charts.

 IMPORTANT! CLEAR ANY FAULTS IN THE CONTROLLER BEFORE PROCEEDING WITH ANY RUNNING
DIAGNOSTIC STEPS!
PROBLEM 1, TEST 4 –
PERFORM FIXED
EXCITATION / ROTOR
AMP DRAW
PROBLEM 1, TEST 4 –
PERFORM FIXED
EXCITATION / ROTOR
AMP DRAW
BAD
REPLACE PCB
NEXUS
EVOLUTION
REPLACE DIODE/HARNESS
THEN RE-TEST
BAD
BAD
REPLACE DIODE/HARNESS
THEN RE-TEST
BAD
Field Boost Circuit Test - Evolution/Nexus
GOOD
GOOD
GOOD
GOOD
GOOD
TEST FB1 - TEST WIRE 4
EVOLUTION/NEXUS
TEST FB2 -
TEST WIRE 4A
TEST FB4 -
DIODE TEST
NEXUS
TEST FB3 - DIODE
TEST EVOLUTION
PROBLEM 1, TEST 4 –
PERFORM FIXED
EXCITATION / ROTOR
AMP DRAW
BAD
PERFORM
REPAIRS BASED
ON THE TEST 4
RESULTS BEFORE
ADVANCING TO
THE NEXT STEP.
Field Boost Circuit Test - Evolution/Nexus

Page 59
REPLACE CONTROLLER
IF NEXUS CONTROLLER-
UTILIZE APPENDIX B
Note: Perform FBCT “Field Boost Circuit Test” PRIOR to performing Test 4. After
performing “Field Boost Circuit Test” in it's entirety, compare the results with the “Test 4
Results Table” to determine letter code result A through H on this page and the next.
GOOD
REPAIR
OR
REPLACE
REPLACE
ROTOR ONLY
REPLACE
STATOR
ONLY
REPLACE
ROTOR AND
S TATO R
REPAIR
OR
REPLACE
TEST 4 – PERFORM
FIXED EXCITATION /
ROTOR AMP DRAW
PERFORM STATOR
INSULATION
RESISTANCE TEST
SECTION 1.5
PERFORM ROTOR
INSULATION
RESISTANCE TEST
SECTION 1.5
TEST 5 – TEST
SENSING CIRCUIT
WIRES 11 AND 44
TEST 7 – TEST
STATOR
TEST 7 – TEST
STATOR
TEST 8 –
RESISTANCE
CHECK OF
ROTOR CIRCUIT
CHECK
VOM
FUSES
TEST 10 –
TEST ROTOR
ASSEMBLY
REPAIR
OR REPLACE
FUSES
RE-TEST
BAD
BAD
BAD
BAD
BAD
BAD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
Problem 1 – Generator Shuts Down for Under Voltage
D
G
A
C
B
TEST 6 – TEST
EXCITATION
WINDING CIRCUIT
2 AND 6
ROTOR CIRCUIT
FAILURE
TEST 9 –
CHECK
BRUSHES &
SLIP RINGS
BAD
REPLACE
ROTOR AND
S TATO R
BAD
TEST 10 –
TEST ROTOR
ASSEMBLY

 IMPORTANT! CLEAR ANY FAULTS IN THE CONTROLLER BEFORE PROCEEDING WITH ANY RUNNING
DIAGNOSTIC STEPS!
AC GENERATORS
PART 2
Section 2.3
Troubleshooting Flow Charts
Problem 1 – Generator Shuts Down for Under Voltage

Page 60
TEST 4 – PERFORM
FIXED EXCITATION /
ROTOR AMP DRAW
TEST 7 –
TEST STATOR
TEST 10 –
TEST ROTOR
ASSEMBLY
BAD
GOOD
GOOD
GOOD
GOOD
BAD
BAD
RE-TEST
TEST 4
REPLACE
ROTOR
ONLY
GOOD
REPLACE
STATOR
ONLY
REPLACE
ROTOR
AND
S TATO R
BAD
REPLACE
ROTOR
AND
S TATO R
Problem 1 – Generator Shuts Down for Under Voltage (Continued)
F
E
H
PERFORM STATOR
INSULATION
RESISTANCE TEST
SECTION 1.5
PERFORM ROTOR
INSULATION
RESISTANCE TEST
SECTION 1.5
TEST 7
–
TEST STATOR
TEST 10 –
TEST ROTOR
ASSEMBLY
Problem 2 – Generator Produces High Voltage
TEST 1 - CHECK
AC OUTPUT
VOLTAGE
HIGHHIGH
FREQUENCY AND
VOLTAGE O.K.
STOP
TESTS
VOLTAGE OUTPUT
AT BREAKER IS
BETWEEN
220-270 VAC
VOLTAGE OUTPUT AT
BREAKER IS BELOW
220 OR ABOVE 270
VOLTS AC
TEST 3 -
CALIBRATE
VOLTAGE
REFER TO
PROBLEM 1
FREQUENCY O.K.,
BUT VOLTAGE
INCORRECT
TEST 12 - CHECK
STEPPER MOTOR
CONTROL
TEST 11 - CHECK
AC OUTPUT
FREQUENCY

 IMPORTANT! CLEAR ANY FAULTS IN THE CONTROLLER BEFORE PROCEEDING WITH ANY RUNNING
DIAGNOSTIC STEPS!
PART 2
AC GENERATORS
Section 2.3
Troubleshooting Flow Charts
Problem 1 – Generator Shuts Down for Under Voltage (Continued)
Problem 2 – Generator Produces High Voltage

AC GENERATORS
PART 2
Page 61
Section 2.3
Troubleshooting Flow Charts
GOOD
REPAIR OR REPLACE
IF RECONFIGURED TO LP GAS,
VERIFY THAT PROPER
PROCEDURE WAS FOLLOWED
(REFER TO SECTION 1.3)
TEST 14 - CHECK
VOLTAGE AND
FREQUENCY
UNDER LOAD
TEST 15 - CHECK
FOR OVERLOAD
CONDITION
GO TO “PROBLEM 18 -
ENGINE STARTS HARD
AND RUNS
ROUGH/LACKS POWER”
SECTION 4.3
TEST 16 - CHECK
ENGINE CONDITION
NOT
OVERLOADED
GOOD
ENGINE
CONDITION
GOOD
DISCONTINUE
TESTING
LOOK FOR A SHORTED CONDITION
IN A CONNECTED LOAD OR IN ONE
OF THE LOAD CIRCUITS
REDUCE LOADS TO UNIT’S
RATED CAPACITY
BAD
REPAIR OR REPLACE
OVERLOADED
Problem 3 – Voltage and Frequency Drop Excessively When Loads Are Applied
TEST 7 - CHECK
STATOR AC
POWER WINDINGS
BOTH
LOW
GOOD
BAD
GOOD
TEST 12 - CHECK
STEPPER MOTOR
CONTROL
PROCEED TO PROBLEM 1
TEST 1 – CHECK
AC OUTPUT
VOLTAGE
ERRATIC
HIGH
OR
LOW
Problem 4 – Unstable Voltage or Incorrect Output Which is Not Triggering a Shutdown
TEST 3 -
CALIBRATE
VOLTAGE

 IMPORTANT! CLEAR ANY FAULTS IN THE CONTROLLER BEFORE PROCEEDING WITH ANY RUNNING
DIAGNOSTIC STEPS!
Problem 3 – Voltage and Frequency Drop Excessively When Loads Are Applied
Problem 4 – Unstable Voltage or Incorrect Output Which is Not Triggering a Shutdown

NOTES
PART 2
AC GENERATORS
Page 62

AC GENERATORS
PART 2
Page 63
Section 2.4
Diagnostic Tests
For General Troubleshooting Guidelines refer to Section 1.12
\*\*\*IMPORTANT\*\*\*
If the unit is not equipped with a C1 Connector – disregard C1 data!
Use wire numbers only and disregard any specific “J” Connector
references. Utilize the wire numbers and controller pin out chart in
Appendix “A” per specific connector styles!
If any steps result in replacing a Controller, utilize Appendix “B”
PROBING AND PIN EXTRACTION
If probing and/or back-probing results in a "BAD" condition, before condemning the controller,
remove the pin/plug in question and verify the pin/plug is not distorted, bent and/or not making
electrical contact! Repair as needed!
Back-Probing Molex Connector
Molex Pin Extractor Tool Part# 0K4445
Probing AMP ConnectorUsing Molex Pin Extractor Tool

Page 64
PART 2
AC GENERATORS
Section 2.4
Diagnostic Tests
EVOLUTION E-CODES
DISPLAYED
ALARM
ALARM/
WARN-
ING
E-CODE
BREAK-
DOWN
DESCRIPTIONNotes
Controller FaultALARM No E-code on HSBReplace Controller
OvercrankALARM1100
Condition - Engine Cranks but will not Start
Unit turns over but will not start. Controller is receiving signal on Wire 18.
Problem 17
OverspeedALARM1200
Prolonged
Over 72 Hz for 3 seconds. Possible cause: Stepper motor/mixer body
assembly issue.
Test 12
OverspeedALARM1205
Instantaneous
Over 75 Hz for .1 second (100 milliseconds). Possible cause: Stepper
motor/mixer body assembly issue.
Test 12
Low Oil PressureALARM1300
Occurred while running
The default Extended alarm for low oil pressure. Check oil level and
pressure.
Test 61
High TemperatureALARM1400
Condition - Air Flow Impeded / Flow Issue
Check the inlet/outlet for debris.
Test 62
RPM SensorALARM1501
Twin Cylinder+Running
Twin Cylinder Running faults to RPM sensor loss. Possible Causes: air
pocket in fuel line, dirty fuel, missing ignition pulse (loss of one of the
primary coils).
Test 50 and Test 64
RPM SensorALARM1505
Twin Cylinder+Cranking
Twin Cylinder Cranking faults to RPM sensor loss Possible Cause:
starter motor issue, missing ignition pulse (loss of one of the primary
coils).
If engine cranks, Test
64\. If engine does not
crank, Problem 15.
RPM SensorALARM1511
Single Cylinder+Running
Single Cylinder Running with Low Fuel Pressure faults to RPM sensor
loss Possible Causes: air pocket in fuel line,dirty fuel.
Test 50 and Test 64
RPM SensorALARM1515
Single Cylinder+Cranking
Single Cylinder Cranking faults to RPM sensor loss Possible Cause:
starter motor issue.
If engine cranks, Test
64\. If engine does not
crank, Problem 15.
UnderspeedALARM1600
Condition - Unit is Overloaded
Unit is Overloaded slowing engine speed, fuel supply low or throttle
control problem.
Problem 1, Test 50 or
Test 12
OvervoltageALARM1800Prolonged Over-VoltageProblem 2
UndervoltageALARM1900
Prolonged Under-Voltage
Undervoltage due to loss of voltage for some time (10+ seconds).
Test 5
UndervoltageALARM1901
Instantaneous
Undervoltage due to sudden loss of voltage.
Problem 1
UndervoltageALARM1902
Both Zero Crosses missing
Undervoltage due to faulty excitation winding,or zero cross circuit,or
circuit in general. Possible cause: loose wiring, field boost hardware
failure
Problem 1
UndervoltageALARM1906
Single Zero Cross missing
Undervoltage due to faulty excitation winding, zero cross circuit, or
circuit in general. Possible cause: field boost hardware failure
Problem 1

Page 65
AC GENERATORS
PART 2
Section 2.4
Diagnostic Tests
EVOLUTION E-CODES
DISPLAYED
ALARM
ALARM/
WARN-
ING
E-CODE
BREAK-
DOWN
DESCRIPTIONNotes
OvercrankALARM1101
Engine/Starter Problem
Limiting number of cranking cycles to protect the starter motor.
If the engine has tried
to crank for 10 times
unsuccessfully, this will
trigger.
UnderspeedALARM1603
Underspeed
The engine never comes up to 3700 RPM.
Check fuel selection
and fuel supply
Overload Remove
Load
ALARM2102
Overloaded
Unit recranks 5 times when load is applied, engine dies (0 RPM) and
has low voltage (< 180V)
Check for Overloaded
condition on unit.
Inspect stepper motor
operation.
Overload Remove
Load
ALARM2103
Overloaded
Unit has run and attempted to accept load 10 times, could not accept
due to overload condition
Check for Overloaded
condition on unit
DISPLAYED
ALARM
ALARM/
WARN-
ING
E-CODE
BREAK-
DOWN
DESCRIPTIONNotes
Wiring ErrorALARM2099Customer connection low voltage and high voltage wires are crossed.
Check customer con-
nection in generator
Overload Remove
Load
ALARM2100
Overloaded - Default (Output Current Method)
Unit is overloaded, one of the two CTs is detecting an overload condi-
tion. Check transfer switch loadshed functionality. (Change load dynam-
ics or utilize loadshed).
Remove Load
Undervoltage
Overload
ALARM2299
Unit was overloaded and attempted to start with a large load connected.
The unit can not ramp up the generator voltage to its normal target volt-
age value if it starts with a large load connected
Remove Load
Stepper
Overcurrent
ALARM2399Current flow in stepper coil(s ) above specificationTest 12
Fuse Problem\*ALARM2400
Missing / Damaged Fuse
The 7.5 amp Controller Fuse is missing or blown (open).
Test 44
Low BatteryWARNING Condition->Battery less than 12.1 Volts for 60 secondsTest 45
Battery ProblemWARNING
Condition->More than 16 Volts of battery voltage or 600 milliamperes or
more of charge current at the end of an 18 hour charge
Test 45
Charger WarningWARNING Less than 12.5 volts of battery voltage at the end of a 18 hour chargeProblem 22
Charger Missing
AC
WARNING AC power is missing from the battery charger inputProblem 22
\*Firmware version 1.11 and older only
ADDITIONAL CODES FOR 8 KW UNITS ONLY

PART 2
AC GENERATORS
Section 2.4
Diagnostic Tests
Page 66
INTRODUCTION
This section familiarizes the service technician with acceptable
procedures for the testing and evaluation of various problems that
can occur on the standby generators with air-cooled engines. Use
this section in conjunction with Section 2.3, “Troubleshooting Flow
Charts.” The numbered tests in this section correspond with those
of Section 2.3.
Some test procedures in this section may require the use of
specialized test equipment, meters or tools. Most tests can be
performed with an inexpensive Volt-Ohm-Milliammeter (VOM). An
AC frequency meter is required where frequency readings must
be taken. To measure AC loads it is acceptable to use a clamp-on
ammeter.
Testing and troubleshooting methods covered in this section are
not exhaustive. No attempt has been made to discuss, evaluate
and advise the home standby service trade of all conceivable
ways in which service and trouble diagnosis must be performed.
Accordingly, anyone who uses a test method not recommended
herein must first satisfy himself that the procedure or method he
has selected will jeopardize neither his nor the product's safety.
SAFETY
Service personnel who work on this equipment should be aware
of the dangers of such equipment. Extremely high and dangerous
voltages are present that can kill or cause serious injury. Gaseous
fuels are highly explosive and can ignite by the slightest spark.
Engine exhaust gases contain deadly carbon monoxide gas that
can cause unconsciousness or even death. Contact with moving
parts can cause serious injury. The list of hazards is seemingly
endless.
When working on this equipment, use common sense and
remain alert at all times. Never work on this equipment while you
are physically or mentally fatigued. If you do not understand a
component, device or system, do not work on it.
AC TROUBLESHOOTING
It is always good practice to continue to ask questions during the
troubleshooting process. When evaluating the problem asking
some of these questions may help identify the problem quicker.
• What is the generator supposed to do?
• What fault (Alarm) is shutting the generator down?
• Is the fault a symptom of another problem?
• Does the generator have the same fault consistently?
• When does the fault occur?
• After the fault occurred what was displayed in the LCD?
• Why would this happen?
• How would this happen?
• What type of test will either prove or disprove the cause of the
fault?
TEST 1 – CHECK AC OUTPUT VOLTAGE
Discussion
Use a Volt-Ohm-Milliammeter (VOM) to check the Generators
output voltage. Test output voltages at the unit’s main circuit
breaker (MLCB) terminals. Refer to the unit’s Data Plate for rated
line-to-line and line-to-neutral voltages.

 Use extreme caution during this test. The
Generator will be running. High and dangerous
voltages will be present at the test terminals.
Connect meter test clamps to the high voltage
terminals while the Generator is shut down.
Stay clear of power terminals during the test.
Make sure the meter clamps are securely
attached and will not shake loose.
Procedure
1\. Set the Volt-Ohm-Milliammeter (VOM) to measure AC
voltage.
2\. With the engine shut down, connect the meter test leads
across the load terminals of the Generators MLCB. This will
measure line-to-line voltage. See Figure 62.
LINE
TEST POINT
TEST POINT
LOAD
Figure 62. Test 2 Test Points
3\. Set the MLCB to the “Open” position. Ensure that all
electrical loads are disconnected from the Generator.
4\. Set the controller to the MANUAL mode.
Note: AC under and over-voltage shut downs
have a 10 second delay.
5\. Set the MLCB to the “Closed” position. Measure and record
the voltage.
6\. Set the controller to the OFF mode.
Results
1\. If the VOM indicated approximately 240-244 VAC, the output
voltage is good.
2\. If the VOM indicated any other readings the voltage is BAD.
Refer back to the flow chart.

AC GENERATORS
PART 2
Section 2.4
Diagnostic Tests
Page 67
Note: “Residual” voltage may be defined as the
voltage produced by rotor residual magnetism
alone. The amount of voltage induced into the sta-
tor AC power windings by residual voltage alone
will be approximately 2 to 16 VAC, depending on
the characteristics of the specific Generator. If
a unit is supplying residual voltage only, either
excitation current is not reaching the rotor or the
rotor windings are open and the excitation cur-
rent cannot pass. On current units with air-cooled
engines, “field boost” current flow is available to
the rotor only during engine cranking.
TEST 3 – CALIBRATE VOLTAGE
Discussion
When voltage output is too high, it is possible to adjust voltage
output of the generator. To access this menu a password will be
required to be entered into controller. Replacement controllers do
not require calibration unless output is not within the specifications.
(Refer to the Specifications section in the front of this manual.)
Procedure
1\. Set Volt-Ohm-Meter (VOM) to measure AC voltage.
2\. Set up the VOM to measure output voltage on the breaker.
3\. Open the Main Line Circuit Breaker (MLCB) on the
generator.
4\. On the controller, press the ESC key until the main menu is
present. (Refer to the Menu Navigation found in Section 1.10)
5\. While at this screen proceed to enter the appropriate
password:
F o r Evolution:
UP, UP, ESC, DOWN, UP, ESC, UP, ENTER
For Nexus:
ESC, UP, UP, ESC, DOWN, UP, ESC, UP, UP, ENTER
6\. After the password has been entered, proceed to the EDIT
menu for Nexus controller, DEALER EDIT for Evolution
controller.
7\. Press the down arrow key until the screen indicates
CALIBRATE VOLTAGE and press ENTER.
8\. After pressing enter, a value will appear on the screen.
Note: The default setting from the factory for calibra-
tion is 1024.
The Evolution controller can be adjusted from
750-1280.
The Nexus controller could be adjusted from 700-
1300.
9\. Set controller to the MANUAL mode.
10\. While the unit is running, use the UP or DOWN arrows to
adjust the calibration setting. A higher value will create a
lower voltage at the breaker. A lower value will create a
higher voltage at the breaker.

 Calibration factor must NOT be adjusted
below 990 or above 1040. Adjusting outside
of this window could result in damage to the
machine. The Evolution controller can be
adjusted from 750-1280. Nexus controller is
adjustable from 700-1300.
11\. Once a desired output voltage has been achieved, press
ENTER to save the new setting.
Note: The Calibration Setting will reset to being a
password protected option after the controller is
left idle.
Verification
While the unit is running, verify that the output voltage at the
breaker is consistent within 5 volts to what the controller displays
in the TEST menu (Evolution) or DEBUG menu (Nexus) under
OUTPUTS in the TEST section (Refer to Section 1.10 Menu
Navigation).
Results
1\. If during the verification process the output voltage at the
breaker and the display match and the calibration setting
was not adjusted outside of the window, stop testing.
2\. If a correct voltage output was not achieved using the
window specified, perform the Field Boost Test (FBT) and
then refer to “Problem 1 – Test 4 Fixed Excitation / Rotor
Amp Draw Test.”
FIELD BOOST CIRCUIT TESTS
EVOLUTION AND NEXUS
TEST FB1 - TEST WIRE 4
Discussion
This test is to verify that Wire 4 is receiving field flash voltage
during startup of the generator.
Note: See "Field Boost" in Section 2.2 for analysis
of Nexus and Evolution field boost parameters.
Procedure
1\. Locate Wire 4 on back of control panel. Disconnect the wire
harness connector from the control panel.
2\. Insert the red meter lead adapter into the back of the wire
harness on Wire 4 (on Nexus units equipped with the Black
AMP style connector, the connector must be disconnected to
perform the test).
3\. Place black lead on a good common ground or negative post
on the engine battery.
4\. Clear all faults and place generator in the manual mode and
start engine.

PART 2
AC GENERATORS
Section 2.4
Diagnostic Tests
5\. Measure and record field flash voltage.
Note: See "Field Boost" in Section 2.2 for analysis
of Nexus and Evolution field boost parameters.
Results
1\. If approximately 12 VDC was measured field flash is passing
through the field boost diode. Test is good. Go back to flow
chart for next test.
2\. If 0 voltage was measured test is bad, proceed back to the
field boost circuit test.
TEST FB2 - TEST WIRE 4A EVOLUTION
Discussion
To verify that the field flash is working properly.
Procedure
1\. Set VOM to measure DC voltage.
2\. Locate Wire 4A on back of control panel. Leave harness
connector connected to control panel.
3\. Insert red back probe into connector that contains Wire 4A.
4\. Touch black probe lead to the battery negative post.
5\. Clear all faults on the control panel and place into manual
mode.
6\. Measure and record field flash voltage.
Note: See "Field Boost" in Section 2.2 for analysis
of Nexus and Evolution field boost parameters.
7\. Record measurements.
Results
If approximately 12 VDC (engine battery voltage) was measured
during field flash, the control board is good. Refer back to the flow
chart.
If 0 VDC was measured during field flash, refer back to the flow
chart.
TEST FB3 - DIODE TEST EVOLUTION
Discussion
To verify that the field flash diode is working properly.
Procedure
1\. Remove 7.5 amp from control panel
2\. Place the VOM to the diode check function (preferred). If
the VOM does not have a diode check selection, use the
resistance or "Ohms" selection.
3\. Locate Wire 4A wire harness connector and disconnect from
control panel.
4\. With test probe, insert the black lead into the BACK of the
wire harness on Wire 4A.
5\. Locate Wire 4 wire harness connector and disconnect from
control panel.
6\. With test probe, insert the red lead into the BACK of the wire
harness on Wire 4.
7\. Record reading.
Test PointResults
OHMS Test
Ohms
Diode Test
VDC
Note: Leave wire harness/harnesses unplugged.
8\. Locate Wire 4A.
9\. With test probe, insert the red lead into the BACK of the wire
harness on Wire 4A.
10\. Locate Wire 4.
11\. With test probe, insert the black lead into the BACK of the
wire harness on Wire 4.
12\. Record reading.
Test PointResults
OHMS Test
Ohms
Diode Test
VDC
Results
1\. If a reading of OL for Diode or OHMS test was recorded
in Step 7 and approximately 0.5 Volts (in Diode setting) or
approximately 2.07M OHMS (in Ohms setting) was recorded
in Step 12, the diode is good. Replace 7.5 amp fuse and
wire harness/harnesses into proper receptacles. Refer back
to flow chart.
2\. If readings of INFINITY (OL) on Step 7 and INFINITY on
Step 12, Diode or wire is bad (open), wire harness/diode
needs to be repaired/replaced.
3\. If readings of approximately 0.5 Volts (in Diode setting) or
CONTINUITY (Resistance in "Ohms" setting) in Step 7 and
Step 12, Diode is bad (shorted), diode needs to be repaired/
replaced.
TEST FB4 - DIODE TEST NEXUS
Discussion
To verify that the field flash diode is working properly.
Required Tools
• VOM and meter lead adapters P/N 0J09460SRV
Page 68

AC GENERATORS
PART 2
Section 2.4
Diagnostic Tests
Procedure
1\. Remove 7.5 amp fuse from control panel
2\. Place the VOM to the diode check function (preferred). If
the VOM does not have a diode check selection, use the
resistance or “OHMS” selection.
3\. Locate Wire 56 at the SCR and disconnect from the SCR. Also
disconnect the controller harness connector containing Wire 56.
4\. Insert Red test lead probe to Wire 56 disconnected from the
SCR.
5\. Locate Wire 4 wire harness connector and DISCONNECT
from the control panel.
6\. With the test probe insert Black lead into Wire 4 connection
of harness connector.
NOTE: AMP style connectors must probed from
the front using the proper adapter. WHITE Molex
connectors must be back probed using the proper
probe adapter.
7\. Record reading:
Test PointResults
OHMS Test
Ohms
Diode Test
VDC
Note: Leave wire harness/harnesses unplugged.
8\. Locate Wire 56 – SCR connection.
9\. With test probe connect Black lead into Wire 56 of SCR
connection.
10\. Locate Wire 4.
11\. With the test probe insert RED lead into Wire 4 connection of
harness connector.
NOTE: AMP style connectors must probed from
the front using the proper adapter. WHITE Molex
connectors must be back probed using the proper
probe adapter.
12\. Record reading.
Test PointResults
OHMS Test
Ohms
Diode Test
VDC
Results
1\. If the reading recorded at Step 7 for OHMS is approximately
1.8M and for the Diode test is 0.5 VDC, PLUS the reading
recorded at Step 12 for OHMs is INFINITY (OL) and Diode
test is INFINITY (OL) the diode and wiring is good. Refer
back to the flow chart.
2\. If both OHMS and Diode readings of INFINITY (OL) on
Step 7 and INFINITY (OL) on Step 12, Diode or wire is bad
(open), wire harness/diode needs to be repaired or replaced.
3\. If readings of approximately 0.5 Volts (in Diode setting)
or CONTINUITY (Resistance in "Ohms" setting) in Step 7
and Step 12, the Diode is bad (shorted) and needs to be
repaired/replaced.
TEST 4 – FIXED EXCITATION TEST/ROTOR
AMP DRAW TEST
Discussion
Supplying a fixed DC current to the rotor will induce a magnetic
field in the rotor. With the generator running, this should create a
proportional voltage output from the stator windings. With the use
of the MIN/MAX feature of a Volt-Ohm-Meter (VOM), it is possible
to capture the maximum output of a particular winding before
faulting out on under-voltage.
Under-voltage Alarm – When the controller is set in the MANUAL
mode the following logic is used to trigger the alarm “under-
voltage”:
• Cranking – If the starter disengages before a voltage has
developed in the stator the controller will initiate a shutdown
alarm for “under-voltage.”
Note: For further information about under-voltage
shutdowns, refer to Section 2.1 “Description and
Components.”
Table 9 has been provided to record the results of the following
procedure. These results may be required when requesting factory
support. Additional copies of Table 9 can be found in Appendix C
“Supplemental Worksheets” at the back of this manual.
Table 9. Test 4 Results Worksheet
Test PointResults
Wires 2 and 6 Voltage
VAC
Wires 11 and 44 Voltage
VAC
Static Rotor Amp Draw
Amps
Running Rotor Amp Draw
Amps
Column Identified
Required Tools
• A Volt-Ohm-Meter (VOM) equipped with a MIN/MAX feature
• Meter test leads that are capable of measuring voltage inside a
connector without damaging the socket. A set of black and red
test leads for this application are available from the manufac-
turer. Contact your nearest servicing dealer for more information.
Note: It is not recommended to use any testing
device other than the manufacturer's approved
test lead adapters (P/N 0J09460SRV).
Figure 63. Narrow Test Probe
Note: These adapters are to be used on the Nexus
controller with AMP connectors (front socket test
points) and The Nexus/Evolution controllers with
white Molex connectors (back-probe only).
Page 69

PART 2
AC GENERATORS
Section 2.4
Diagnostic Tests
Page 70
Results:SizeABCDEFGH
Voltage Results
Wire 2 & 6
ALL
Above 50
VAC
Above 50
VAC
Below 50
VAC
Zero or
Residual
Volts
Below 50
VAC
Below 50
VAC
Above 50
VAC
Below 50
VAC
Voltage Results
Wire 11 & 44
ALL
Above 50
VAC
Below 50
VAC
Above 50
VAC
Zero or
Residual
Volts
Below 50
VAC
Below 50
VAC
Above 50
VAC
Below 50
VAC
Static Rotor Amp Draw
8 kW
10 kW
12 kW
14 kW
15 kW
16 kW
17 kW
20 kW
22 kW
1.76-2.05
1.76-2.05
1.46-1.70
1.46-1.70
1.33-1.54
1.33-1.54
1.33-1.54
1.16-1.36
1.00-1.17
1.76-2.05
1.76-2.05
1.46-1.70
1.46-1.70
1.33-1.54
1.33-1.54
1.33-1.54
1.16-1.36
1.00-1.17
1.76-2.05
1.76-2.05
1.46-1.70
1.46-1.70
1.33-1.54
1.33-1.54
1.33-1.54
1.16-1.36
1.00-1.17
Zero Current
Draw
Above 2.5A
Above 2.5A
Above 2.3A
Above 2.3A
Above 2.3A
Above 2.3A
Above 2.3A
Above 2.0A
Above 2.0A
1.76-2.05
1.76-2.05
1.46-1.70
1.46-1.70
1.33-1.54
1.33-1.54
1.33-1.54
1.16-1.36
1.00-1.17
Zero Current
Draw
1.76-2.05
1.76-2.05
1.46-1.70
1.46-1.70
1.33-1.54
1.33-1.54
1.33-1.54
1.16-1.36
1.00-1.17
Running Rotor Amp
Draw
8 kW
10 kW
12 kW
14 kW
15 kW
16 kW
17 kW
20 kW
22 kW
1.76-2.05
1.76-2.05
1.46-1.70
1.46-1.70
1.33-1.54
1.33-1.54
1.33-1.54
1.16-1.36
1.00-1.17
1.76-2.05
1.76-2.05
1.46-1.70
1.46-1.70
1.33-1.54
1.33-1.54
1.33-1.54
1.16-1.36
1.00-1.17
1.76-2.05
1.76-2.05
1.46-1.70
1.46-1.70
1.33-1.54
1.33-1.54
1.33-1.54
1.16-1.36
1.00-1.17
Zero Current
Draw
Above 2.5A
Above 2.5A
Above 2.3A
Above 2.3A
Above 2.3A
Above 2.3A
Above 2.3A
Above 2.0A
Above 2.0A
1.76-2.05
1.76-2.05
1.46-1.70
1.46-1.70
1.33-1.54
1.33-1.54
1.33-1.54
1.16-1.36
1.00-1.17
Zero Current
Draw
Above 2.5A
Note: Actual values measured may vary by as much as .5 amps; depending on the type and quality of meter used, the condition of the unit, and how good the connection
is between the test leads and test points.
ç MATCH RESULTS WITH LETTER AND REFER TO FLOW CHART IN SECTION 2.3 “Problem 1” è
Table 10. TEST 4 Results – Fixed Excitation Test/Rotor Amp Draw Test (8-20 kW)
WIRE 4 IN APPROPRIATE
WIRE HARNESS
POSITIVE BATTERY
TERMINAL
1.09 DC
Amps
FIELD BOOST DIODE
OHM’S LAW
ROTOR
11.83W
11.83W
12.9 VDC
12.9 VDC
4
56/4A
0
VOM METER
1.09 DC
Amps
1.09 A
BATTERY
+-
Figure 64. Rotor Amp Draw Test

AC GENERATORS
PART 2
Section 2.4
Diagnostic Tests
Page 71
VOM Setup
Below is an excerpt taken from a Fluke 117 multi-meter owners
manual. Note: Some meters may differ.
RANGE – When you turn the Meter on, it defaults to Autorange
and Auto is displayed.
1\. To enter the Manual Range mode, press
. Manual is
displayed.
2\. In the Manual Range mode, press
 to increment the
range. After the highest range, the Meter wraps to the lowest
range.
Note: You cannot manually change the range in
the MIN MAX AVG or Display HOLD modes.
If you press
 while in MIN MAX AVG or Display Hold, the
Meter beeps twice, indicating an invalid operation, and the range
does not change.
3\. To exit Manual Range, press
 for at least 1 second or
turn the rotary switch. The Meter returns to Autorange and
Auto is displayed.
MIN/MAX – The MIN MAX AVG recording mode captures the
minimum and maximum input values (ignoring overloads), and
calculates a running average of all readings. When a new high or
low is detected, the Meter beeps.
• Put the Meter in the desired measurement function and range.
• Press to enter MIN MAX AVG mode.
• MIN MAX and MAX are displayed and the highest reading
detected since entering MIN MAX AVG is displayed.
• Press
 to step through the low (MIN), average (AVG), and
present readings.
• To pause MIN MAX AVG recording without erasing stored val-
ues, press
. HOLD is displayed.
• To resume MIN MAX AVG recording, press
 again.
• To exit and erase stored readings, press
 for at least one
second or turn the rotary switch.
Procedure: Fixed Excitation Test
STOP! Have you performed the FBCT (Field Boost
Circuit Test)? If yes, then begin with Step 1.
1\. Remove the 7.5 amp fuse from the controller.
2\. Locate and DISCONNECT the appropriate harness
connector with Wires 2 and 6 from the controller.
Note: During this procedure, DO NOT reconnect
this connector to the controller!
3\. Set VOM to measure AC voltage.
4\. Using the scale feature of the VOM, set to the first available
scale greater than 100 (i.e. “600”).
Note: Refer to the manufactures owners manual
for specific information on using manual scaling.
5\. Set meter to MIN/MAX.
Note: Refer to the manufactures owners manual
for specific information on using the MIN/MAX
feature.

0.00 VAC
MIN/MAX MAX
600
Figure 65.
6\. Using the approved meter test probes, connect one meter test
lead to appropriate harness pin with (Wire 6) and the other
meter test lead to appropriate harness pin with (Wire 2).
7\. Re-install the 7.5 amp fuse.
8\. Set the controller to the MANUAL mode.
9\. Measure and record the voltage indicated between Wires 2
and 6 as indicated by the VOM.
10\. Acknowledge and reset the “under-voltage” present on the
controller; leave controller in the OFF mode.
11\. Re-locate meter test probes to the appropriate harness pin
for Wire 11 (11S on Evolution) and the appropriate harness
pin for Wire 44 (44S on Evolution).
12\. Set the controller to the MANUAL mode.
13\. Measure and record the voltage indicated between Wire
11/11S and 44/44S as indicated by the VOM.
14\. Acknowledge and reset the “under-voltage” present on the
controller; leave controller in the OFF mode.
Procedure: Rotor Amp Draw
1\. Disengage the MIN/MAX feature and manual scale on the VOM.
2\. Set VOM to measure DC amperage.
3\. Ensure the connector (previously disconnected in the Fixed
Excitation Test) has NOT been reconnected.
Note: Consult the meters documentation for prop-
er setup procedure. See Section 1.4 “Measuring
Current” for further information.
4\. Connect the black (negative) meter test lead to the
appropriate harness pin with Wire 4 and the red (positive)
test lead to the positive battery terminal.
5\. Measure and record the static rotor amp draw.
6\. Set the controller to the MANUAL mode.
7\. Measure and record the running rotor amp draw.
8\. Acknowledge and reset the “under-voltage” present on the
controller; leave controller in the OFF mode.
Results
1\. Using the values recorded in the above procedure, compare
the results to Table 10 “Results – Fixed Excitation Test/Rotor
Amp Draw Test”. Determine the appropriate lettered column
to use and refer back to the flow chart. The rotor amp draws

PART 2
AC GENERATORS
Page 72
Section 2.4
Diagnostic Tests
area calculated amp draw and actual amperage readings
may vary depending on the resistance of the rotor.
Note: To calculate rotor amp draw take the
battery voltage applied, divided by the actual
resistance reading of the rotor. Rotor resistance
can be measured between Wires 4 and 0 in the
appropriate harness.
12.9 VDC/12.3 Ohms = 1.05 DC Amps
Example
Model17 kW
Wires 2 and 6 Voltage53 VAC
Wires 11 and 44 Voltage31 VAC
Static Rotor Amp Draw1.09 Amp
Running Rotor Amp Draw1.10 Amp
These results match Column B in the chart. Refer back to Problem
1 and follow letter “B”.
TEST 5 – TEST SENSING CIRCUIT
WIRES 11 AND 44
Discussion
The voltage regulator (internal to the controller) requires a
reference voltage in order to regulate at a specific voltage and to
recognize if the alternator is producing voltage. The alternator may
be producing a voltage, but if the voltage regulator cannot “sense”
the voltage, it will fault out for under-voltage. This test will verify
the integrity of the sensing circuit.
Required Tools
• Meter test leads that are capable of measuring voltage inside a
connector without damaging the socket. A set of black and red
test leads for this application are available from the manufac-
turer. Contact your nearest servicing dealer for more informa-
tion. See Figure 63.
Note: It is not recommended to use any testing
device other than the manufacturer's approved
test lead adapters.
Procedure
1\. Remove the 7.5 amp fuse from the control panel.
2\. Remove the controller and the cover to expose the lower
harness connections.
3\. Disconnect the appropriate harness connector from the
controller.
4\. Set the Volt-Ohm-Milliammeter (VOM) to measure
resistance.
Note: Stator winding resistance values are very
low and some VOMs will not read such a low
resistance, and will simply indicate different rang-
es of resistance. The manufacture recommends a
high quality digital type meter capable of reading
a very low resistance.
5\. Connect one meter test lead to the appropriate harness pin
with (Wire 11 on Nexus or 11S on Evolution) and the other
meter test lead to the NEUTRAL connection. Measure and
record the resistance.
6\. Connect one meter test lead to the appropriate harness pin
with (Wire 44 on Nexus or 44S on Evolution) and the other
meter test lead to the NEUTRAL connection. Measure and
record the resistance.
a. If the meter indicated a resistance value of less than 0.2
ohms in Steps 5 and 6, stop testing and refer back to the
flow chart (Good).
b. If the meter indicated OPEN in Steps 5 or 6, proceed to
Step 7.
7\. Disconnect the lower bulkhead C1 connector (if unit is
equipped.) (Figure 66).
8\. Connect one meter test lead to C1 (if unit is equipped) to the
appropriate harness pin with Wire 11 and the other meter
test lead to the NEUTRAL connection, measure and record
the resistance.
9\. Connect one meter test lead to C1 (if unit is equipped) to the
appropriate harness pin with Wire 44 and the other meter
test lead to the NEUTRAL connection, measure and record
the resistance.
Results
1\. If the meter indicated a resistance value of less than 0.2
ohms in Steps 5 through 9, refer back to flow chart (Good).
CI CONNECTOR
Figure 66. C1 Connector (if unit is equipped)
2\. If the meter indicated a resistance value of OPEN in Step 5
and a value less than 0.2 ohms in Step 8, repair or replace
Wire 11 between the controller and the C1 connector (if unit
is equipped).
3\. If the meter indicated a resistance value of OPEN in Step 6
and a value less than 0.2 ohms in Step 9, repair or replace
Wire 44 between the controller and the C1 connector (if unit
is equipped).
4\. If the meter indicated OPEN in either Step 8 or Step 9,
proceed to Test 7 “Test Stator.”

AC GENERATORS
PART 2
Page 73
Section 2.4
Diagnostic Tests
TEST 6 – TEST EXCITATION WINDING
CIRCUIT 2 AND 6
Discussion
The voltage regulator (internal to the controller) requires an
unregulated voltage from the stator in order to supply excitation
power to the regulator. The regulator supplies DC field excitation
current to the rotor. The alternator may be producing this voltage,
but if the voltage is not being supplied to the regulator, it will
fault out for under-voltage. This test will verify the integrity of the
Excitation (DPE) winding inside the stator and connections to the
voltage regulator.
Required Tools
• Meter test leads that are capable of measuring voltage inside
a connector without damaging the socket. A set of black
and red test leads for this application are available from the
manufacturer. Contact your nearest servicing dealer for more
information. See Figure 63.
Note: It is not recommended to use any testing
device other than the manufactures approved test
lead adapters.
Procedure
1\. Remove the 7.5 amp fuse from the control panel.
2\. Expose the controller lower harness connections by
removing the controller mounting hardware.
3\. Disconnect the harness connector containing Wires 2 and 6
from the controller.
4\. Set the Volt-Ohm-Meter (VOM) to measure resistance.
5\. Connect one meter test lead to the harness pin with Wire 2
and the other meter test lead to the harness pin with Wire 6.
Measure and record the resistance.
a. If the meter indicated a resistance value consistent with
the values found in the table in the front of the manual,
stop testing and refer back to the flow chart (Good).
b. If the meter indicated an OPEN, proceed to Step 6.
6\. Disconnect the lower bulkhead C1 connector (if unit is
equipped). On Evolution units locate the STR connector and
disconnect.
7\. On the harness connector (disconnected in Step 6) that
leads to the stator, connect one meter test lead to Wire 2
and the other meter test lead to Wire 6. Measure and record
the resistance.
Results
1\. If the meter indicated a resistance value consistent with the
values found in the table in the front of the manual, stop
testing and refer back to the flow chart (Good).
2\. If the meter indicated a resistance value of OPEN in Step 5,
but a resistance value consistent with the values found in the
table in the front of the manual in Step 7, repair or replace
Wire 2 and/or 6 between the controller and the connector
(C1 Connector on Nexus, STR Connector on Evolution).
Measure Ohms between Wire 2 and 2, or Wire 6 and 6 to
confirm which wire is open.
3\. If the meter indicated a resistance value of OPEN or a
resistance value inconsistent with the values found in the
table in the front of the manual in Step 5 and Step 7, replace
the stator.
TEST 7 – TEST THE STATOR WITH A VOM
Discussion
This test will use a Volt-Ohm-Milliammeter (VOM) to test the stator
windings for the following faults:
• An OPEN circuit condition
• A “short-to-ground” condition
• A short circuit between windings
Table 14 (next page) has been provided to record the results of
the following procedure. These results may be required when
requesting factory support.
Additional copies of Table 14 can be found in Appendix C
“Supplemental Worksheets” at the back of this manual.
Note: It is the recommendation of the factory to
perform this test procedure using piercing probes
on the wire side of the connector. Testing inside
the connector itself can cause unneeded damage
to the unit resulting in poor or loose connections.
Procedure: Resistance Test
1\. Disconnect Wires 11 and 44 from the main line circuit
breaker (MLCB).
2\. Disconnect Wires 22 and 33 from the NEUTRAL connection
and separate the leads.
3\. Disconnect the Stator connector or proper controller
connector on the harness (C1 Connector on Nexus, STR
Connector on Evolution).
Note: C1 connector is not installed on all genera-
tors. Do alternative testing on wire harness using
specific wire numbers.
4\. Make sure all of the disconnected leads are isolated from
each other and are not touching the frame during the test.
5\. Set the VOM to measure resistance.
6\. Measure and record the resistance values for each set of
windings between the A and B test points as shown in Table
11\. Record the results in Table 14.
STR
1
2
3
4
1
2
3
4
6
11S
2
44S
Figure 67. Stator Connector Pin Locations (if unit is
equipped)

PART 2
AC GENERATORS
Page 74
Section 2.4
Diagnostic Tests
3 2 1
6 5 4
Figure 68. C1 Bulkhead Connector Pin Locations (if
unit is equipped)
BEARING
BA
0
4
44
22
33
11
S TATO R
0
4
44
11
11
44
26
2
6
0
4
11
44
2
6
0
4
11
44
2
6
CLOSEST TO
6
5
2
1
4
3
PIN #
C1
TO C1 SEE TABLE FOR PINOUT
CONFIGURATION A
CONFIGURATION B
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
Figure 69. Stator Lead Connections
Table 11. Test Points
Test Point ATest Point B
Stator Lead Wire 11Stator Lead 22
Stator Lead Wire 33Stator Lead 44
C1 Pin 2 Wire 11Stator Lead 22
C1 Pin 1 Wire 44Stator Lead 33
C1 Pin 3 Wire 6C1 Pin 4 Wire 2
Test Windings for a Short to Ground
7\. Make sure all stator leads are isolated from each other and
are not touching the frame.
8\. Measure and record the resistance values for each set of
windings between the A and B test points as shown in Table
12\. Record the results in Table 14.
Table 12. Test Points
Test Point ATest Point B
Stator Lead 11Ground
Stator Lead 44Ground
C1 Pin 1 Wire 44Ground
C1 Pin 2 Wire 11Ground
C1 Pin 4 Wire 2Ground
Test For A Short Circuit Between Windings
9\. Measure and record the resistance values for each set of
windings between the A and B test points as shown in Table
13\. Record the results in Table 14.
Table 13. Test Points
Test Point ATest Point B
C1 Pin 4 Wire 2C1 Pin 2 Wire 11
C1 Pin 4 Wire 2C1 Pin 1 Wire 44
C1 Pin 4 Wire 2Stator Lead Wire 11
C1 Pin 4 Wire 2Stator Lead Wire 44
Stator Lead 11C1 Pin 1 Wire 44
Stator Lead 11Stator lead Wire 44
Table 14. Test 7 Stator Results
Test Point ATest Point BResults
Resistance Tests
Stator Lead Wire 11Stator Lead 22
Stator Lead Wire 33Stator Lead 44
C1 Pin 2 Wire 11Stator Lead 22
C1 Pin 1 Wire 44Stator Lead 33
C1 Pin 3 Wire 6C1 Pin 4 Wire 2
Shorts to Ground
Stator Lead 11Ground
Stator Lead 44Ground
C1 Pin 1 Wire 44Ground
C1 Pin 2 Wire 11Ground
C1 Pin 4 Wire 2Ground
Shorted Condition
C1 Pin 4 Wire 2C1 Pin 2 Wire 11
C1 Pin 4 Wire 2C1 Pin 2 Wire 44
C1 Pin 4 Wire 2Stator Lead Wire 11
C1 Pin 4 Wire 2Stator Lead Wire 44
Stator Lead 11C1 Pin 1 Wire 44
Stator Lead 11Stator lead Wire 44
Note: These results may be needed when
requesting factory support.
Note: Stator winding resistance values are very
low and some VOMs will not read such a low
resistance, and will simply indicate CONTINUITY.
The manufacturer recommends a high quality
digital type meter capable of reading a very low
resistance.
Results
1\. Resistance Test: If the VOM indicated a very high resistance
or INFINITY, the windings are open or partially open.
2\. Grounded Condition: Any resistance value other than
INFINITY indicates a grounded winding.
3\. Shorted Condition: Any resistance value other than INFINITY
indicates a shorted winding.
Note: Read Section 1.5, “Testing, Cleaning and
Drying” carefully. If the winding tests good, per-
form the insulation resistance test. If the winding

AC GENERATORS
PART 2
Page 75
Section 2.4
Diagnostic Tests
fails the insulation resistance test (using a meg-
ohm-meter), clean and dry the stator as outlined
in Section 1.5. Then, repeat the insulation resis-
tance test. If the winding fails the second resis-
tance test (after cleaning and drying), replace the
stator assembly.
TEST 8 – RESISTANCE CHECK OF ROTOR
CIRCUIT
Discussion
During the rotor amp draw test in Test 4, if the amp draw was zero,
then an OPEN circuit should be present on Wires 4 and 0. This
test will verify if the readings were accurate and verify the field
boost circuit.
Identify C1 Connector (if unit is equipped) wiring configuration.
Refer to Figure 69.
Configuration A: follow Steps 1-11
Configuration B: follow Steps 1-6
Note: if the unit does not have a C1 connector
refer to the appropriate pin at the controller
connector.
Procedure
Note: For Evolution units perform Steps 1 - 6a
1\. Remove the 7.5 amp fuse from the control panel.
2\. Remove the cover and controller to expose the lower
harness connections.
3\. Disconnect the harness connector from the controller
4\. Set the Volt-Ohm-Milliammeter (VOM) to measure
resistance.
5\. Connect one meter test to lead to the appropriate harness
pin with (Wire 4) and connect the other meter test lead to the
appropriate harness pin with (Wire 0), measure and record
the resistance.
6\. Connect one meter test to lead to the appropriate harness
Wire 4 and connect the other meter test lead to a ground
connection. Measure and record the resistance.
a. If the meter indicated the correct Rotor resistance values
as stated in the front of the manual, proceed to Step 9.
b. If the meter indicated INFINITY, proceed to Step 7.
7\. If testing C1 Configuration A (if unit is equipped), locate
and disconnect the bulkhead C1 connector. If testing C1
Configuration B (if unit is equipped), stop test and refer to
Test 8 Results.
8\. Connect one meter test lead to C1 (if unit is equipped) to the
appropriate harness pin with Wire 4 and connect the other
meter test lead to C1 (if unit is equipped) to the appropriate
harness pin with Wire 0, measure and record the resistance.
If the VOM indicated INFINITY, stop testing and refer back to
flow chart (Rotor Circuit Failure).
9\. Locate the starter contactor relay (SCR) and disconnect
Wire 56 (blue wire).
10\. Disconnect the harness connector from the controller.
11\. Connect one meter test lead to the disconnected Wire 56 and
connect the other meter test lead to the appropriate harness
pin with Wire 4. Measure and record the resistance.
Results
Refer to the front of this manual for correct Rotor resistance
values.
1\. If the VOM indicated the correct resistance values in Steps
5, 6, 8, and 11, refer back to flowchart (Good).
2\. If the VOM indicated INFINITY in Step 8, refer back to
flowchart (Rotor Circuit Failure).
3\. If the VOM indicated the correct resistance in Step 8 and
indicated INFINITY in Step 5, repair or replace Wires 4 and 0
between the C1 (if unit is equipped) and the J5 connector.
4\. If the VOM indicated the correct resistance in Step 8 and
indicated INFINITY in Step 5, but indicated the correct
resistance in Step 6, repair or replace Wire 0 between the J5
connector and the ground connection.
5\. If the VOM indicated the correct resistance in Step 5 and
indicated INFINITY in Step 11, replace the harness (Field
Boost Circuit Failure).
TEST 9 – CHECK BRUSHES AND SLIP RINGS
Discussion
The brushes and slip rings function to provide an electrical
connection for excitation current from the stationary components
to the rotating rotor. Made of a special long lasting material,
brushes seldom wear out or fail. However, slip rings can develop
a tarnish or film that can inhibit or offer a resistance to the flow of
current. Such a non-conducting film usually develops during non-
operating periods. Broken or disconnected wiring can also cause
loss of excitation current to the rotor.
Refer to Figure 69 to identify the C1 Connector (if unit is equipped)
wiring configuration of the unit being tested. Follow steps for
Configuration A or Configuration B accordingly.
Procedure
1\. Disassemble the Generator until the brushes and slip rings
are exposed. Refer to Section 6.1 “Major Disassembly.”
2\. Inspect the brush wires and verify they are secured and
properly connected.
3\. Inspect the brush assembly for excessive wear, or damage.
4\. Inspect the rotor slip rings. If their appearance is dull or
tarnished, polish with a fine grade abrasive material.

Page 76
Section 2.4
Diagnostic Tests
PART 2
AC GENERATORS

 Do not use metallic grit to polish slip rings.
This may cause irreversible damage to the
rotor.
5\. Wire 0, located on the negative brush terminal, provides an
electrical connection to ground for the rotor and the voltage
regulator. To test this wire for an OPEN condition, remove
Wire 0 from the brush assembly.
6\. For C1 Configuration A (if unit is equipped) disconnect the
bulkhead connector C1 inside the control panel. For C1
Configuration B (if unit is equipped) disconnect the harness
connector from the controller and isolate Wire 0 from the
ground stud.
7\. Set Volt-Ohm-Milliammeter (VOM) to measure resistance.
8\. For C1 Configuration A (if unit is equipped) connect one
meter test lead to Wire 0 at the brush assembly and connect
the other meter test lead to C1 Pin 6. For C1 Configuration B
(if unit is equipped) connect one meter test lead to Wire 0 at
the brush assembly and connect the other meter test lead to
the Wire 0 disconnected in Step 6.
• If the VOM indicated INFINITY, repair or replace Wire 0
between the negative slip ring and C1 (if unit is equipped) Pin 6
(Configuration A) or the ground stud (Configuration B).
• If the VOM indicated CONTINUITY, continue to Step 9.
9\. Wire 4, located on the positive brush terminal, provides an
electrical connection for excitation current to flow between
the rotor and the voltage regulator. To test this wire for an
OPEN condition, remove Wire 0 from the brush assembly.
10\. For C1 Configuration A (if unit is equipped) connect one
meter test lead to Wire 4 at the brush assembly and connect
the other meter test lead C1 (if unit is equipped) Pin 5. For
C1 Configuration B (if unit is equipped) connect one meter
test lead to Wire 4 a the brush assembly and connect the
other meter test lead to appropriate controller connector.
• If the VOM indicated INFINITY, repair or replace Wire 4
between the positive slip ring and C1 (if unit is equipped) Pin
6 (Configuration A) or the appropriate controller connector
(Configuration B).
• If the VOM indicated CONTINUITY, continue to Step 11.
11\. Connect one meter test lead to Wire 4 at the brush assembly
and connect the other meter test lead to frame ground.
• If the VOM indicated CONTINUITY, repair or replace Wire 4
between the positive slip ring and C1 Pin 6 (Configuration A) or
Pin 13 ( Configuration B).
• If the VOM indicated INFINITY, continue to Step 12.
12\. Connect one meter test lead to Wire 0 at the brush
assembly and connect the other meter test lead to a ground
connection.
• If the VOM indicated INFINITY , repair or replace Wire 0
between the positive slip ring and the control panel ground
connection.
• If the VOM indicated CONTINUITY, refer back to flow chart.
Results
1\. Repair, replace, or reconnect wires as necessary.
2\. Replace any damage slip rings or brush holder.
3\. Clean and polish slip rings as required.
TEST 10 – TEST ROTOR ASSEMBLY
Discussion
A rotor having open windings will cause loss of excitation current
flow and as a result generator AC output voltage will drop to
“residual” voltage. A “shorted” rotor winding can result in a low
voltage condition.
Procedure
1\. Remove the brush assembly from the slip rings to prevent
interaction.
2\. Set a Volt-Ohm-Milliammeter (VOM) to measure resistance.
3\. Connect one meter test lead to the positive slip ring (nearest
the rotor bearing) and the common test lead to the negative
slip ring, measure and record the resistance.
4\. Connect one meter test lead to the positive slip ring and
connect the other meter test lead to a ground connection.
Measure and record the resistance.
Results
1\. Compare the resistance measured in Step 3 with the
“Specifications”, replace rotor as required.
2\. If the VOM indicated CONTINUITY in Step 4, replace the
rotor assembly.
TEST 11 – CHECK AC OUTPUT FREQUENCY
Discussion
The generator AC frequency is proportional to the operating speed
of the rotor. The 2-pole rotor will supply a 60 Hertz AC frequency
at 3600 RPM.
Note: Engine Speed is in direct correlation to
frequency (Hertz). The controller monitors Wire 18
to maintain proper frequency.
Tools Required
• A meter that is capable of measuring AC frequency.
Procedure
1\. See Figure 66, connect an accurate AC frequency meter
across the Wires 11 and 44 Terminals of the generator main
line circuit breaker (MLCB).

Page 77
2\. Set the controller to the MANUAL mode.
3\. Let engine stabilize. Measure and record the frequency.
Results
1\. If the meter indicated 59-61 Hertz, refer back to flow chart.
2\. If the meter indicated a value outside the accepted range,
refer back to flow chart.
TEST 12 – CHECK STEPPER MOTOR
CONTROL
Procedure: V-Twin and Single Cylinder
Note: Nexus Only Steps 1-3 and 7-10.
1\. Remove air cleaner cover to access Stepper motor and/or
visually see throttle plates.
2\. Physically move the throttle and verify the Stepper motor,
linkage and throttle do not bind in any way, if any binding is
felt repair or replace components as needed. The Stepper
motor will have resistance as it moves through its travel.
3\. Physically and visually move the throttle to the closed
position by pulling the Stepper motor arm towards the idle
stop. See Figures 70-73 for Evolution units, or Figures 74-76
for Nexus units.
4\. Set the controller to the MANUAL mode.
5\. Observe and record the Stepper motor's movement.
a. On Nexus, it should open.
b. On Evolution, it should cycle Open, Closed, and then
go to the Mid-point (which is the small venturi starting
position). See the picture sequence.
6\. Set the controller to the OFF mode.
7\. Physically move the throttle to the open position by pulling
the Stepper motor arm away from the idle stop.
8\. Set the controller to the MANUAL mode.
9\. Observe and record the Stepper motor's movement.
10\. Set the controller to the OFF mode.
11\. If no movement was seen in Steps 5 or 9 (Nexus) remove
the controller and verify the six pin connector on the
controller is seated properly, remove the connector and then
replace it and test again. If problems persist, proceed to Step
12.
12\. Set Volt-Ohm-Milliammeter (VOM) to measure resistance.
Note: Press down with the meter leads on the
connectors exposed terminals, do not probe into
the connector.
13\. Connect the meter test leads across points A and B as
shown in Table 15 and compare to the specified value.
Table 15. Stepper Motor Testing - Evolution and
Nexus
Test Point ATest Point BResistance Value
Red wireOrange wireapprox. 10-11Ω
Red wireYellow wireapprox. 10-11Ω
Red wireBrown wireapprox. 10-11Ω
Red wireBlack wireapprox. 10-11Ω
Red wireGroundINFINITY
Figure 70. Evolution Stepper Motor Starting Position
and/or Mid-point
Figure 71. Evolution Stepper Motor Wide Open =
Opens Both Venturis
AC GENERATORS
PART 2
Section 2.4
Diagnostic Tests

Page 78
Section 2.4
Diagnostic Tests
PART 2
AC GENERATORS
Figure 72. Evolution Stepper Motor Closed – Closes
Both Venturis
Figure 73. Evolution Stepper Motor Mid-point =
Starting Point, Smaller Venturi Wide Open
STEPPER MOTOR
PULL ARM THIS
DIRECTION TO
CLOSE THROTTLE
Figure 74. Throttle Positions Nexus 8 kW Units
STEPPER MOTOR
STEPPER MOTOR ARM
PULL ARM THIS
DIRECTION TO
CLOSE THROTTLE
Figure 75. Throttle Positions Nexus 9/10 kW Units
STEPPER MOTOR
STEPPER MOTOR ARM
PULL ARM THIS
DIRECTION TO
CLOSE THROTTLE
Figure 76. Throttle Positions Nexus 12-20 kW Units
Results
1\. If the Stepper motor in Step 5 moved to the wide-open
position, the closed position in Step 9, and the VOM
indicated CORRECT resistance values, refer back to flow
chart.
2\. If the Stepper motor failed to change the throttle position in
Steps 5 or 9, replace Stepper motor.
3\. If the Stepper motor in Step 5 moved to the wide-open
position, the closed position in Step 9, and the VOM
indicated INCORRECT resistance values, replace Stepper
motor.

Page 79
TEST 14 – CHECK VOLTAGE AND
FREQUENCY UNDER LOAD
Discussion
It is possible for the Generator AC output frequency and voltage
to be good at no-load, but they may drop excessively when
electrical loads are applied. This condition, in which voltage and
frequency drop excessively when loads are applied can be caused
by (a) overloading the Generator, (b) loss of engine power or
performance, or (c) a shorted condition in the stator windings or in
one or more connected loads.
Procedure
1\. Set Volt-Ohm-Milliammeter (VOM) to measure AC voltage.
2\. Connect an accurate AC frequency meter and an AC
voltmeter across the stator AC power winding leads.
3\. Start the engine, let it stabilize and warm-up.
4\. Apply electrical loads to the Generator equal to the rated
capacity of the unit. Measure and record the frequency and
the voltage.
Results
1\. If the VOM indicated 60 Hz and approximately 248 VAC
during full load, discontinue testing.
2\. If the VOM indicated a frequency and voltage that dropped
while under full load, refer back to flow chart.
TEST 15 – CHECK FOR AN OVERLOAD
CONDITION
Discussion
An “overload” condition is one in which the Generator rated
wattage/amperage capacity has been exceeded. To test for an
overload condition on an installed unit, the recommended method
is to use an ammeter. See Section 1.4 “Measuring Current.”
Procedure
1\. Connect the clamp-on ammeter to the Generator according
to the ammeter's manufacturer specifications.
2\. Transfer all normal electrical loads to the Generator,
measure and record the amperage.
Results
1\. If the ammeter indicated amperage readings that were
ABOVE the unit’s specified ratings, reduce loads to the unit's
rated capacity.
2\. If the ammeter indicated amperage readings that were
BELOW the unit’s specified ratings, but RPM and frequency
dropped excessively refer back to flowchart.
TEST 16 – CHECK ENGINE CONDITION
Discussion
If engine speed and frequency drop excessively under load, the
engine may be underpowered. An underpowered engine can
be the result of a dirty air cleaner, loss of engine compression,
faulty fuel settings, or incorrect ignition timing, etc. A decrease in
available horsepower will proportionally lead to a decrease in kW.
Procedure
For engine testing, troubleshooting, and repair procedures refer
to Section 1.4. For further engine repair information, refer to the
appropriate engine service manuals.
TEST 17 – CALIBRATING CURRENT TO THE
EVOLUTION CURRENT TRANSFORMERS
Discussion
The Evolution monitors load (current) through two Current
Transformers (CT) mounted in the AC connection box area.
The CT’s provide an AC output signal proportional to the current
flowing in the load leads 11 and 44.
CT1 and CT2 have identical functions, diagnostic procedures and
calibration process. CT1 wire circuits 398A and 399A monitor the
current flow on Wire 11. CT2 wire circuits 398B and 399B monitor
the current flow on Wire 44. The Evolution control panel is used
to calibrate the CT’s. A password is required to access the Dealer
Edit menu when performing calibrations.
Procedure
1\. Hook up a load bank to the output circuit of the generator.
This can be done at the MLCB or at the Transfer Switch.
2\. Place the Amp meter over the circuit being checked.
CT1 “Current Calibration1” – Wire 11 and CT2 “Current
Calibration2” – Wire 44.
3\. Start the generator and allow it to warm up for 10 seconds.
4\. Place a load on the generator that matches the rated output
of the generator.
5\. Select the correct Current Calibration display menu under
the Dealer Edit menu.
6\. Press “Enter” to view both the generator’s output and the
calibration value of that CT.
7\. Adjust up or down the generator display to match the Amp
meter’s calibrated reading.(Use the controllers UP and
DOWN arrows to make adjustments)
8\. Once the display panel’s reading matches the amp meter,
press the “Enter” button to save the new calibration. Repeat
the process for CT2 Current Calibrations.
AC GENERATORS
PART 2
Section 2.4
Diagnostic Tests

Page 80
Section 2.4
Diagnostic Tests
PART 2
AC GENERATORS
9\. When both calibration adjustments are correct, remove the
load from the generator and allow the generator and load
bank to cool before shutting down.
Results
With loads applied, CT1 - Wires 398A/399A and CT2 - Wires
398B/399B deliver approximately 0- 1.5 VAC based on percentage
of Amps (load). Approximate Values (when back-probed at
connector):
25 Amps = 0.380 mVAC
50 Amps = 0.755 mVAC
75 Amps = 1.133 VAC
100 Amps = 1.510 VAC

 WARNING! Shock Hazard: Unplugged
(Unburdened) CT's should never be handled
with primary current applied!

Page 81
PART 3 - TRANSFER SWITCH
Page 81
Section 3.1 – Description and Components .....82
Introduction ...........................................................................82
Enclosure ..............................................................................82
Transfer Switch Contactor .....................................................82
Transfer Relay .......................................................................83
Neutral Lug ............................................................................84
Manual Transfer Handle ........................................................84
Customer Connections ..........................................................84
Fuse Holder ...........................................................................84
Load Shed Module Operation LSM 120 Volt Only and
OPCB 24/120 Volt Module ....................................................86
Load Shed Module Operation OPCB 24/120 Volt Module ....89
Power Supply Connections for Contactors............................92
Control of a Separate Contactor ...........................................92
Power Management Module .................................................92
Smart Management Module (SMM) ......................................94
Understanding the Smart Management Module....................94
Setting Priorities ....................................................................96
Tests ......................................................................................96
Troubleshooting .....................................................................97
Section 3.2 – Operational Analysis ....................98
Utility Source Voltage Available .............................................98
Utility Source Voltage Failure ................................................99
Transferring to Standby .......................................................100
Transferred to Standby ........................................................101
Utility Restored ....................................................................102
Utility Restored, Transferring back to Utility ........................103
Utility Restored, Transferred back to Utility .........................104
Transferred back to Utility, Generator Shutdown.................105
Section 3.3 – Troubleshooting Flowcharts .....106
Introduction .........................................................................106
Problem 6 — With Controller in Automatic Mode
and Utility Failed, Generator Runs but Transfer
to Standby Does Not Occur.................................................106
Problem 7 – In Automatic Mode, Generator Starts When
Loss of Utility Occurs, Generator Shuts Down When Utility
Returns But There is No Retransfer to Utility Power
Or
Generator Transfers to Standby During Exercise
or in Manual Mode ..............................................................107
Problem 8 – Unit Starts and May or May Not Transfer
When Utility Power is On.....................................................107
Problem 9 – Blown F1 or F2 Fuse.......................................108
Problem 10 – Blown T1 Fuse ..............................................108
SMM Problem 1 – Load Management Module (SMM) LED
is OFF, Load Not Powered ..................................................108
SMM Problem 2 – Load Management Module (SMM) LED
is ON, Load Not Powered....................................................109
SMM Problem 3 – Load Management Module (SMM) LED
is Flashing, Load Not Powered ...........................................109
SMM Problem 4 – Load Management Module (SMM)
is Humming or Buzzing .......................................................109
Section 3.4 – Diagnostic Tests ..........................111
Probing and Pin Extraction ...................................................111
Evolution E-Codes ...............................................................112
Introduction ..........................................................................114
Safety ...................................................................................114
Transfer Switch Troubleshooting .........................................114
Test 20 – Check Voltage at Terminal Lugs E1 and E2 .........114
Test 21 – Check Manual Transfer Switch Operation ............115
Test 22 – Check 23 and 194 Circuit .....................................116
Test 23 – Test Transfer Relay ...............................................117
Test 24 – Test Standby Control Circuit .................................119
Test 25 – Check Wire 23 .....................................................121
Test 26 – Test Utility Control Circuit ....................................122
Test 27 – Test Limit Switches ..............................................122
Test 28 – Check Fuses F1 and F2 ......................................123
Test 29 – Check Fuse F3 ...................................................123
Test 30 – Check Main Circuit Breaker .................................123
Test 32 – Check N1 and N2 Wiring .....................................124
Test 33 – Check N1 and N2 Voltage ...................................124
Test 34 – Check Utility Sensing Voltage at the Circuit Board 124
Test 35 – Check Utility Sense Voltage.................................125
Test 36 – Check T1 Wiring ..................................................125
Test 37 – Test SMM Contactor Line, Load and Control .......125

 IMPORTANT! CLEAR ANY FAULTS IN THE CONTROLLER BEFORE PROCEEDING WITH ANY RUNNING
DIAGNOSTIC STEPS!

Page 82
PART 3
TRANSFER SWITCH
Page 82
Section 3.1
Description and Components
INTRODUCTION
The “V-Type” CONTACTOR is available in 100 through 200 Amp
ratings at 250 volts maximum. It is available in 2-pole configuration
(single phase only).
The Generator controls automatic transfer operation of the transfer
switch.
ENCLOSURE
The transfer switch enclosure is a National Electrical Manufacture’s
Association (NEMA) type 1. Based on NEMA Standard 250, the
following standard applies
• NEMA 1 – Enclosures constructed for indoor use to provide
a degree of protection against incidental contact with the
enclosed equipment and to provide a degree of protection
against falling dirt.
TRANSFER SWITCH CONTACTOR
The basic 2-pole CONTACTOR consists of a pair of moveable
LOAD contacts, a pair of stationary UTILITY contacts, and a pair
of stationary STANDBY contacts. The LOAD contacts connect
the UTILITY contacts by a utility closing coil or to the STANDBY
contacts using the standby closing coil. See Figures 77 and 78.
In addition, the LOAD contacts can be moved to either the “Utility”
or “Standby” position by means of a manual transfer handle. The
closing coils are energized and actuated by the voltage source
from the side to which the load is being transferred. I.e. If the
CONTACTOR is in the “Utility” position, the standby closing coil
will energize utilizing Standby voltage.

STANDBY
LOAD
UTILITY
Figure 77. Load Connected to Utility Power Source
STANDBY
LOAD
UTILITY
Figure 78. Load Connected to Standby Power Source
Utility Closing Coil C1
See Figure 79. The utility closing coil (C1) utilizes rectified Utility
source power to actuate the LOAD contacts to the “Utility” position.
When energized, the coil will move the LOAD contacts to an
“over center” position. The coil and the spring force will complete
the transfer to “Utility.” The bridge rectifier, which changes the
Utility source alternating current (AC) to direct current (DC), is
sealed in the coil wrappings. If either the coil or the bridge rectifier
replacement becomes necessary replace the coil assembly.
Standby Closing Coil C2
The standby closing coil (C2) utilizes rectified Standby source
power to actuate the LOAD contacts to their “Standby” position.
Energizing the coil moves the LOAD contacts to an “over center”
position. The coil and the spring force will complete the transfer
to “Standby”. If either the coil or the bridge rectifier replacement
becomes necessary replace the coil assembly.
Limit Switches SW2 and SW3
The LOAD contacts mechanically actuate the limit switches.
When the LOAD contacts connect to the UTILITY contacts, the
limit switch (SW2) opens the Utility circuit to C1 and the limit
switch (SW3) closes the Standby circuit to standby closing coil
(C2). The limit switches “arm” the system for transfer back to the
opposite source. An open condition in SW2 will prevent retransfer
to “Utility”. An open condition in SW3 will prevent transfer to the
“Standby.”

Page 83
TRANSFER SWITCH
PART 3
Page 83
UTILITY
CLOSING
COIL (C1)
STANDBY
CLOSING
COIL (C2)
BRIDGE
RECTIFIER
BRIDGE
RECTIFIER
MANUAL
TRANSFER
LEVER
LIMIT
SWITCH
(SW2)
N1
N2
E2
E1
T1
LIMIT
SWITCH
(SW3)
T2
N2AA
A
B
126
205
B
E2
Figure 79. The “V-Type” Transfer Mechanism
TRANSFER RELAY
Transfer relay operation is controlled by the controller mounted
on the generator set. Figure 80 shows the transfer relay electrical
schematic. The transfer relay operates as follows:
1\. Generator battery voltage (12 volts DC) is available to the
transfer relay coil from the controller, via Wire 194 and Relay
Terminal A.
a. The 12 VDC circuit is completed through the transfer relay
coil and back to the controller via Wire 23.
b. The controller’s logic holds the Wire 23 circuit open
to ground (Normally Open circuit) and the relay is
de-energized.
c. When de-energized, the relay contacts are in their normal
condition (one set open, N.O.; and one set closed, N.C.)
d. The normally closed relay contacts deliver Utility source
power to the utility closing circuit of the transfer switch.
e. The normally open relay contacts will deliver Standby
source power to the transfer switch standby closing circuit
only when the Transfer Relay is energized by the control
panel.
1
69
7
A
B
23
194
N1A
E1
126
205
Figure 80. Typical Transfer Relay Schematic
2\. During automatic system operation, when the Generator
controller “senses” that Utility source voltage has dropped
out, the controller will initiate a ten second “Line Interrupt
Delay” timer; at the end of the factory default ten second
delay the controller will crank and start the engine.
3\. When the circuit board “senses” that the engine has started
(via Wire 18 from the magneto circuit), the controller will
initiate a ten second “Engine Warm-up Timer.”
4\. When the “engine warm-up timer” has timed out, the
controller’s logic closes the Wire 23 circuit to ground.
a. The transfer relay energizes.
b. The relay's normally closed contacts open and its
normally open contacts close.
c. When the normally open contacts close, Standby source
power is delivered to the standby closing coil and transfer
to “Standby” occurs.
5\. When the controller “senses” that Utility source voltage has
been restored (nominal for 15 seconds), the Wire 23 circuit
will open from ground.
a. The transfer relay will de-energize, its normally closed
contacts will close and its normally open contacts will
open.
b. When the normally closed relay contacts close, utility
source voltage is delivered to the utility closing coil to
energize that coil.
c. Transfer back to UTILITY occurs.
Section 3.1
Description and Components

Page 84
PART 3
TRANSFER SWITCH
Page 84
Section 3.1
Description and Components
NEUTRAL LUG
The Generator is equipped with an UNGROUNDED neutral.
The neutral lug in the transfer switch is isolated from the switch
enclosure.
MANUAL TRANSFER HANDLE
The manual transfer handle is retained in the transfer switch
enclosure by means of a wing nut and stud. Use the handle to
manually move the CONTACTOR to the “Utility” or “Standby”
position.
Instructions on use of the manual transfer handle are located in
Section 5.1 “Operational Tests and Adjustments”.
CUSTOMER CONNECTIONS
During system installation, the control wires must be properly landed
between the generator and transfer switch. See Figure 82 “A Typical
Interconnection Drawing.”
Utility N1 and N2
N1 and N2 provide the Utility voltage-sensing signal to the
controller. The controller utilizes the sensing circuit as follows:
• If Utility source voltage should drop below the set nominal
value for ten seconds (default), the controller’s logic will initiate
automatic cranking and startup. The controller will transfer the
switch to the Standby position after a five second engine warm-
up timer.
Load T1
Wire T1, connected to the Load side of the CONTACTOR, provides
120 VAC for the battery charging circuit (the battery charge is an
integral component of the controller). The charger maintains
battery voltage anytime the load terminals have voltage available.
Control 194, 23
Wire 194 and 23 provide control of the transfer relay by the
controller. Wire 194 provides continuous DC voltage to the transfer
switch. Wire 23 is held open from ground by the controller’s logic
until a Utility failure is “sensed”.
FUSE HOLDER
The fuse holder holds three fuses, designated as fuses F1, F2,
and F3.
5 AMP 600V RATING
FAST ACTING
BUSSMANN PART# BBS-5
Figure 81. Fuse
Fuses F1, F2
These two fuses protects the N1 and N2 circuit against overload.
Fuse F3
This T1 fuse protects the battery charger against overload.
Fuse F4
This T2 fuse protects the battery charger against overload (50 Hz
only).

Page 85
TRANSFER SWITCH
PART 3
Page 85
Section 3.1
Description and Components
GROUND LUG(LOCATED ON THEREAR OF UNIT)
E2
E1
GENERATOR OUTPUT
CIRCUIT BREAKER
2 POLE
T1
N2
N1
209
210
0
194
23
NEUT
GND
OPTIONAL
(ALARM CONTACT)
CUSTOMER
 SUPPLIED
WHT
GRN
SOCKET
UTILITY
METER
A BONDING JUMPER IS
PROVIDED BETWEEN
 THE NEUTRAL LUG
AND ENCLOSURE
 AT THIS LOCATION
(FACTORY INSTALLED)
GROUND CONNECTION
LOAD SHED
DEVICE
SERVICE DISCONNECT ATS (RTSY - 2013 MODEL)
TO GROUNDINGELECTRODE
PANELBOARD
NEUTRAL BARGROUND BAR
DISCONNECTCONNECTIONIN PANELBOARDBONDING
BREAKER
TO SUPPLY
GFCI OUTLET
(IF FITTED)
N2
N1
T2
(C2 & VR2)
STANDBY
23
194
0
0D9618-TO
E1
T1
(C1 & VR1)
UTILITY
E2
N2
N1
T1
NOTE: INSTALLATION MUST MEET
ALL NATIONAL, STATE AND
LOCAL ELECTRICAL CODES.
C
Figure 82. A Typical Interconnection Drawing

Page 86
PART 3
TRANSFER SWITCH
Section 3.1
Description and Components
0:00
GENERATOR RUNNING
ALL PRIORITIES ENABLED
60.1
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
Figure 83.
LOAD SHED MODULE OPERATION
LSM 120 VOLT ONLY AND
OPCB 24/120 VOLT MODULE
The Load Shed Modules are designed to prevent an overload on
the generator when it is supplying the customer loads. Up to six
loads can be managed by the load shed module; 2 air conditioner
loads and 4 other loads. The load shed module manages the
loads by “shedding” the connected loads in the event of a drop in
generator frequency (overload). Loads to be “shed” are grouped in
4 priority levels on the load shed module.
Priority 1 and 2 has connections for both one air conditioner and
one contactor. Both an air conditioner and a contactor can be
used at the same time if desired. To control an air con ditioner,
no additional equipment is required. Internal relays interrupt the
thermostat 24 VAC control signal to disable the air conditioner load.
Priority 3 and 4 have connections for one contactor only.
Four LEDs, located on the load shed module, will indicate when a
load priority level is enabled.
Any loads, including central air conditioners, can be controlled
via a contactor that must be purchased separately. Up to four
contactors can be controlled by the load shed module.
The LSM (120 volt only) supplies the 120 VAC to energize each
contactor coil.
The OPCB supplies, depending on configuration, either 120 VAC
OR with Optional 24 volt transformer kit supply 24 V to each
contactor.(Note you cannot mix 120 volt contactors with 24 volt can
only be one or the other on the OPCB system)
Generator overload condition is determined by generator frequency.
Loads are shed when the frequency is <58 Hz for 3 seconds or <50
Hz for ½ Second (For 60Hz).
The load shed modules and the OPCB modules have a TEST
button which forces the unit to act as if an overload has occurred.
This button operates even when the transfer signal is inactive.

Page 87
TRANSFER SWITCH
PART 3
Section 3.1
Description and Components
GENERATOR RUNNING
OVERLOAD DETECTED, WAITING 5 MIN
52.1
5:00
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
OVERLOAD DETECTED, WAITING 5 MIN
52.1
5:00
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
PRIORITY ONE ENABLED, WAITING 30 SEC
60.1
0:30
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
PRIORITY ONE ENABLED, WAITING 30 SEC
60.1
0:30
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
PRIORITY TWO ENABLED, WAITING 30 SEC
60.1
0:30
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
PRIORITY TWO ENABLED, WAITING 30 SEC
60.1
0:30
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
Figure 85. Figure 86. Figure 87.
Figure 84. LSM TEST Button
NOTE: The following sequence is for the LSM 120
volt module ONLY.
The 4 green status LEDs will indicate when a load priority level is
enabled.
All loads are enabled when the transfer signal is off. (ATS in Utility
position).
If the transfer signal is pulled low (Active) all loads are enabled until
an overload is detected.
When an overload is detected all loads are disabled.
Generator overload condition is determined by generator frequency.
Loads are shed when the frequency is <58 Hz for 3 seconds or <50
Hz for ½ second (For 60Hz).
After 5 minutes priority 1 loads are enabled.
After another 30 seconds Priority 2 load is enabled.
After another 30 seconds Priority 3 load is enabled.
After another 30 seconds Priority 4 load is enabled.
If an overload is detected within 30 seconds of a level being
enabled, all loads are disabled again and the sequence repeats.
However, the level that caused the overload and all levels higher
will not be enabled again for 30 minutes. After 3 attempts to enable
the faulting priority this level and all other higher levels will be
locked out.
Figures 83 thru 93 follow the sequence of operation when an
overload condition occurs on Priority Circuit 3. After a 30 minute
timer expires, Priority 3 is activated. If the frequency is still OK then
Priority 4 is enabled after another 30 second timer expires.

Page 88
PART 3
TRANSFER SWITCH
Section 3.1
Description and Components
GENERATOR RUNNING
ENABLING PRIORITY THREE, OVERLOAD
50.1
0:00
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
ENABLING PRIORITY THREE, OVERLOAD
50.1
0:00
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
HOLDING AT PRIORITY 2, WAITING 30 MIN
60.1
30:00
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
HOLDING AT PRIORITY 2, WAITING 30 MIN
60.1
30:00
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
OVERLOAD DETECTED WAITING 5 MIN
60.1
5:00
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
OVERLOAD DETECTED WAITING 5 MIN
60.1
5:00
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
30 MIN EXP, ENABLING PRIORITY THREE
60.1
0:30
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
30 MIN EXP, ENABLING PRIORITY THREE
60.1
0:30
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
PRIORITY ONE ENABLED, WAITING 30 SEC
60.1
0:30
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
PRIORITY ONE ENABLED, WAITING 30 SEC
60.1
0:30
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
0:00
GENERATOR RUNNING
ALL PRIORITIES RESTORED
60.1
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
0:00
GENERATOR RUNNING
ALL PRIORITIES RESTORED
60.1
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
Figure 88.
Figure 89.
Figure 90.
Figure 91.
Figure 92.
Figure 93.

Page 89
TRANSFER SWITCH
PART 3
Section 3.1
Description and Components
0:00
GENERATOR RUNNING
ALL PRIORITIES ENABLED
60.1
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
Figure 94.
LOAD SHED MODULE OPERATION
OPCB 24/120 VOLT MODULE
The Overload Prevention Control Board (OPCB) can control an air
conditioner (24 VAC) directly or a separate contactor (24 VAC or
120 VAC operating coil) which can control any load connected to it.
The OPCB can be powered from either a 24 VAC or 120 VAC
power supply. The 24 VAC supply is from a Class 2 transformer
which can be purchased from the manufacturer.
NOTE: When utilizing the optional 24 VAC con-
figuration, the power supply transformer (Class
2) must have connections to the LOAD and
NEUTRAL connection at the OPCB. Remember to
limit each output to 1 Amp.
NOTE: Do NOT mix 120 VAC and 24 VAC contac-
tors. The OPCB must be wired with one or the
other. You cannot intermix.
Generator overload condition is determined by generator frequency.
Loads are shed when the frequency is <58 Hz for 3 seconds or <50
Hz for ½ Second (For 60Hz).
The OPCB load shed module has a TEST button which forces the
unit to act as if an overload has occurred. This button operates
even when the transfer signal is inactive.
A TEST button is provided on the bottom of the OPCB to test the
operation of the tested functions. The TEST button will work when
the ATS is in the Utility or the Generator position.
1\. Turn on the Utility supply to the ATS.
2\. Press the TEST button on the OPCB.
3\. Verify that all of the connected loads to be “shed” become
disabled. The method of verification will depend on the type
of load.
4\. After five (5) minutes verify AC 1 and Load 1 are energized
Status LED AC 1 and Load 1 is ON.
5\. After another 15 seconds, verify AC 2 and Load 2 are
energized. Status LED AC 2 and Load 2 are ON.
Note: 120 VAC configuration is shown.
When utilizing the 24 VAC configuration,
the power supply transformer must have
connections to LOAD SUPPLY 1 and LOAD
SUPPLY 2 connections at the OPCB.

Page 90
6\. After another 15 seconds, verify Load 3 is energized. Status
Load 3 is ON.
7\. After another 15 seconds, verify Load 4 is energized. Status
Load 4 is ON.
Figure 95. OPCB TEST Button
NOTE: The following sequence is for the OPCB
24/120 volt module.
The 4 green status LEDs will indicate when a load priority level is
enabled.
All loads are enabled when the transfer signal is off. (ATS in Utility
position).
If the transfer signal is pulled low (Active) all loads are enabled until
an overload is detected.
When an overload is detected all loads are disabled.
Generator overload condition is determined by generator frequency.
Loads are shed when the frequency is <58 Hz for 3 seconds or <50
Hz for ½ second (For 60Hz).
After 5 minutes Priority 1 loads are enabled.
After another 15 seconds Priority 2 load is enabled.
After another 15 seconds Priority 3 load is enabled.
After another 15 seconds Priority 4 load is enabled.
If an overload is detected within 15 seconds of a priority being
enabled, that load is then locked out. The sequence will continue
until all load levels have been checked (Temporarily bypassing
the faulting level). The level that caused the overload will not be
enabled/tested again for 30 minutes. After a total of three attempts
to enable the faulting priority this load priority will remain locked
out.
Figures 94 thru 102 follow the sequence of operation when an
overload condition occurs on example Priority Circuit 3. After a 30
minute timer expires, Priority 3 is activated. If the frequency is still
OK then all priorities will remain active.
GENERATOR RUNNING
OVERLOAD DETECTED, WAITING 5 MIN
52.1
5:00
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
PRIORITY ONE ENABLED, WAITING 15 SEC
60.1
0:15
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
PRIORITY TWO ENABLED, WAITING 15 SEC
60.1
0:15
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
OVERLOAD DETECTED, WAITING 5 MIN
52.1
5:00
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
PRIORITY ONE ENABLED, WAITING 15 SEC
60.1
0:15
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
PRIORITY TWO ENABLED, WAITING 15 SEC
60.1
0:15
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
Figure 96. Figure 97. Figure 98.
PART 3
TRANSFER SWITCH
Section 3.1
Description and Components

Page 91
GENERATOR RUNNING
ENABLING PRIORITY THREE, OVERLOAD
50.1
0:15
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
OVERLOAD DETECTED ATTEMPTING PRIORITY 4
60.1
0:15
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
PRIORITY FOUR ENABLED, WAITING 30 MIN
60.1
30:00
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
0:00
GENERATOR RUNNING
ALL PRIORITIES RESTORED
AFTER 30 MINUTES
60.1
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
ENABLING PRIORITY THREE, OVERLOAD
50.1
0:15
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
OVERLOAD DETECTED ATTEMPTING PRIORITY 4
60.1
0:15
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
GENERATOR RUNNING
PRIORITY FOUR ENABLED, WAITING 30 MIN
60.1
30:00
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
0:00
GENERATOR RUNNING
ALL PRIORITIES RESTORED
AFTER 30 MINUTES
60.1
TR
AB
194
23
0 GROUND
194 +12V
23 TRANSFER
AIR 1
AIR 2
PRIORITY 1
PRIORITY 2
PRIORITY 3
PRIORITY 4
T1
NEUTRAL
LOAD SUPPLY 2
LOAD SUPPLY 1
CONTACTOR
1
CONTACTOR
2
CONTACTOR
3
CONTACTOR
4
CUSTOMER CONNECTION
23
194
0
THERMOSTAT 1
THERMOSTAT 2
AIR
CONDITIONER 1
AIR
CONDITIONER 2
SERVICE
PANEL
WATER
HEATER
WELL
PUMP
T1
00
T1
DLM
DLM
HZ
Timer:
NEUTRAL
DC VOLTAGE
(PCB) GROUND CONTROL
AC VOLTAGE
24VAC
GROUND
Figure 99. Figure 100. Figure 101.
Figure 102.
TRANSFER SWITCH
PART 3
Section 3.1
Description and Components
Note: After all priorities are enabled and the generator frequency is within
limits all priorities will remain on. In this example Priority 3 was the faulty
circuit. The controller would attempt 2 more times to enable Priority 3. If
not successful, the OPCB module would continue to lock out the faulting
priority until utility is restored or unit is reset. If the unit is reset during
generator operation, the testing sequence would begin again.

Page 92
POWER SUPPLY CONNECTIONS FOR
CONTACTORS
The Overload Prevention Control Board (OPCB) can be powered
from either a 24 VAC or 120 VAC power supply. The 24 VAC
supply is from a class 2 transformer that can be purchased from
the manufacturer. Mounting holes are provided in the enclosure
subplate for mounting of the transformer. The 120 VAC supply
is fused at 5 amps and is factory connected to OPCB terminals
labeled “T1” and “Neutral.”
24 VAC Supply
Transformer connections are made as shown in Figure 106.
• Blue wire - OPCB “LOAD SUPPLY 1” terminal
• Black wire - OPCB “T1” terminal
• White wire - OPCB “NEUTRAL” terminal
• Yellow wire - OPCB “LOAD SUPPLY 2” terminal
120 VAC Supply
Install the following jumpers on the OPCB (Figure 107).
• Load Supply 1 to T1
• Load Supply 2 to Neutral
CONTROL OF A SEPARATE CONTACTOR
A separate contactor relay module can be purchased from the
manufacturer. If a different relay is used it must have a 120 VAC
coil voltage. The LSM supplies fused (5A) 120 VAC to energize the
coils of the relay contactors (contactor 1, 2, 3 or 4).
1\. Mount the contactor module and connect the load to the
main contacts.
2\. Connect the contactor coil to the desired LSM (Contactor 1,
2, 3 or 4) terminals on the terminal strip.
3\. Connect additional load shedding contactors in a similar
fashion.
Ground Stud
Contactor Control
Connections
Load Connections
Terminals T1 & T2
Line Connections
Terminals L1 & L2
}}
Figure 103.
POWER MANAGEMENT MODULE
The PMM is for use with the Overload Prevention Control Board
(OPCB).
The Power Management Module (PMM) 24 VAC contactor is NOT
supplied with the transfer switch. It can be purchased separately
from the manufacturer.
The OPCB is mounted in the transfer switch. The OPCB provides
24 VAC to the PMM contactor operating coil. These PMM contactor
coil connections are made at the OPCB terminal strip.
Figure 104. Power Management Module
Figure 105. PMM Starter Kit
PART 3
TRANSFER SWITCH
Section 3.1
Description and Components

Page 93
TRANSFER SWITCH
PART 3
Section 3.1
Description and Components
0 Ground
194 +12V
23 Transfer
T1
NEUTRAL
A/C 1
24V
A/C 2
24V
LOAD 1
LOAD 2
LOAD 3
LOAD
4
A/C 1 & LOAD 1
LOAD
SUPPLY
LOAD
SUPPLY
1
2
1
2
2
2
2
1
1
1
1A MAX
1A MAX
1A MAX
1A MAX
A/C 2 & LOAD 2
LOAD 3
LOAD 4
Jumper Wire
T1 to Load Supply 1
T1 (Factory)
00 (Factory)
Jumper Wire
Neutral to Load Supply 2
F
act ory
Wiring
0 Ground
194 +12V
23 Transfer
T1
NEUTRAL
A/C 1
24V
A/C 2
24V
LOAD 1
LOAD 2
LOAD 3
LOAD
4
A/C 1 & LOAD 1
LOAD
SUPPLY
LOAD
SUPPLY
1
2
1
2
2
2
2
1
1
1
1A MAX
1A MAX
1A MAX
1A MAX
A/C 2 & LOAD 2
LOAD 3
LOAD 4
Blue
Black
White
Yellow
Fact ory
wiring
Transf ormer
leads
Field inst alled
Exi st ing
wiring
Figure 106. 24 VAC Supply Connections
Figure 107. 120 VAC Supply Connections

Page 94
SMART MANAGEMENT MODULE (SMM)
Description
The Smart Power Management System is designed to optimize
the performance of a standby generator. The system can consist
of up to 8 individual Smart Management Modules (SMM). Unlike
other load management systems that depend on another control
device, the SMM modules are actually self-aware and operate
autonomously.
Frequency is the true measure of generator engine performance
and does not need to factor in increased ambient temperatures,
elevation changes or generator fuel type. The modules monitor
the frequency (Hz) of the power being produced by a standby
generator and if it falls below a certain threshold, the module will
automatically follow a power management algorithm to ensure that
the generator is not overloaded.
The modules can be set to a load priority between 1 and 8 or be
set in a lock out only mode for loads that do not need to run during
a power outage, which reduces the necessary size of the generator
for a more cost effective solution.
UNDERSTANDING THE SMART MANAGEMENT
MODULE
Priority Dial (A) – Sets module priority.
NOTE: PRIORITY MUST BE DIFFERENT for each
module in an installation. Priority sets the order
in which loads recover from a load shed event.
Recovery time from a load shed event is five
minutes for Priority 1. Each priority after Priority
1 waits an additional 15 seconds after the initial
recovery time. See Table 1.
Lockout Switch (B) – Prevents load from operating when system
is operating under generator power. See Table 2.
NOTE: Recovery time is based on priority dial set-
tings. See Table 1.
Test Button (C) – Disables contactor output for a specified time.
LED (D) – Provides module status. See Table 3.
Contactor (E) – Controlled by a smart controller in module.
Contactor remains CLOSED until generator power is required.
Upon generator activation, controller moves to OPEN to handle
overload conditions.
NOTE: When the system is on generator power,
the contactor is also opened during lockout
switch ACTIVE state.
Mounting Holes (F) – Internal enclosure mounting holes provide
clean and sturdy mounting.
Priority Decal (G) – Provided for recording priority of each module
in installation. This decal should be installed on the electrical panel.
PART 3
TRANSFER SWITCH
Section 3.1
Description and Components
000106
000143a
A
B
C
E
D
G
FF
Figure 108. Smart Management Module Features

Page 95
Table 16. Priority Dial Settings
PriorityRecovery Time
15 minutes
25 minutes 15 seconds
35 minutes 30 seconds
45 minutes 45 seconds
56 minutes
66 minutes 15 seconds
76 minutes 30 seconds
86 minutes 45 seconds
9Not Used
0Not Used
Table 17. Lockout Switch Settings
Lockout
Switch
Position
ModeFunction
ONGENERATOR
Power is NOT available on
module output (contactor output).
Contactor is OPEN.
ONUTILITY
Power is available on module
output (contactor output).
Contactor is CLOSED.
OFFGENERATOR
Module operates with standard
load shed logic. Contactor is
OPEN or CLOSED per logic.
OFFUTILITY
Power is available on module
output (contactor output).
Contactor is CLOSED.
Table 19. Electrical Specifications
Input Voltage240 VAC
Current Rating50A resistive, 40A inductive
Locked Rotor Amp Rating240A
Motor Rating3HP
Contactor Coil Voltage240 VAC
Table 20. Enclosure Specifications n
Input Voltage240 VAC
Current Rating50A resistive, 40A inductive
TRANSFER SWITCH
PART 3
Section 3.1
Description and Components
Table 18. LED States
StateLed StateModeNote
Shed
1 second flash
(1 On – 1 Off)
Generator
Module detected an overload and shed its load. This state only occurs in generator
mode, or during a first time utility power up for five minutes of initial operation.
Lockout (30
minutes)
3 second flash
(3 On – 3 Off)
Generator
Module detected an overload while trying to recover from a shed situation. It
identified the offending load and disabled operation for 30 minutes to allow other
loads to operate. This state only occurs in generator mode.
Lockout Switch
Active
6 second flash
(6 On – 6 Off)
Generator
Module output is disabled and there is no power to the appliance while in generator
mode. Lockout switch must be ON. See Table 2.
Lockout Switch
Active
ONUtility
Lockout Switch operates in generator mode only. It has no function in utility mode.
LED is solid, indicating contactor is CLOSED and load is connected. Lockout switch
must be ON. See Table 2.
NormalON
Generator
or Utility
Indicates contactor is CLOSED and appliance has power. This is the default in utility
mode. It is the normal operating state in generator mode when an overload is not
detected.
Test1 second flash
Generator
or Utility
Test button triggers a typical shed condition and overrides all other states except
generator lockout switch ACTIVE state.

Page 96
SETTING PRIORITIES
High priority 240 VAC loads should be set to the highest priorities
so those loads recover first, in the event of generator overload.
NOTE: The highest priority and first load to
activate is Priority 1. The last load to activate is
Priority 8.
Setting priority determines timing for 3 scenarios:
• Order in which loads recover
• Delay time until power returns during an outage
• Delay time for post load shed recovery
An example configuration is shown below. Configurations will vary
depending on customer prioritization of loads:
Priority 1 - Baseboard heat
Priority 2 - Air conditioner
Priority 3 - Range
Priority 4 - Dryer
Priority 5 - Non-essential circuits
Priority 6 - Pool pump or hot tub
Priority 7 - Other circuits
Priority 8 - Other circuits
1\. Set the priority of each SMM module as desired (using the
example configuration for reference).
2\. Apply priority decal in a suitable location on electrical panel
to record chosen priority designations.
3\. Record priorities on decal.
Most installations will require the lockout switch will be DISABLED.
When performing a whole house backup with a generator not sized
to manage all household loads, SMM's can be used to disable
appliances or circuits during an outage. For non-essential loads
that will not be used on generator power, set lockout switch to
ENABLED.
TESTS
Utility Test
1\. Turn utility power ON and enable all module feeding circuits.
2\. Verify LED begins to flash at one second intervals.
3\. All contactors will close after five minutes. LED will illuminate,
and stay ON.
4\. Wait 30 seconds after contactor closes, then press TEST
button and verify module load shed. LED will flash at one
second intervals.
5\. Wait five minutes, plus predefined priority set time for module
to recover.
6\. Contactor will CLOSE and LED will illuminate, and stay ON.
Generator Test
1\. Simulate a utility loss by turning main line circuit breaker
(MLCB - service disconnect) to OFF while generator is in
AUTO.
2\. All modules will lose power and LEDs will disable.
3\. Generator will power on after preset delay.
4\. All LEDs will flash when generator transfers.
5\. Allow each module to enable output per its priority setting.
6\. After predefined priority time elapses, each contactor will
CLOSE and LED will illuminate and stay ON.
7\. Once LED stays ON, press TEST button and verify load shed
occurs.
8\. Once load shed occurs, LED will flash at one second
intervals.
9\. Allow time for each module to enable contactor output per
priority setting.
10\. After predefined priority set time, each contactor will CLOSE
and LED will illuminate and stay ON.
PART 3
TRANSFER SWITCH
Figure 109. Smart Management Module Connections
000108
A
B
C
E
D
G
J
I
F
H
Legend
ARed (240 VAC - Line)
BBlack (240 VAC - Line)
CRed (240 VAC - Load)
DBlack (240 VAC - Load)
EWhite - Neutral (as required)
FGreen - Ground (as required)
GBlack - Factory (PCB)
HRed - Factory (PCB)
IBlue - Factory (PCB)
JBlue - Factory (Jumper)

Page 97
NOTE: Depending on load size, the SMM module
may immediately go into load shed mode or
lockout during test. In this event, remove one or
more higher priority loads to allow testing of each
module.
Generator Test with Lockout Switch Enabled (perform if Lockout
Switch Enabled on any loads)
1\. Simulate a utility loss by turning MLCB (service disconnect)
to OFF while generator is in AUTO.
2\. All modules will lose power and LEDs will disable.
3\. Generator should power on after preset delay.
NOTE: For modules with lockout switch enabled,
LEDs will flash at six second intervals and load
will remain disabled while in generator power.
Return to Utility Test
1\. Return utility power by setting the MLCB (service disconnect)
to ON.
a. All modules should begin flashing at one second intervals.
b. All modules will recover in five minutes (including units with
lockout switch enabled).
TROUBLESHOOTING
See troubleshooting flowcharts.
TRANSFER SWITCH
PART 3
Section 3.1
Description and Components
SMM Functionality Flow Chart
Start Here
Legend





Note: When monitor frequency and
monitor power source levels are reached,
the system will remain in this state, during
normal generator operation. If an
overload occurs during operation, loads
will shed according to set parameters.
\\* Each priority setting above Priority 1 will increase delay time in 15 second increments, starting with 15 seconds at Priority 2.
\\*\\* If the frequency drops below acceptable levels for the pre-determined durations, all modules will shed.
† During lock out, the module will continuously monitor power source. If utility returns before the 30 minute lock out is satisfied, the module will allow five minutes to elapse from utility return time, and then close the contact.
Note 1: If the frequency is under 58 Hz when a module attempts to close the contactor after a shed, the module will wait another 5minutes plus Priority delay before attempting to enable.
Note 2: The "Checks power source" block monitors frequency and will change state, Generator or Utility, after it detects 1 minute of stable operation in the new state.
Utility
Utility
Utility
000105b
Generator
Generator
Checks power source
Checks power source
Contact closes
Contact closes
Contact Closed
Checks frequency
SMM Monitoring
Lockout switch ON and
contactor OPEN
Up to 5 minute delay
before contactor closes
Monitors frequency\*\*
5 minute delay
5 minute delay\*
Module powers up
Contactor Open
Utility Outage –
Contact opens
Contact opens –
Load is shed for 5
minutes (Priority 1) or
more\*
Contact opens –
30 minute lock out\*†
Module returns to
normal utility operation
Checks power source
If frequency meets
acceptable levels
If frequency meets
acceptable levels
for 15 seconds
If <52Hz for 1s or
If <58Hz for 3.5s
If <52Hz for 0.5s or
If <58Hz for 3s
Generator
Pressing the TEST button will
immediately override all settings and
shed load. Loads will be established
again after five minutes, plus the
pre-established priority setting time.

Page 98
PART 3
TRANSFER SWITCH
Page 98
Section 3.2
Operational Analysis
UTILITY SOURCE VOLTAGE AVAILABLE
Figure 110 is a schematic representation of the transfer switch with Utility source power available. The circuit condition is briefly described
as follows:
• Utility source voltage is available to terminal lugs N1 and N2 of the CONTACTOR; the transfer switch is in the “Utility” position and Utility
voltage is available to T1 and T2, customer load.
• Utility source voltage is available to the limit switch (SW2) via the normally closed transfer relay contacts (1 and 7) and Wire 126; how-
ever, SW2 is open and the circuit to the utility closing coil is open.
• Utility voltage “sensing” signals are delivered to controller on the Generator, via Wire N1A, and a 5 amp fuse (F1). The second line of
the Utility voltage “sensing” circuit is via Wire N2A, and a 5 amp fuse (F2).
SW3
SW2
E2
CIRCUIT 13
VR2
(16 CIRCUIT SHOWN FOR REFERENCE ONLY)
TR1-TRANSFER RELAY
SW2, SW3-LIMIT SWITCHES
TB1-TERMINAL STRIP
SW1-AUTOMATIC TRANSFER SWITCH
N-NEUTRAL
F1, F2, F3-5A, 600V FUSE
C1-UTILITY COIL & RECTIFIER
C2-GENERATOR COIL & RECTIFIER
LC-CIRCUIT BREAKER (LOADS)
LEGEND
B
N2A
B
T1A
N2A
BE2
SW1
A
COM
C1
VR1
COM
CIRCUIT 15
LC
CIRCUIT 16
E2
T2
CIRCUIT 12
CIRCUIT 8
CIRCUIT 11
CIRCUIT 7
CIRCUIT 3
CIRCUIT 4
T1
T1A
C2
T1
T2
CIRCUIT 2
CIRCUIT 1
CIRCUIT 5
CIRCUIT 9
CIRCUIT 6
CIRCUIT 10
14 CIRCUIT LOAD CENTER12 CIRCUIT LOAD CENTER10 CIRCUIT LOAD CENTER
8 CIRCUIT LOAD CENTER
16 CIRCUIT LOAD CENTER
NO
N2A
A
B
126
NONCNC
205
B
B
E1
N1A
126
N1A
77
14
205
23
99
36
TR1
N1A
E1
CONTROL
BLACK (MAIN 1)
RED (MAIN 2)
NEUTRAL (WHITE)
GROUND (GREEN)
E1
N1A
E2
N2A
E1
E2
CIRCUIT 14
CONNECTION
NEUTRAL
SWITCH
INSIDE
E2
T1A
N2A
N1A
E1
N2A
N1A
23
F1
E1
N1
F2
F3
T1
N2
23
240VAC TO
PANEL
MAIN DISTRIBUTION
NEUTRAL (WHITE)
GROUND (GREEN)
RED
GENERATOR
TO
OUTPUT
UTILITY
OUTPUT
BLACK
N1
T1
N2
23
240VAC
SENSING
TRANSFER
GENERATOR
PANEL
CONTROL
TS TO
EXTERNAL CONNECTION BOX
194
T1A
194
194
120VAC
OUTPUT
LOAD SENSING
N1 UTILITY VOLTAGE
E1 GENERATOR VOLTAGE
DC
N2 UTILITY VOLTAGE
(PCB) GROUND CONTROL
E2 GENERATOR VOLTAGE
Figure 110. Utility Source Voltage Available

Page 99
TRANSFER SWITCH
PART 3
Page 99
UTILITY SOURCE VOLTAGE FAILURE
If Utility source voltage should drop below 65% of nominal voltage for ten seconds, the controller will initiate engine start. After the generator
starts a five second engine warm-up timer is initiated. During this warm-up the generator is running at rated frequency and voltage. Figure
111 is a schematic representation of the transfer switch with the Generator running with voltage available to the transfer switch.
Generator voltage is available on CONTACTOR terminals E1 and E2.
• The controller’s logic is holding Wire 23 open from ground.
• Generator voltage from terminal E2 is available at the standby coil (C2); generator voltage from Terminal E1 is available to the transfer
relay at Pin 9. The transfer relay is not energized so E1 voltage will not go through the N.O. contact (9 & 6) to Wire 205.
Section 3.2
Operational Analysis
SW3
SW2
E2
CIRCUIT 13
VR2
(16 CIRCUIT SHOWN FOR REFERENCE ONLY)
TR1-TRANSFER RELAY
SW2, SW3-LIMIT SWITCHES
TB1-TERMINAL STRIP
SW1-AUTOMATIC TRANSFER SWITCH
N-NEUTRAL
F1, F2, F3-5A, 600V FUSE
C1-UTILITY COIL & RECTIFIER
C2-GENERATOR COIL & RECTIFIER
LC-CIRCUIT BREAKER (LOADS)
LEGEND
B
N2A
B
T1A
N2A
BE2
SW1
A
COM
C1
VR1
COM
CIRCUIT 15
LC
CIRCUIT 16
E2
T2
CIRCUIT 12
CIRCUIT 8
CIRCUIT 11
CIRCUIT 7
CIRCUIT 3
CIRCUIT 4
T1
T1A
C2
T1
T2
CIRCUIT 2
CIRCUIT 1
CIRCUIT 5
CIRCUIT 9
CIRCUIT 6
CIRCUIT 10
14 CIRCUIT LOAD CENTER12 CIRCUIT LOAD CENTER10 CIRCUIT LOAD CENTER
8 CIRCUIT LOAD CENTER
16 CIRCUIT LOAD CENTER
NO
N2A
A
B
126
NONCNC
205
B
B
E1
N1A
126
N1A
77
14
205
23
99
36
TR1
N1A
E1
CONTROL
BLACK (MAIN 1)
RED (MAIN 2)
NEUTRAL (WHITE)
GROUND (GREEN)
E1
N1A
E2
N2A
E1
E2
CIRCUIT 14
CONNECTION
NEUTRAL
SWITCH
INSIDE
E2
T1A
N2A
N1A
E1
N2A
N1A
23
F1
E1
N1
F2
F3
T1
N2
23
240VAC TO
PANEL
MAIN DISTRIBUTION
NEUTRAL (WHITE)
GROUND (GREEN)
RED
GENERATOR
TO
OUTPUT
UTILITY
OUTPUT
BLACK
N1
T1
N2
23
240VAC
SENSING
TRANSFER
GENERATOR
PANEL
CONTROL
TS TO
EXTERNAL CONNECTION BOX
194
T1A
194
194
120VAC
OUTPUT
LOAD SENSING
N1 UTILITY VOLTAGE
E1 GENERATOR VOLTAGE
DC
N2 UTILITY VOLTAGE
(PCB) GROUND CONTROL
E2 GENERATOR VOLTAGE
Figure 111. Utility Source Voltage Failure

Page 100
PART 3
TRANSFER SWITCH
Page 100
Section 3.2
Operational Analysis
TRANSFERRING TO STANDBY
12 VDC is delivered to the transfer relay through Wire 194 and back to the controller through Wire 23. When the five second engine warm-up
timer expires, the controller will take Wire 23 to ground which will energize the Transfer Relay. The N.O. and N.C. relay contacts will change
states. This will connect generator voltage from E1 at Pin 9 to Wire 205; the voltage will go through the N.C contact of SW3. Voltage from
both E1 and E2 will be available at the C2 coil; this voltage will pass through the rectifier in the coil; the coil will then energize.
Generator voltage is now delivered to the standby closing coil (C2), via Wire E1 and E2, the now closed TR1 contacts, Wire 205, the limit
switch (SW3), Wire B, and a bridge rectifier. The standby closing coil energizes and the main current carrying contacts of the transfer switch
are actuated to the “Standby” position.
• As the main contacts move toward the “Standby” position, limit switch SW2 closes (Utility Coil). When the contacts are in the "Standby"
position, a mechanical interlock actuates SW3 to its open position. When SW3 opens the C2 coil de-energizes.
• Generator voltage is now available to the LOAD terminals (T1 and T2) of the transfer switch and 120 VAC is also supplied to the control-
ler on Wire T1 for the battery charger. (220 VAC on T1 and T2 50 Hz only
SW3
SW2
E2
CIRCUIT 13
VR2
(16 CIRCUIT SHOWN FOR REFERENCE ONLY)
TR1-TRANSFER RELAY
SW2, SW3-LIMIT SWITCHES
TB1-TERMINAL STRIP
SW1-AUTOMATIC TRANSFER SWITCH
N-NEUTRAL
F1, F2, F3-5A, 600V FUSE
C1-UTILITY COIL & RECTIFIER
C2-GENERATOR COIL & RECTIFIER
LC-CIRCUIT BREAKER (LOADS)
LEGEND
B
N2A
B
T1A
N2A
BE2
SW1
A
COM
C1
VR1
COM
CIRCUIT 15
LC
CIRCUIT 16
E2
T2
CIRCUIT 12
CIRCUIT 8
CIRCUIT 11
CIRCUIT 7
CIRCUIT 3
CIRCUIT 4
T1
T1A
C2
T1
T2
CIRCUIT 2
CIRCUIT 1
CIRCUIT 5
CIRCUIT 9
CIRCUIT 6
CIRCUIT 10
14 CIRCUIT LOAD CENTER12 CIRCUIT LOAD CENTER10 CIRCUIT LOAD CENTER
8 CIRCUIT LOAD CENTER
16 CIRCUIT LOAD CENTER
NO
N2A
A
B
126
NONCNC
205
B
B
E1
N1A
126
N1A
77
14
205
23
99
36
TR1
N1A
E1
CONTROL
BLACK (MAIN 1)
RED (MAIN 2)
NEUTRAL (WHITE)
GROUND (GREEN)
E1
N1A
E2
N2A
E1
E2
CIRCUIT 14
CONNECTION
NEUTRAL
SWITCH
INSIDE
E2
T1A
N2A
N1A
E1
N2A
N1A
23
F1
E1
N1
F2
F3
T1
N2
23
240VAC TO
PANEL
MAIN DISTRIBUTION
NEUTRAL (WHITE)
GROUND (GREEN)
RED
GENERATOR
TO
OUTPUT
UTILITY
OUTPUT
BLACK
N1
T1
N2
23
240VAC
SENSING
TRANSFER
GENERATOR
PANEL
CONTROL
TS TO
EXTERNAL CONNECTION BOX
194
T1A
194
194
120VAC
OUTPUT
LOAD SENSING
N1 UTILITY VOLTAGE
E1 GENERATOR VOLTAGE
DC
N2 UTILITY VOLTAGE
(PCB) GROUND CONTROL
E2 GENERATOR VOLTAGE
Figure 112. Transferring to Standby

Page 101
TRANSFER SWITCH
PART 3
Page 101
TRANSFERRED TO STANDBY
When the standby coil (C2) energizes it pulls the CONTACTOR to an “over center” position towards the “Standby” position, the transfer
switch mechanically snaps to that position. Upon closure of the main contacts to the “Standby” position limit switches SW2 and SW3
mechanically actuate to “arm” the circuit for re-transfer to “Utility” position. When SW3 changes it opens the circuit providing voltage to the
Standby closing coil (C2). Voltage from the Generator, connected through T1 and T2, provide power to customer connected loads.
Section 3.2
Operational Analysis
SW3
SW2
E2
CIRCUIT 13
VR2
(16 CIRCUIT SHOWN FOR REFERENCE ONLY)
TR1-TRANSFER RELAY
SW2, SW3-LIMIT SWITCHES
TB1-TERMINAL STRIP
SW1-AUTOMATIC TRANSFER SWITCH
N-NEUTRAL
F1, F2, F3-5A, 600V FUSE
C1-UTILITY COIL & RECTIFIER
C2-GENERATOR COIL & RECTIFIER
LC-CIRCUIT BREAKER (LOADS)
LEGEND
B
N2A
B
T1A
N2A
BE2
SW1
A
COM
C1
VR1
COM
CIRCUIT 15
LC
CIRCUIT 16
E2
T2
CIRCUIT 12
CIRCUIT 8
CIRCUIT 11
CIRCUIT 7
CIRCUIT 3
CIRCUIT 4
T1
T1A
C2
T1
T2
CIRCUIT 2
CIRCUIT 1
CIRCUIT 5
CIRCUIT 9
CIRCUIT 6
CIRCUIT 10
14 CIRCUIT LOAD CENTER12 CIRCUIT LOAD CENTER10 CIRCUIT LOAD CENTER
8 CIRCUIT LOAD CENTER
16 CIRCUIT LOAD CENTER
NO
N2A
A
B
126
NONCNC
205
B
B
E1
N1A
126
N1A
77
14
205
23
99
36
TR1
N1A
E1
CONTROL
BLACK (MAIN 1)
RED (MAIN 2)
NEUTRAL (WHITE)
GROUND (GREEN)
E1
N1A
E2
N2A
E1
E2
CIRCUIT 14
CONNECTION
NEUTRAL
SWITCH
INSIDE
E2
T1A
N2A
N1A
E1
N2A
N1A
23
F1
E1
N1
F2
F3
T1
N2
23
240VAC TO
PANEL
MAIN DISTRIBUTION
NEUTRAL (WHITE)
GROUND (GREEN)
RED
GENERATOR
TO
OUTPUT
UTILITY
OUTPUT
BLACK
N1
T1
N2
23
240VAC
SENSING
TRANSFER
GENERATOR
PANEL
CONTROL
TS TO
EXTERNAL CONNECTION BOX
194
T1A
194
194
120VAC
OUTPUT
LOAD SENSING
N1 UTILITY VOLTAGE
E1 GENERATOR VOLTAGE
DC
N2 UTILITY VOLTAGE
(PCB) GROUND CONTROL
E2 GENERATOR VOLTAGE
Figure 113. Transferred to Standby

Page 102
PART 3
TRANSFER SWITCH
Page 102
Section 3.2
Operational Analysis
UTILITY RESTORED
Utility voltage is restored and available to terminals N1 and N2. The Utility voltage is “sensed” by the controller and, if it is above 75% of
nominal for 15 consecutive seconds, a transfer back to Utility will occur.
SW3
SW2
E2
CIRCUIT 13
VR2
(16 CIRCUIT SHOWN FOR REFERENCE ONLY)
TR1-TRANSFER RELAY
SW2, SW3-LIMIT SWITCHES
TB1-TERMINAL STRIP
SW1-AUTOMATIC TRANSFER SWITCH
N-NEUTRAL
F1, F2, F3-5A, 600V FUSE
C1-UTILITY COIL & RECTIFIER
C2-GENERATOR COIL & RECTIFIER
LC-CIRCUIT BREAKER (LOADS)
LEGEND
B
N2A
B
T1A
N2A
BE2
SW1
A
COM
C1
VR1
COM
CIRCUIT 15
LC
CIRCUIT 16
E2
T2
CIRCUIT 12
CIRCUIT 8
CIRCUIT 11
CIRCUIT 7
CIRCUIT 3
CIRCUIT 4
T1
T1A
C2
T1
T2
CIRCUIT 2
CIRCUIT 1
CIRCUIT 5
CIRCUIT 9
CIRCUIT 6
CIRCUIT 10
14 CIRCUIT LOAD CENTER12 CIRCUIT LOAD CENTER10 CIRCUIT LOAD CENTER
8 CIRCUIT LOAD CENTER
16 CIRCUIT LOAD CENTER
NO
N2A
A
B
126
NONCNC
205
B
B
E1
N1A
126
N1A
77
14
205
23
99
36
TR1
N1A
E1
CONTROL
BLACK (MAIN 1)
RED (MAIN 2)
NEUTRAL (WHITE)
GROUND (GREEN)
E1
N1A
E2
N2A
E1
E2
CIRCUIT 14
CONNECTION
NEUTRAL
SWITCH
INSIDE
E2
T1A
N2A
N1A
E1
N2A
N1A
23
F1
E1
N1
F2
F3
T1
N2
23
240VAC TO
PANEL
MAIN DISTRIBUTION
NEUTRAL (WHITE)
GROUND (GREEN)
RED
GENERATOR
TO
OUTPUT
UTILITY
OUTPUT
BLACK
N1
T1
N2
23
240VAC
SENSING
TRANSFER
GENERATOR
PANEL
CONTROL
TS TO
EXTERNAL CONNECTION BOX
194
T1A
194
194
120VAC
OUTPUT
LOAD SENSING
N1 UTILITY VOLTAGE
E1 GENERATOR VOLTAGE
DC
N2 UTILITY VOLTAGE
(PCB) GROUND CONTROL
E2 GENERATOR VOLTAGE
Figure 114. Utility Restored

Page 103
TRANSFER SWITCH
PART 3
Page 103
UTILITY RESTORED, TRANSFERRING BACK TO UTILITY
After the 15 second return to utility delay expires, the controller will open the Wire 23 circuit from ground. The transfer relay (TR1)
de-energizes, the N.O. and N.C. contacts change state. Utility voltage is delivered to the utility closing coil (C1) through Wires N1A and N2A,
the normally closed contacts (1 and 7) , Wire 126, and limit switch (SW2) . With utility voltage applied to both sides of the utility closing coil
(C1), the rectifier in the coil causes the coil to energize.
When the TR1 relay de-energizes its utility side contacts close. Utility voltage is then delivered to the utility closing coil (C1), via Wire N1A
and N2A, the closed TR1 contacts, Wire 126, limit switch (SW2), and a bridge rectifier.
• The C1 coil energizes and moves the main contacts to their “Utility” Position; the LOAD terminals are now powered by Utility.
• Movement of the main contacts to the “Utility” position actuates the limit switches. SW2 opens and SW3 moves to the Standby source
side.
Section 3.2
Operational Analysis
SW3
SW2
E2
CIRCUIT 13
VR2
(16 CIRCUIT SHOWN FOR REFERENCE ONLY)
TR1-TRANSFER RELAY
SW2, SW3-LIMIT SWITCHES
TB1-TERMINAL STRIP
SW1-AUTOMATIC TRANSFER SWITCH
N-NEUTRAL
F1, F2, F3-5A, 600V FUSE
C1-UTILITY COIL & RECTIFIER
C2-GENERATOR COIL & RECTIFIER
LC-CIRCUIT BREAKER (LOADS)
LEGEND
B
N2A
B
T1A
N2A
BE2
SW1
A
COM
C1
VR1
COM
CIRCUIT 15
LC
CIRCUIT 16
E2
T2
CIRCUIT 12
CIRCUIT 8
CIRCUIT 11
CIRCUIT 7
CIRCUIT 3
CIRCUIT 4
T1
T1A
C2
T1
T2
CIRCUIT 2
CIRCUIT 1
CIRCUIT 5
CIRCUIT 9
CIRCUIT 6
CIRCUIT 10
14 CIRCUIT LOAD CENTER12 CIRCUIT LOAD CENTER10 CIRCUIT LOAD CENTER
8 CIRCUIT LOAD CENTER
16 CIRCUIT LOAD CENTER
NO
N2A
A
B
126
NONCNC
205
B
B
E1
N1A
126
N1A
77
14
205
23
99
36
TR1
N1A
E1
CONTROL
BLACK (MAIN 1)
RED (MAIN 2)
NEUTRAL (WHITE)
GROUND (GREEN)
E1
N1A
E2
N2A
E1
E2
CIRCUIT 14
CONNECTION
NEUTRAL
SWITCH
INSIDE
E2
T1A
N2A
N1A
E1
N2A
N1A
23
F1
E1
N1
F2
F3
T1
N2
23
240VAC TO
PANEL
MAIN DISTRIBUTION
NEUTRAL (WHITE)
GROUND (GREEN)
RED
GENERATOR
TO
OUTPUT
UTILITY
OUTPUT
BLACK
N1
T1
N2
23
240VAC
SENSING
TRANSFER
GENERATOR
PANEL
CONTROL
TS TO
EXTERNAL CONNECTION BOX
194
T1A
194
194
120VAC
OUTPUT
LOAD SENSING
N1 UTILITY VOLTAGE
E1 GENERATOR VOLTAGE
DC
N2 UTILITY VOLTAGE
(PCB) GROUND CONTROL
E2 GENERATOR VOLTAGE
Figure 115. Utility Restored, Transferring back to Utility

Page 104
PART 3
TRANSFER SWITCH
Section 3.2
Operational Analysis
Page 104
UTILITY RESTORED, TRANSFERRED BACK TO UTILITY
As the utility closing coil pulls the transfer switch to an “over center” position, the switch mechanically snaps to the “Utility” position. Upon
closure of the contacts to Utility, the limit switches (SW2 and SW3) mechanically actuate to “arm” the circuit for the next transfer to Standby.
When switch SW2 changes states, the circuit providing voltage to the utility transfer coil is opened, and the coil de-energizes.
SW3
SW2
E2
CIRCUIT 13
VR2
(16 CIRCUIT SHOWN FOR REFERENCE ONLY)
TR1-TRANSFER RELAY
SW2, SW3-LIMIT SWITCHES
TB1-TERMINAL STRIP
SW1-AUTOMATIC TRANSFER SWITCH
N-NEUTRAL
F1, F2, F3-5A, 600V FUSE
C1-UTILITY COIL & RECTIFIER
C2-GENERATOR COIL & RECTIFIER
LC-CIRCUIT BREAKER (LOADS)
LEGEND
B
N2A
B
T1A
N2A
BE2
SW1
A
COM
C1
VR1
COM
CIRCUIT 15
LC
CIRCUIT 16
E2
T2
CIRCUIT 12
CIRCUIT 8
CIRCUIT 11
CIRCUIT 7
CIRCUIT 3
CIRCUIT 4
T1
T1A
C2
T1
T2
CIRCUIT 2
CIRCUIT 1
CIRCUIT 5
CIRCUIT 9
CIRCUIT 6
CIRCUIT 10
14 CIRCUIT LOAD CENTER12 CIRCUIT LOAD CENTER10 CIRCUIT LOAD CENTER
8 CIRCUIT LOAD CENTER
16 CIRCUIT LOAD CENTER
NO
N2A
A
B
126
NONCNC
205
B
B
E1
N1A
126
N1A
77
14
205
23
99
36
TR1
N1A
E1
CONTROL
BLACK (MAIN 1)
RED (MAIN 2)
NEUTRAL (WHITE)
GROUND (GREEN)
E1
N1A
E2
N2A
E1
E2
CIRCUIT 14
CONNECTION
NEUTRAL
SWITCH
INSIDE
E2
T1A
N2A
N1A
E1
N2A
N1A
23
F1
E1
N1
F2
F3
T1
N2
23
240VAC TO
PANEL
MAIN DISTRIBUTION
NEUTRAL (WHITE)
GROUND (GREEN)
RED
GENERATOR
TO
OUTPUT
UTILITY
OUTPUT
BLACK
N1
T1
N2
23
240VAC
SENSING
TRANSFER
GENERATOR
PANEL
CONTROL
TS TO
EXTERNAL CONNECTION BOX
194
T1A
194
194
120VAC
OUTPUT
LOAD SENSING
N1 UTILITY VOLTAGE
E1 GENERATOR VOLTAGE
DC
N2 UTILITY VOLTAGE
(PCB) GROUND CONTROL
E2 GENERATOR VOLTAGE
Figure 116. Utility Restored, Transferred back to Utility

Page 105
TRANSFER SWITCH
PART 3
Section 3.2
Operational Analysis
Page 105
TRANSFERRED BACK TO UTILITY, GENERATOR SHUTDOWN
When the transfer switch returns to the “Utility” position the controller will shut the generator down after the one minute engine cool-down
timer expires.
SW3
SW2
E2
CIRCUIT 13
VR2
(16 CIRCUIT SHOWN FOR REFERENCE ONLY)
TR1-TRANSFER RELAY
SW2, SW3-LIMIT SWITCHES
TB1-TERMINAL STRIP
SW1-AUTOMATIC TRANSFER SWITCH
N-NEUTRAL
F1, F2, F3-5A, 600V FUSE
C1-UTILITY COIL & RECTIFIER
C2-GENERATOR COIL & RECTIFIER
LC-CIRCUIT BREAKER (LOADS)
LEGEND
B
N2A
B
T1A
N2A
BE2
SW1
A
COM
C1
VR1
COM
CIRCUIT 15
LC
CIRCUIT 16
E2
T2
CIRCUIT 12
CIRCUIT 8
CIRCUIT 11
CIRCUIT 7
CIRCUIT 3
CIRCUIT 4
T1
T1A
C2
T1
T2
CIRCUIT 2
CIRCUIT 1
CIRCUIT 5
CIRCUIT 9
CIRCUIT 6
CIRCUIT 10
14 CIRCUIT LOAD CENTER12 CIRCUIT LOAD CENTER10 CIRCUIT LOAD CENTER
8 CIRCUIT LOAD CENTER
16 CIRCUIT LOAD CENTER
NO
N2A
A
B
126
NONCNC
205
B
B
E1
N1A
126
N1A
77
14
205
23
99
36
TR1
N1A
E1
CONTROL
BLACK (MAIN 1)
RED (MAIN 2)
NEUTRAL (WHITE)
GROUND (GREEN)
E1
N1A
E2
N2A
E1
E2
CIRCUIT 14
CONNECTION
NEUTRAL
SWITCH
INSIDE
E2
T1A
N2A
N1A
E1
N2A
N1A
23
F1
E1
N1
F2
F3
T1
N2
23
240VAC TO
PANEL
MAIN DISTRIBUTION
NEUTRAL (WHITE)
GROUND (GREEN)
RED
GENERATOR
TO
OUTPUT
UTILITY
OUTPUT
BLACK
N1
T1
N2
23
240VAC
SENSING
TRANSFER
GENERATOR
PANEL
CONTROL
TS TO
EXTERNAL CONNECTION BOX
194
T1A
194
194
120VAC
OUTPUT
LOAD SENSING
N1 UTILITY VOLTAGE
E1 GENERATOR VOLTAGE
DC
N2 UTILITY VOLTAGE
(PCB) GROUND CONTROL
E2 GENERATOR VOLTAGE
Figure 117. Transferred back to Utility, Generator Shutdown

Page 106
Section 3.3
Troubleshooting Flowcharts
PART 3
TRANSFER SWITCH
INTRODUCTION
Use the “Flow Charts” in conjunction with the detailed instructions in Section 3.4. Test numbers used in the flow charts correspond to the
numbered tests in Section 3.4. The first step in using the flow charts is to identify the correct problem on the following pages. For best
results, perform all tests in the exact sequence shown in the flow charts.
BAD
BAD
REPAIR OR REPLACE AS NEEDED
REPLACE
GOOD
GOOD
GOOD
FIND CAUSE OF NO AC OUTPUT
TO TRANSFER SWITCH FROM
GENERATOR
TEST 20 – CHECK
VOLTAGE AT
TERMINAL LUGS
E1 & E2
TEST 21 – CHECK
MANUAL TRANSFER
SWITCH OPERATION
TEST 22 – CHECK
23 AND 194
CIRCUIT
BAD
REPAIR AS NEEDED
TEST 24 – CHECK
STANDBY CONTROL
CIRCUIT
TEST 23 – TEST
TRANSFER
RELAY
BAD
TEST 30 – CHECK
MAIN LINE CIRCUIT
BREAKER
BAD
BAD
GOOD
REPAIR OR REPLACE MECHANISM
Problem 6 – With Controller in Automatic Mode and Utility Failed, Generator Runs but
Transfer to Standby Does Not Occur
Problem 6 — With Controller in Automatic Mode and Utility Failed, Generator Runs but Transfer to Standby
Does Not Occur
Page 106

Page 107
TRANSFER SWITCH
PART 3
Section 3.3
Troubleshooting Flowcharts
Page 107
Problem 7 – In Automatic Mode, Generator Starts When Loss of Utility Occurs, Generator
Shuts Down When Utility Returns But There Is No Retransfer To Utility Power
OR
Generator Transfers to Standby During Excercise or in Manual Mode
BAD
BAD
REPAIR OR REPLACE AS NEEDED
REPAIR OR REPLACE AS NEEDED
REPLACE
GOOD
GOOD
GOOD
TEST 21 – CHECK
MANUAL TRANSFER
SWITCH OPERATION
TEST 25 – CHECK
WIRE 23
BAD
TEST 26 – CHECK
UTILITY CONTROL
CIRCUIT
TEST 23 – TEST
TRANSFER
RELAY
BAD
REPAIR OR REPLACE MECHANISM
REPLACE CONTROLLER
CORRECT UTILITY
SOURCE VOLTAGE
REPLACE
GO TO PROBLEM 6
REPAIR OR REPLACE WIRE
N1A/N2A BETWEEN N1/N2
LUGS AND FUSE HOLDER
REPAIR N1/N2 OPEN WIRING
BETWEEN TRANSFER
SWITCH AND GENERATOR
Problem 8 – Unit Starts and May or May Not Transfer When Utility Power Is On
TEST 33 –
CHECK N1 & N2
VOLTAGE
TEST 34 – CHECK
UTILITY SENSE
VOLTAGE
TEST 35 –
CHECK VOLTAGE
AT TERMINAL
LUGS N1 & N2
TEST 28 –
CHECK FUSE
F1 & F2
GOOD
GOOD
GOOD
GOOD
BAD
BAD
BAD
BAD
Problem 7 – In Automatic Mode, Generator Starts When Loss of Utility Occurs, Generator Shuts Down
When Utility Returns But There is No Retransfer to Utility Power
Or
Generator Transfers to Standby During Exercise or in Manual Mode
Problem 8 – Unit Starts and May or May Not Transfer When Utility Power is On

Page 108
PART 3
TRANSFER SWITCH
Section 3.3
Troubleshooting Flowcharts
TEST 28 – CHECK
FUSE F1 & F2
TEST 32 – CHECK
N1 & N2 WIRING
GOOD
GOOD
BAD
BAD
REPAIR OR REPLACE
WIRING
INSPECT/REPLACE
CONTROLLER
FINISH
Problem 9 – Blown F1 or F2 Fuse
TEST 29 – CHECK
FUSE F3 (T1)
TEST 36 – CHECK
T1 WIRING
GOOD
GOOD
BAD
BAD
REPAIR OR REPLACE
WIRING
REPLACE CONTROLLER
STOP TESTING
Problem 10 – Blown T1 Fuse
Page 108
Problem 9 – Blown F1 or F2 Fuse
Problem 10 – Blown T1 Fuse
CHECK METER
SETTINGS AND
FUNTIONALITY
LINE VOLTAGE MUST
CONNECT TO THE LEFT
SIDE OF THE CONTACTOR,
LOAD TO THE RIGHT SIDE.
NO
ENABLE MLCB
AND/OR VERIFY
GENERATOR
OPERATION
ENABLE CIRCUIT
BREAKER
CHECK WIRING TO SMM
AND CONNECTIONS
INSIDE SMM
SMM Problem 1 – Load Management Module (SMM) LED is OFF, Load Not Powered
UTILTIY AVAILABLE
AND/OR
GENERATOR ON?
SMM LED OFF –
LOAD NOT
POWERED
YES
YES
RETEST
NO
YESNO
DISTRIBUTION PANEL
CIRCUIT BREAKER
ENABLED?
LINE VOLTAGE
AVAILABLE?
SMM Problem 1 – Load Management Module (SMM) LED is OFF, Load Not Powered

Page 109
TRANSFER SWITCH
PART 3
Section 3.3
Troubleshooting Flowcharts
SMM Problem 2 – Load Management Module (SMM) LED is ON, Load Not Powered
TEST 37 – CHECK
VOLTAGE AT
CONTACTOR
SMM LED ON –
LOAD NOT
POWERED
GENERATOR WAS
OVERLOADED, SHED
OCCURED AND POWER
APPLIED TO SMM.
THIS WILL ALSO OCCUR IF
UTILITY POWER WAS JUST
APPLIED. (EXCEPT IF
TRANSFERING FROM GEN
TO UTILITY)
SMM Problem 3 – Load Management Module (SMM) LED is Flashing, Load Not Powered
SMM LED FLASHING –
LOAD NOT POWERED
CORRECTIVE ACTION:
WAIT 5 MINUTES PLUS
THE PRIORITY TIME
DELAY FOR SMM TO
ENABLE OUTPUT.
REVIEW ALL ENABLED
LOADS. DISABLE SUSPECT
LOADS TO PREVENT
OVERLOAD FROM
RECURRING.
CORRECTIVE ACTION:
WAIT 30 MINUTES FOR
PMM TO ATTEMPT
LOAD REAPPLICAION.
LED FLASHING –
1 SECOND INTERVAL
GENERATOR
OVERLOADED WHILE
ATTEMPTING
RECOVERY FROM
SHEDDING.
DURING INSTALLATION, IT
WAS DETERMINED THAT
THIS LOAD WILL BE
DISABLED DURING
GENERATOR OPERATION
TO PREVENT GENERATOR.
LED FLASHING –
6 SECOND INTERVAL
CORRECTIVE ACTION:
REVIEW ATTACHED
LOAD, IF NECESSARY.
LOCKOUT SWITCH
ENABLED AND THE
UNIT IS ON
GENERATOR POWER.
LED FLASHING –
3 SECOND INTERVAL
NO
NO
YES
YES
YES
IMPROPER MOUNTING
OR INCORRECT
CONNETIONS.
NOTE: A NORMAL 60 HZ
HUM IS EXPECTED FROM
THE NORMAILLY OPEN
CONTACTOR.
SMM Problem 4 – Load Management Module (SMM) is Humming or Buzzing
MOUNT SECURELY TO
WALL OR VERTICAL
SURFACE WITH ARROWS
POINTING UP ONLY.
NOTE: PMM MUST HAVE
240 VAC TO OPERATE
CORRECTLY.
TEST 37 – CHECK
VOLTAGE AT
CONTACTOR
HUMMING SOUND
COMING FROM SMM
LOAD NOT POWERED
LOUD BUZZING
SOUND COMING
FROM SMM
SMM Problem 2 – Load Management Module (SMM) LED is ON, Load Not Powered
SMM Problem 3 – Load Management Module (SMM) LED is Flashing, Load Not Powered
SMM Problem 4 – Load Management Module (SMM) is Humming or Buzzing

Page 110
PART 3
TRANSFER SWITCH
NOTES

Page 111
TRANSFER SWITCH
PART 3
Section 3.4
Diagnostic Tests
Page 111
For General Troubleshooting Guidelines refer to Section 1.12
\*\*\*IMPORTANT\*\*\*
Use wire numbers only and disregard any specific “J” Connector
references. Utilize the wire numbers and controller pin out chart in
Appendix “A” per specific connector styles.
If any steps result in replacing a Controller, utilize Appendix “B”
PROBING AND PIN EXTRACTION
If probing and/or back-probing results in a "BAD" condition, before condemning the controller,
remove the pin/plug in question and verify the pin/plug is not distorted, bent and/or not making
electrical contact! Repair as needed!
Back-Probing Molex Connector
Molex Pin Extractor Tool Part# 0K4445
Probing AMP ConnectorUsing Molex Pin Extractor Tool

Page 112
PART 3
TRANSFER SWITCH
Section 3.4
Diagnostic Tests
EVOLUTION E-CODES
DISPLAYED
ALARM
ALARM/
WARN-
ING
E-CODE
BREAK-
DOWN
DESCRIPTIONNotes
Controller FaultALARM No E-code on HSBReplace Controller
OvercrankALARM1100
Condition - Engine Cranks but will not Start
Unit turns over but will not start. Controller is receiving signal on Wire 18.
Problem 17
OverspeedALARM1200
Prolonged
Over 72 Hz for 3 seconds. Possible cause: Stepper motor/mixer body
assembly issue.
Test 12
OverspeedALARM1205
Instantaneous
Over 75 Hz for .1 second (100 milliseconds). Possible cause: Stepper
motor/mixer body assembly issue.
Test 12
Low Oil PressureALARM1300
Occurred while running
The default Extended alarm for low oil pressure. Check oil level and
pressure.
Test 61
High TemperatureALARM1400
Condition - Air Flow Impeded / Flow Issue
Check the inlet/outlet for debris.
Test 62
RPM SensorALARM1501
Twin Cylinder+Running
Twin Cylinder Running faults to RPM sensor loss. Possible Causes: air
pocket in fuel line, dirty fuel, missing ignition pulse (loss of one of the
primary coils).
Test 50 and Test 64
RPM SensorALARM1505
Twin Cylinder+Cranking
Twin Cylinder Cranking faults to RPM sensor loss Possible Cause:
starter motor issue, missing ignition pulse (loss of one of the primary
coils).
If engine cranks, Test
64\. If engine does not
crank, Problem 15.
RPM SensorALARM1511
Single Cylinder+Running
Single Cylinder Running with Low Fuel Pressure faults to RPM sensor
loss Possible Causes: air pocket in fuel line,dirty fuel.
Test 50 and Test 64
RPM SensorALARM1515
Single Cylinder+Cranking
Single Cylinder Cranking faults to RPM sensor loss Possible Cause:
starter motor issue.
If engine cranks, Test
64\. If engine does not
crank, Problem 15.
UnderspeedALARM1600
Condition - Unit is Overloaded
Unit is Overloaded slowing engine speed, fuel supply low or throttle
control problem.
Problem 1, Test 50 or
Test 12
OvervoltageALARM1800Prolonged Over-VoltageProblem 2
UndervoltageALARM1900
Prolonged Under-Voltage
Undervoltage due to loss of voltage for some time (10+ seconds).
Test 5
UndervoltageALARM1901
Instantaneous
Undervoltage due to sudden loss of voltage.
Problem 1
UndervoltageALARM1902
Both Zero Crosses missing
Undervoltage due to faulty excitation winding,or zero cross circuit,or
circuit in general. Possible cause: loose wiring, field boost hardware
failure
Problem 1
UndervoltageALARM1906
Single Zero Cross missing
Undervoltage due to faulty excitation winding, zero cross circuit, or
circuit in general. Possible cause: field boost hardware failure
Problem 1

Page 113
TRANSFER SWITCH
PART 3
Section 3.4
Diagnostic Tests
EVOLUTION E-CODES
ADDITIONAL CODES FOR 8 KW UNITS ONLY
DISPLAYED
ALARM
ALARM/
WARN-
ING
E-CODE
BREAK-
DOWN
DESCRIPTIONNotes
Wiring ErrorALARM2099Customer connection low voltage and high voltage wires are crossed.
Check customer con-
nection in generator
Overload Remove
Load
ALARM2100
Overloaded - Default (Output Current Method)
Unit is overloaded, one of the two CTs is detecting an overload condi-
tion. Check transfer switch loadshed functionality. (Change load dynam-
ics or utilize loadshed).
Remove Load
Undervoltage
Overload
ALARM2299
Unit was overloaded and attempted to start with a large load connected.
The unit can not ramp up the generator voltage to its normal target volt-
age value if it starts with a large load connected
Remove Load
Stepper
Overcurrent
ALARM2399Current flow in stepper coil(s ) above specificationTest 12
Fuse Problem\*ALARM2400
Missing / Damaged Fuse
The 7.5 amp Controller Fuse is missing or blown (open).
Test 44
Low BatteryWARNING Condition->Battery less than 12.1 Volts for 60 secondsTest 45
Battery ProblemWARNING
Condition->More than 16 Volts of battery voltage or 600 milliamperes or
more of charge current at the end of an 18 hour charge
Test 45
Charger WarningWARNING Less than 12.5 volts of battery voltage at the end of a 18 hour chargeProblem 22
Charger Missing
AC
WARNING AC power is missing from the battery charger inputProblem 22
\*Firmware version 1.11 and older only
DISPLAYED
ALARM
ALARM/
WARN-
ING
E-CODE
BREAK-
DOWN
DESCRIPTIONNotes
OvercrankALARM1101
Engine/Starter Problem
Limiting number of cranking cycles to protect the starter motor.
If the engine has tried
to crank for 10 times
unsuccessfully, this will
trigger.
UnderspeedALARM1603
Underspeed
The engine never comes up to 3700 RPM.
Check fuel selection
and fuel supply
Overload Remove
Load
ALARM2102
Overloaded
Unit recranks 5 times when load is applied, engine dies (0 RPM) and
has low voltage (< 180V)
Check for Overloaded
condition on unit.
Inspect stepper motor
operation.
Overload Remove
Load
ALARM2103
Overloaded
Unit has run and attempted to accept load 10 times, could not accept
due to overload condition
Check for Overloaded
condition on unit

Page 114
PART 3
TRANSFER SWITCH
Section 3.4
Diagnostic Tests
Page 114
INTRODUCTION
This section familiarizes the service technician with acceptable
procedures for the testing and evaluation of various problems that
can occur on pre-packaged transfer switches. Use this section in
conjunction with Section 3.3, “Troubleshooting Flow Charts.” The
numbered tests in this section correspond with those of Section 3.3.
Some test procedures in this section may require the use of
specialized test equipment, meters or tools. Most tests can be
performed with an inexpensive volt-ohm-meter (VOM). An AC
frequency meter is required, where frequency readings must be
taken. To measure AC loads it is acceptable to use a clamp-on
ammeter.
Testing and troubleshooting methods covered in this section are
not exhaustive. No attempt has been made to discuss, evaluate
and advise the home standby service trade of all conceivable
ways in which service and trouble diagnosis must be performed.
Accordingly, anyone who uses a test method not recommended
herein must first satisfy himself that the procedure or method he
has selected will jeopardize neither his nor the product's safety.
SAFETY
Service personnel who work on this equipment should be aware
of the dangers of such equipment. Extremely high and dangerous
voltages are present that can kill or cause serious injury. Gaseous
fuels are highly explosive and can ignite by the slightest spark.
Engine exhaust gases contain deadly carbon monoxide gas that
can cause unconsciousness or even death. Contact with moving
parts can cause serious injury. The list of hazards is seemingly
endless.
When working on this equipment, use common sense and
remain alert at all times. Never work on this equipment while you
are physically or mentally fatigued. If you do not understand a
component, device or system, do not work on it.
TRANSFER SWITCH TROUBLESHOOTING
It is always good practice to continue to ask questions during the
troubleshooting process. When evaluating the problem asking
some of these questions may help identify the problem quicker.
• What is the transfer switch doing?
• What was the transfer switch supposed to do?
• Does the transfer switch have the same fault consistently, and
when does it occur?
• Who is controlling it?
• Exactly what is occurring?
• When is it happening?
• Why would this happen?
• How would this happen?
• What type of test will either prove or disprove the cause of the
fault?
TEST 20 – CHECK VOLTAGE AT TERMINAL
LUGS E1 AND E2
Discussion
In automatic mode to transfer to the “Standby” position, the
standby closing coil (C2) energizes utilizing generator output.
Transfer to “Standby” cannot occur unless generator voltage is
available to the transfer switch.
If the generator is not producing the correct voltage it will shutdown
on an under or over-voltage alarm and thus will not be running.
Two procedures have been provided in the event that the
generator is already running in a Utility failure. It is not required to
complete both procedures.

 Be careful! Dangerously high voltages are
present at terminal lugs E1 and E2 when the
generator is running. Avoid contact with high
voltage terminals or dangerous and possible
lethal electrical shock may result. Do not
perform this voltage test while standing on
wet or damp ground, while barefoot, or while
hands or feet are wet.
Procedure: Generator Running in Utility Failure, Switch
did not Transfer
1\. Set Volt-Ohm-Milliammeter (VOM) to measure AC voltage.
2\. If the Generator engine has started automatically (due to
a Utility failure) and is running, check the position of the
Generator main line circuit breaker. The circuit breaker
must be set to its “Closed” position. After confirming that the
Generator main circuit breaker is set to the “Closed” position,
verify the voltage at the transfer switch CONTACTOR
terminal lugs E1 and E2 with an accurate AC VOM. The
meter should indicate generator line-to-line voltage.
Procedure: Generator Shutdown
1\. Set the controller to the OFF mode.
2\. Set Volt-Ohm-Milliammeter (VOM) to measure AC voltage.
3\. Disconnect Utility voltage from the transfer switch.
4\. Verify the CONTACTOR is in the “Utility” position.
5\. Verify the Generator main line circuit breaker (MLCB) is in
the “Closed Position”.
6\. Set the controller to the MANUAL mode.
7\. If transfer to the “Standby” position does NOT occur, check
the voltage across terminal lugs E1 and E2. The VOM
should indicate generator line-line voltage.

Page 115
TRANSFER SWITCH
PART 3
Section 3.4
Diagnostic Tests
Page 115
Results
1\. If normal transfer to the “Standby” position occurs,
discontinue testing.
2\. If transfer to the “Standby” position did NOT occur but the
Generator continued to run for longer than 10 seconds, and
the VOM did not indicate voltage across E1 and E2, proceed
to Test 1 “Check AC output voltage” and Test 2 “Check Main
Line Circuit Breaker.”
3\. If transfer to the “Standby” position did NOT occur and the
VOM indicated voltage across E1 and E2 this test is GOOD;
refer to back to flow chart.
4\. If transfer to the “Standby” position did NOT occur and
Generator faulted on under-voltage, refer to Problem 1
“Generator Shuts Down for Under-voltage.”
TEST 21 – CHECK MANUAL TRANSFER
SWITCH OPERATION
Discussion
In automatic operating mode, when Utility source voltage drops
below a preset level, the engine should crank and start. On engine
startup, an “engine warm-up timer” on the Generator should start
timing. After the timer has expired (about 15 seconds), the transfer
relay (TR1) energizes to deliver generator source voltage to the
standby closing coil terminals. If generator voltage is available to
the standby closing coil terminals, but transfer to Standby does not
occur, the cause of the failure may be (a) a failed standby closing
coil and/or bridge rectifier, or (b) a seized or sticking actuating
coil or load contact. This test will help you evaluate whether any
sticking or binding is present in the CONTACTOR.
Procedure
1\. Set the generator main line circuit breaker (MLCB) to the
“Open” position.
2\. Set the controller to the OFF mode.
3\. Disconnect Utility from the transfer switch.

 Do not attempt manual transfer switch
operation until all voltage to the switch have
been disconnected. Failure to turn off all
power voltage supplies may result in extremely
hazardous and possibly lethal electrical shock.
4\. Locate the manual transfer handle inside the switch
enclosure.
5\. Insert the un-insulated end of the handle over the transfer
switch-operating lever. Refer to Figure 118.
a. Manually actuate the CONTACTOR lever to the “Utility”
position.
b. Actuate the operating lever down to the “Standby”
position.
6\. Repeat Step 5 several times. When the CONTACTOR
lever is moved slight force should be needed until the lever
reaches its center position. As the lever moves past its “over
center” position, an over-center spring should snap the
movable LOAD contacts against the stationary STANDBY or
UTILITY contacts.
7\. Actuate the CONTACTOR to the “Utility” position.
Results
1\. If there is no evidence of binding, sticking, or excessive force
required the test is GOOD; refer back to the flow chart.
2\. If evidence of sticking, binding, excessive force is required
to move the CONTACTOR, find cause of binding or sticking
and repair or replace damaged components.
Figure 118. Manual Transfer Switch Operation
MANUAL
TRANSFER
HANDLE
TRANSFER
SWITCH
OPERATING
LEVER
MANUAL
TRANSFER
HANDLE
TRANSFER
SWITCH
OPERATING
LEVER
LOAD CONNECTED TO
UTILITY POWER SOURCE
LOAD CONNECTED TO
STANDBY POWER SOURCE

Page 116
PART 3
TRANSFER SWITCH
Section 3.4
Diagnostic Tests
Page 116
TEST 22 – CHECK 23 AND 194 CIRCUIT
Discussion
Note: There are three variations of Transfer
Relays (TR1) used in production. See the figures
in Test 23 for identification.
An OPEN circuit in the switch control wiring will prevent a transfer
from occurring. Terminal “A” or “7” or “13” of the transfer relay
(TR1) connects to Wire 194. Terminal “B” or “8” or “14” connects to
Wire 23. Wire 194 provides 12 VDC to Terminal “A” or “7” or “13”,
and the Controller holds Wire 23 open from ground. With Wire 23
open from ground TR1 is de-energized.
Reference: De-energized TR1 relay voltage checks:
• Wire 194 to Ground = 12 VDC
• Wire 194 to Wire 23 = 0 VDC
• Wire 23 to Ground =12 VDC
Table 22. TR1 Relay Terminal Connections
Relay
Coil
Resistance
Wire
194
Wire
23
Wire
N1A
Wire
126
Wire
E1
Wire
205
Clear
Square
120 OhmsAB7196
Clear
Rectangle
160 Ohms785164
Yellow
Rectangle
163 Ohms131491128
Procedure/Results
1\. Disconnect and isolate Wire 23 at the transfer switch
terminal strip coming from the Generator. Set the Generator's
controller to AUTO mode; simulate a Utility failure.
2\. Once the Generator is running, connect a jumper wire from
ground to Wire 23 located at the terminal strip. Listen and
visually watch for the energizing of the TR1 relay and for the
transfer to Standby.
a. If the TR1 relay visually and audibly energized and the
CONTACTOR transferred to the “Standby” position, stop
testing, proceed to Test 25 “Check Wire 23”.
b. If the transfer relay did not energize, continue to Step 3.
c. If the TR1 relay visually and audibly energized and the
CONTACTOR did not transfer to the “Standby” position,
proceed to Test 23 “Test Transfer Relay.”
3\. Set the Generator's controller to the OFF mode.
4\. Set Volt-Ohm-Milliammeter (VOM) to measure DC voltage.
5\. Connect the negative (-) test lead to ground in the transfer
switch. Connect the positive (+) test lead to Wire 194 at the
terminal strip located in the transfer switch.
a. If voltage is present, proceed to Step 6.
b. If voltage is not present, proceed to Step 17.
6\. Connect the positive (+) test lead to Wire 23 at the terminal
strip located in the transfer switch. Connect the negative (-)
test lead to a ground in the transfer switch.
a. If voltage is present, proceed to Step 9.
b. If voltage is not present, proceed to Step 7.
7\. Set VOM to measure resistance.
8\. Remove Wire 23 and Wire 194 going to the TR1 relay from
the terminal strip. Connect the meter test leads across Wire
23 and Wire 194 (going to the relay).
a. The VOM should indicate TR1 coil resistance indicated in
Table 22.
b. If coil resistance is not measured, remove Wire 23 and
Wire 194 from the TR1 relay. Measure across the TR1
terminal connections indicated in Table 22.
c. If coil resistance is measured, repair or replace Wire 23 or
Wire 194 between the terminal strip and the TR1 relay.
d. If coil resistance is not measured, replace TR1 relay and
retest.
Note: Re-connect wires before proceeding to Step 9.
9\. Connect the negative (-) test lead to the ground lug in the
Generator control panel. Connect the positive (+) test lead
to Wire 23 in the Generator at the customer connection
terminal strip.
a. If voltage is present, proceed to Step 10.
b. If voltage is not present, repair wiring between transfer
switch and Generator control panel.
10\. Simulate a power failure (Open Utility Service Breaker)
with the controller in the AUTO mode. Approximately 10
seconds after starting, navigate to the controller's digital
output screen.
11\. Digital Output 8 is the Wire 23 output from the controller.
Refer to Figure 124.
12\. If Output 8 shows a “1” then the control board is grounding
Wire 23.
a. If Output 8 did not change replace the controller.
b. If Output 8 did change, proceed to next step.
13\. Locate and disconnect the appropriate harness connector
from the controller.
14\. Set the VOM to measure resistance.
15\. Connect one meter test lead to pin for Wire 23 on the
connector. Connect the other meter test lead to pin for Wire
194\. VOM should indicate Coil resistance shown in Table 22.
a. If the VOM indicated correct resistance, repair or replace
the Wire 23 connection.
b. If the VOM indicated INFINITY, repair or replace Wire 23
between harness connector and the Generator terminal
strip.
c. If resistance is not within specification, proceed to Test 23
– “Test Transfer Relay.”
16\. Set VOM to measure DC voltage.
17 Connect the negative (-) test lead to the ground lug in the
Generator control panel. Connect the positive (+) test lead to
Wire 194 at the terminal strip in the Generator control panel.

Page 117
TRANSFER SWITCH
PART 3
Section 3.4
Diagnostic Tests
Page 117
a. If voltage is present, repair Wire 194 between the
Generator terminal strip and transfer switch terminal strip.
b. If voltage is not present, proceed to Step 18.
18\. Locate and disconnect the proper connector from the
controller.
19\. Set VOM to measure resistance.
20\. Connect one meter test lead to Wire 194 at the Generators
customer connection terminal strip. Connect the other meter
test lead to the proper pin at the controller connector.
21\. Continuity should be measured.
a. If continuity is not measured, repair pin connection and/or
Wire 194 between the connector and terminal strip.
b. If continuity is measured, proceed to Step 24.
22\. Remove the Generator fuse.
23\. Reconnect the controller connector.
24\. Re-install the fuse.
25\. Disconnect Wire 194 from the Generator's terminal strip.
26\. Set VOM to measure DC voltage.
27\. Connect one meter test lead to Wire 194. Connect the other
meter test lead to a clean frame ground, 12 VDC should be
measured.
a. If 12 VDC is not measured, replace the controller.
b. If 12 VDC is measured, a short exists on Wire 194 or the
TR1 relay. Repair or replace as needed
TEST 23 – TEST TRANSFER RELAY
Discussion
In automatic mode, transfer to Standby will not occur until the
transfer relay (TR1) energizes. When TR1 relay energizes,
Generator voltage is available to operate the standby closing coil.
Without Generator source voltage available, the closing coil will
remain de-energized and transfer to the “Standby” position will
not occur. This test will determine if the TR1 relay is functioning
normally.
Note: There are three variations of Transfer
Relays (TR1) used in production. See the follow-
ing figures for identification.
Procedure
1\. Disconnect all wires from the TR1 relay to prevent
interaction. See Figures 119, 120, and 121 for Transfer
Relay wiring configurations.
2\. Set the Volt-Ohm-Milliammeter (VOM) to measure
resistance.
3\. With the wires disconnected, connect the VOM test leads
across relay Terminals where Wires 194 and 23 were,
(reference Figures 119, 120, and 121). Measure and record
the resistance.
194
COIL NOMINAL RESISTANCE = 120 Ohms
N1A
126
205
E1
23
Figure 119. Vertical Mounted “Clear” Transfer Relay
Test Points
194
N1A
126
205
E1
23
12
34
56
7
8
COIL NOMINAL RESISTANCE = 160 Ohms
Figure 120. Horizontal Mounted “Clear” Transfer
Relay Test Points
194
N1A
126
205
E1
23
14
58
912
1314
COIL NOMINAL RESISTANCE = 163 Ohms
Figure 121. Horizontal Mounted “Yellow” Transfer
Relay Test Points
4\. Using jumper wires, connect one fused jumper wire from the
positive post of the battery to the relay terminal that had Wire
194 and connect the other jumper wire from the negative
post of the battery to the relay terminal that had Wire 23.
See figures for reference.

Page 118
PART 3
TRANSFER SWITCH
Section 3.4
Diagnostic Tests
A
B
7
9
4
6
1
3
TR1
SW1
205
C2
SW3
E1
SW2
C1
1
2
1
2
N1
N2
E1
E2
E2
T1
T2
B
A
G
E
F
C
D
H
\*Refer to the appropriate schematic
for the unit being worked on.
Figure 122. Typical Standby Control Circuit Test Points\*

Page 119
TRANSFER SWITCH
PART 3
Section 3.4
Diagnostic Tests
5\. Connect the VOM test leads across relay Terminals per
tables 23, 24, and 25 based on the TR1 relay being
tested. Measure and record the resistance Energized and
De-energized.
a. Energize the relay. The meter should indicate either INFINITY
or CONTINUITY according to the appropriate table.
b. De-energize the relay. The VOM should indicate CONTINUITY
or INFINITY according to the appropriate table.
6\. Repeat Step 5 across relay Terminals 7 and 1.
Table 23. Vertical Mounted “Clear” Transfer Relay
CONNECT VOM TEST
LEADS ACROSS
DESIRED METER READING
ENERGIZED DE-ENERGIZED
Terminals 6 and 9 Continuity Infinity
Terminals 1 and 7Infinity Continuity
Terminals A and B120 Ohms
Table 24. Horizontal Mounted “Clear” Transfer Relay
OMRON®
CONNECT VOM TEST
LEADS ACROSS
DESIRED METER READING
ENERGIZED DE-ENERGIZED
Terminals 4 and 6 Continuity Infinity
Terminals 1 and 5Infinity Continuity
Terminals 7 and 8 (Coil)160 Ohms
Table 25. Horizontal Mounted “Yellow” Transfer Relay
IDEC®
CONNECT VOM TEST
LEADS ACROSS
DESIRED METER READING
ENERGIZED DE-ENERGIZED
Terminals 8 and 12 Continuity Infinity
Terminals 1 and 9Infinity Continuity
Terminals 13 and 14 (Coil)163 Ohms
Results
1\. Compare the results with Table 23, 24 or 25 according to the
type of relay being tested. If the relay tests good, refer back
to flow chart.
2\. Replace relay if found defective.
TEST 24 – TEST STANDBY CONTROL CIRCUIT
Discussion
Refer to Figure 122. The standby coil (C2) requires 240 VAC to
energize. When the transfer relay energizes, 240 VAC is applied
to the C2 coil. Once energized, the coil will pull the CONTACTOR
down to the “Standby” position. Once in the “Standby” position, the
limit switch (SW3) will open, removing AC voltage from the C2 coil.
Procedure/Results
1\. Measure between the E2 terminal and Terminal 2 of the C2
coil, the VOM should indicate 240 VAC.
a. If 240 VAC was NOT measured, Continue testing.
b. If 240 VAC was measured, replace the C2 coil.
2\. Set the Volt-Ohm-Milliammeter (VOM) to measure AC
voltage.
3\. Verify the CONTACTOR is in the “Utility” position.
4\. Remove Wire E2 from the C2 coil.
5\. Set the controller to AUTO mode. Turn off Utility power
supply to the transfer switch, simulating a utility failure.
The Generator should start and the transfer relay should
energize.
6\. Measure across lugs E1 and E2, the VOM should indicate
240 VAC.
a. If 240 VAC was NOT measured, go back to Test 20.
b. If 240 VAC was measured, proceed to Step 7.
7\. Measure for the voltage on Wire E2 from the lug to 1 of the
C2 coil (Wire E2 previously removed from the coil) and B,
the VOM should indicate 240 VAC.
a. If 240 VAC was NOT measured, repair or replace Wire E2.
b. If 240 VAC was measured, proceed to Step 8.
8\. Measure between the E2 lug and terminal number 9 on the
TR1, the VOM should indicate 240 VAC.
a. If 240 VAC was NOT measured, repair or replace Wire E1.
b. If 240 VAC was measured, proceed to Step 9.
9\. Measure between the E2 terminal and terminal 6 of the TR1,
the VOM, the VOM should indicate 240 VAC.
a. If 240 VAC was NOT measured, replace transfer relay.
b. If 240 VAC was measured, proceed to Step 10.
10\. Measure between the E2 terminal and the top terminal of
SW3 the VOM should indicate 240 VAC.
a. If 240 VAC was NOT measured, repair or replace Wire
205.
b. If 240 VAC was measured, proceed to Step 11.
11\. Measure between the E2 terminal and the bottom terminal of
the SW3, the VOM should indicate 240 VAC.
a. If 240 VAC was NOT measured, verify the limit switch
(SW3) is wired correctly, proceed to Test 27 – Test Limit
Switches.
b. If 240 VAC was measured, proceed to Step 12.
12\. Measure between the E2 terminal and terminal 2 of the C2
coil, the VOM should indicate 240 VAC.
a. If 240 VAC was NOT measured, repair or replace Wire B.
b. If 240 VAC was measured, replace the C2 coil.

Page 120
PART 3
TRANSFER SWITCH
Section 3.4
Diagnostic Tests
Figure 123. Typical Utility Control Circuit Test Points
N1A
N1A
A
B
7
9
4
6
1
3
TR1
SW1
B
C2
SW3SW2
C1
A
N2A
N2A
F1
F2
F3
A
A
A
B
B
B
1
2
1
2
N1
N2
E1
E2
T1
T2
126
A
B
I
G
C
D
E
F
H
\*Refer to the appropriate schematic
for the unit being worked on.
Page 120

Page 121
TRANSFER SWITCH
PART 3
Section 3.4
Diagnostic Tests
Page 121
TEST 25 – CHECK WIRE 23
Discussion
The controller located in the generator is responsible for grounding
Wire 23 in order to initiate a transfer. When Wire 23 closes to
ground the transfer relay (TR1) energizes. To initiate a transfer
back to Utility the TR1 relay must de-energize. If the TR1 relay is
staying energized, a faulty Wire 23 could be the cause.
Procedure/Results
1\. Set the Volt-Ohm-Milliammeter (VOM) to measure DC
voltage.
2\. Set the controller to the OFF mode.
3\. Connect the positive meter test lead to Wire 194 and
connect the negative meter test lead to Wire 23 located in
the customer connection in the transfer switch.
a. If 0 VDC was measured, proceed to Step 4.
b. If 12 VDC was measured, proceed to Step 6.
4\. Set the controller to the AUTO mode. Verify Utility is Present.
5\. Connect the positive meter test lead to Wire 194 and
connect the negative meter test lead to Wire 23 located in
the transfer switch.
a. If 12 VDC was measured, proceed to Step 6.
b. If 0 VDC was measured, proceed to Step 9.
6\. Access the Output screen shown below via the menu system
based on the controller you are working with.
DEBUG
OUTPUTS
OUTPUT 8
History
Edit
Status
Debug
TEST: Inputs Outputs
Displays
OUTPUTS: 1 - 8:
1 0 1 1 0 0 0 1
Figure 124. The Output Screen
7\. Digital Output 8 is the Wire 23 output from the controller.
Refer to Figure 124.
8\. If Output 8 shows a “1” then the control board is grounding
Wire 23.
9\. Locate the terminal strip in the generator control panel.
Disconnect Wire 23 coming in from the transfer switch
(customer side, see Figures 125 or 126).
10\. Connect the positive meter test lead to Wire 194 at the
terminal strip in the generator and connect the negative
meter test lead to Wire 23 just removed from the terminal
strip in Step 9 (Customer Side).
a. If 0 VDC was measured, proceed to Step 11.
b. If 12 VDC was measured, a short to ground exists on
Wire 23 between the generator and transfer switch.
Repair or replace Wire 23 as needed between the
generator control panel and transfer switch relay (TR1).
11\. Continue to have Wire 23 disconnected on the customer
side.
12\. Disconnect the appropriate controller connector from the
controller.
13\. Set VOM to measure resistance.
14\. Connect one meter test lead to Wire 23 connected at the
terminal strip (see Figures 125 or 126) and connect the other
meter test lead to a clean frame ground.
a. If INFINITY or OPEN was measured, replace the
controller.
b. If CONTINUITY was measured, Wire 23 is shorted to
ground. Repair or replace Wire 23 between the controller
connector and the Generator terminal strip.
T1
N2
N1
209
210
0
194
23
NEUT
GND
TERMINAL BLOCK
TERMINAL STRIP
CUSTOMER SIDE
209
210
0
194
23
Figure 125. Nexus Transfer Relay Test Points
N1T1N2
194230
TERMINAL BLOCK
TERMINAL STRIP
CUSTOMER SIDE
Figure 126. Evolution Transfer Relay Test Points
15\. Reconnect controller connector disconnected in Step 12.
Connect negative meter lead to Wire 0 in transfer switch
customer connection block and positive lead to Wire 194.
Verify 12 VDC is present. Move positive meter lead from
194 to 23 in the same terminal block and verify 12 VDC is

Page 122
PART 3
TRANSFER SWITCH
Section 3.4
Diagnostic Tests
Page 122
available. Reconnect Wire 23 at transfer switch customer
connection and verify 12 VDC is still present. Now connect
negative volt meter lead to Wire 0 at the generator customer
connection and touch Wire 23 that was disconnected from
the generator connection block in Step 9.
a If 12 VDC is measured on the end of Wire 23 this wire
from transfer switch to generator is good, reconnect all
connections and return to the flow chart.
b. If 0 VDC was measured then Wire 23 is OPEN from
transfer switch to generator. Repair broken wire.
TEST 26 – TEST UTILITY CONTROL CIRCUIT
Discussion
Refer to Figure 123. The utility coil (C1) requires 240 VAC to
energize. When the transfer relay (TR1) de-energizes, 240 VAC
is applied to the C1 coil. Once energized, the coil will pull the
CONTACTOR up to the “Utility” position. Once in the “Utility”
position, the limit switch (SW2) will open, removing AC voltage
from the C1 coil.
Procedure
Refer to Figure 123.
1\. Set the controller to the OFF mode. Disconnect Wire 194
from the transfer switch terminal strip.
2\. Set Volt-Ohm-Milliammeter (VOM) to measure AC voltage.
3\. Disconnect Utility supply voltage from the transfer switch.
4\. Verify the transfer switch is in the “Standby” position.
5\. Turn on Utility supply voltage to the transfer switch.
a. If transfer to Utility occurs, the transfer relay (TR1) was
energized preventing a re-transfer to Utility. Proceed to
Test 25 “Check Wire 23 Circuit”.
b. If transfer to Utility does NOT occur, proceed to Step 7.
6\. Remove two wires from the utility coil and check for 240
VAC.
a. If 240 VAC is measured check utility coil for continuity.
b. If 240 VAC is not measured proceed to Step 9.
7\. Checking coil continuity:.
a. If continuity is measured proceed to Step 8.
b. If there is no continuity, replace the coil.
8\. Measure the voltage across point C (Wire N2A previously
removed and B, the VOM should indicate 240 VAC.
a. If 240 VAC was NOT measured, repair or replace Wire
N2A.
b. If 240 VAC was measured, proceed to Step 9.
9\. Measure for voltage between the N2 lug and the F1 terminal
A, the VOM should indicate 240 VAC.
a. If 240 VAC was NOT measured, repair or replace Wire
N1A.
b. If 240 VAC was measured, proceed to Step 10.
10\. Measure for voltage from the N2 lug and Terminal 7 of the
TR1, the VOM should indicate 240 VAC.
a. If 240 VAC was NOT measured, repair or replace Wire
N1A.
b. If 240 VAC was measured, proceed to Step 11.
11\. Measure for voltage between the N2 lug and terminal 1 of
the TR1, the VOM should indicate 240 VAC.
a. If 240 VAC was NOT measured, replace transfer relay.
b. If 240 VAC was measured, proceed to Step 12.
12\. Measure for voltage between the N2 lug and the bottom
terminal of the SW2, the VOM should indicate 240 VAC.
a. If 240 VAC was NOT measured, repair or replace Wire
126.
b. If 240 VAC was measured, proceed to Step 13.
13\. Measure for voltage between the N2 lug and the top terminal
of the SW2, the VOM should indicate 240 VAC.
a. If 240 VAC was not measured, verify the limit switch
(SW2) is wired correctly and proceed to Test 27 “Test
Limit Switches”.
b. If 240 VAC was measured, proceed to Step 14.
14\. Measure for voltage between the N2 lug and terminal 2 of
the C1 coil, the VOM should indicate 240 VAC.
a. If 240 VAC was not measured, repair or replace Wire A.
b. If 240 VAC was measured, replace the C1 coil.
TEST 27 – TEST LIMIT SWITCHES
Discussion
Wired to the normally CLOSED contacts, the limit switches provide
a means to interrupt the transfer circuits. When the CONTACTOR
changes position, the limit switches contacts change state to
become OPEN.
Procedure
With the controller in the OFF mode, the generator main circuit
breaker “Open”, and Utility Voltage disconnected from the transfer
switch, test limit switches SW2 and SW3 as follows.
1\. To prevent interaction, disconnect Wire 126 and Wire A from
the limit switch (SW2) terminals.
2\. Set the Volt-Ohm-Milliammeter (VOM) to measure
resistance.
3\. Connect the VOM meter test leads across the two outer
terminals on SW2 from which the wires were disconnected.
4\. Manually actuate the CONTACTOR to the “Standby”
position, measure and record the resistance.
5\. Manually actuate the CONTACTOR to the “Utility” position,
measure and record the resistance.
6\. Repeat Step 4 and 5 several times and verify the VOM
reading at each switch position.

Page 123
TRANSFER SWITCH
PART 3
Section 3.4
Diagnostic Tests
Page 123
7\. To prevent interaction, disconnect Wire 205 and Wire B from
the limit switch (SW3) terminals.
8\. Connect the VOM meter test leads across the two outer
terminals on SW3 from which the wires were disconnected.
9\. Manually actuate the CONTACTOR to the “Standby”
position, measure and record the resistance.
10\. Manually actuate the CONTACTOR to the “Utility” position,
measure and record the resistance.
11\. Repeat Step 4 and 5 several times and verify the VOM
reading at each switch position.
Coil Nominal Resistance is 480-520k ohms
Results
1\. If the VOM indicated CONTINUITY in Step 4 and 10 and
INFINITY in Step 5 and 9 the limit switches are good, refer
back to flowchart.
2\. If the VOM did NOT indicate CONTINUITY in Step 4 or 10
and INFINITY in Step 5 or 9 the limit switch(es) are bad,
repair or replace appropriate switch(es).
TEST 28 – CHECK FUSES F1 AND F2
Discussion
Fuses F1 and F2 are connected in series with the N1 and N2
circuits, respectively. A blown fuse will open the applicable
circuit and will result in (a) generator startup and transfer to the
“Standby”, or (b) failure to re-transfer back to utility source.
Procedure
1\. On the generator panel, set the controller to the OFF mode.
2\. Disconnect Utility from the transfer switch.
3\. Remove fuse F1 and F2 from the fuse holder. (see Figure 129).
4\. Inspect and test fuses for an OPEN condition with a Volt-
Ohm-Milliammeter (VOM) set to measure resistance,
CONTINUITY should be measured across the fuse.
Results
1\. Replace blown fuse(s) as needed.
TEST 29 – CHECK FUSE F3
Discussion
Connected in series with Load Wire T1, F3 provides 120 VAC to
the generator to operate the battery charger. A blown fuse will
result in a possible dead battery situation.
Procedure
1\. On the generator panel, set the controller to the OFF mode.
2\. Disconnect Utility from the transfer switch.
3\. Remove fuse F3 from the fuse holder.
4\. Inspect and test fuses for an OPEN condition with a Volt-
Ohm-Milliammeter (VOM) set to measure resistance,
CONTINUITY should be measured across the fuse.
Results
1\. Replace blown fuse as needed.
TEST 30 – CHECK MAIN CIRCUIT BREAKER
Discussion
Often the most obvious cause of a problem is over-looked. If the
Generator main line circuit breaker (MLCB) is set to “Open”, the
electrical loads will not receive power. If the connected loads are
not receiving voltage a possible cause could be, the MLCB has
failed OPEN.
Procedure
The Generator Main Line Circuit Breaker (MLCB) is located
underneath the control panel side cover. If loads are not receiving
power, make sure the breaker is set to the “Closed” position. If you
suspect the beaker has failed, test it as follows.
1\. Set the Volt-Ohm-Milliammeter (VOM) to measure
resistance.
2\. With the Generator shutdown, disconnect all wires from the
MLCB terminals, to prevent interaction.
LOAD SIDE
E1E2
LINE SIDE
1144
Figure 127. Main Line Circuit Breaker
3\. Connect one meter test lead to the Wire 11 terminal on
the breaker and the other test lead to the E1 terminal. See
Figure 127.
4\. Set the breaker to its “Closed” position; the VOM should
indicate CONTINUITY.
5\. Set the breaker to its “Open” position; the VOM should
indicate INFINITY.

PART 3
TRANSFER SWITCH
Section 3.4
Diagnostic Tests
Page 124
6\. Repeat Step 4 and 5 with the VOM meter leads connected
across the Wire 44 terminal and the E2 terminal.
Results
1\. If the circuit breaker tests good, refer back to the flow chart.
2\. If the breaker failed Steps 4 or 5, replace the breaker.
TEST 32 – CHECK N1 AND N2 WIRING
Discussion
A shorted Wire N1 or N2 to ground can cause fuse F1 or F2 to
blow.
Procedure
1\. On the generator panel, set the controller to the OFF mode.
2\. Turn off the utility power supply to the transfer switch, using
whatever means provided.
3\. Remove fuses F1, F2, and F3 from the fuse holder.
4\. Remove the generator control panel cover. Disconnect
the connector that supplies the controller T1 located in the
control panel.
5\. Set VOM to measure resistance.
6\. Connect the positive meter test lead to Wire N1 at the
terminal block in the control panel.
a. Connect the negative meter lead to the ground lug.
INFINITY should be measured.
b. Connect the negative meter lead to Wire 23 at the
terminal strip. INFINITY should be measured.
c. Connect the negative meter lead to Wire 194 at the terminal
strip. INFINITY should be measured.
d. Connect the negative meter lead to Wire 0 at the terminal
strip. INFINITY should be measured.
e. Connect the negative meter lead to Wire N2 at the terminal
block. INFINITY should be measured.
f. Connect the negative meter lead to the neutral
connection. INFINITY should be measured.
7\. Connect the positive meter test lead to Wire N2 at the
terminal block in the control panel.
a. Connect the negative meter lead to the ground lug.
INFINITY should be measured.
b. Connect the negative meter lead to Wire 23 at the terminal
strip. INFINITY should be measured.
c. Connect the negative meter lead to Wire 194 at the terminal
strip. INFINITY should be measured.
d. Connect the negative meter lead to Wire 0 at the
terminal strip. INFINITY should be measured.
e. Connect the negative meter lead to the neutral
connection. INFINITY should be measured.
Results
If a short is indicated in Step 6 or Step 7, repair wiring and re-test.
TEST 33 – CHECK N1 AND N2 VOLTAGE
Discussion
Loss of utility source voltage to the generator will initiate a
startup and transfer by the generator. Testing at the control panel
terminal block will divide the system in two, thereby reducing
troubleshooting time.
Procedure
1\. Set the controller to the OFF mode.
2\. Set a VOM to measure AC voltage.
3\. See Figure 128. Connect one test lead to Wire N1 at the
terminal block in the generator control panel. Connect the
other test lead to Wire N2. Utility line-to-line voltage should be
measured.
Results
Refer to Flow Chart.
240 VAC
N1
N2
TEST POINTS
Figure 128. Terminal Block Test Points
TEST 34 – CHECK UTILITY SENSING
VOLTAGE AT THE CIRCUIT BOARD
Discussion
If the generator starts and transfer to STANDBY occurs in the
automatic mode when acceptable UTILITY source voltage is
available at the terminal block, the next step is to determine if
sensing voltage is reaching the controller.
Note: The System Ready LED will flash in AUTO
or UTILITY LOST will display on the panel.
Procedure
1\. Set the controller to the OFF mode.
2\. Disconnect the harness connector from the controller.

Page 125
TRANSFER SWITCH
PART 3
Section 3.4
Diagnostic Tests
Page 125
3\. Set a VOM to measure AC voltage.
4\. Connect one meter test lead to Wire N1. Connect the other
meter test lead to Wire N2. Approximately 240 VAC should
be measured.
Results
1\. If voltage was measured in Step 4 and the pin connections
are good, replace the circuit board.
2\. If voltage was NOT measured in Step 4, repair or replace
Wire N1/N2 between connector and terminal block.
TEST 35 – CHECK UTILITY SENSE VOLTAGE
The N1 and N2 terminals in the transfer switch deliver utility
voltage “sensing” to a circuit board. If voltage at the terminals
is zero or low, standby generator startup and transfer to the
“Standby” source will occur automatically as controlled by the
circuit board. A zero or low voltage at these terminals will also
prevent retransfer back to the “Utility” source.
Procedure
With utility source voltage available to terminal lugs N1 and N2,
use a VOM to test for utility source line-to-line voltage across
terminal locations N1 and N2 terminals. Normal line-to-line utility
source voltage should be indicated.
N2
N1
N1AN2AT1A
F1F2F3
AAA
BBB
T1
Figure 129. Transfer Switch Fuse Block
Results
1\. If voltage reading across the N1 and N2 terminals is zero or
low, refer to Flow Chart.
2\. If voltage reading is good, refer to Flow Chart.
TEST 36 – CHECK T1 WIRING
Discussion
If the T1 wiring is shorted to ground can cause the F3 fuse to blow.
Procedure
1\. Set the controller to the OFF mode.
2\. Remove F1, F2, and F3 from the fuse holder in the transfer
switch.
3\. Disconnect the proper controller harness connector that has
Wire T1 in it from the controller.
4\. Set the Volt-Ohm-Milliammeter (VOM) to measure
resistance.
a. Connect one meter test lead to T1 on the customer
connection in the Generator and the other meter lead to
ground. Measure and record the resistance.
b. Connect one meter test lead to T1 on the customer
connection in the Generator and the other meter test lead
to Wire 194. Measure and record the resistance.
c. Connect one meter test lead to T1 on the customer
connection in the Generator and the other meter test lead
to Wire 23. Measure and record the resistance.
d. Connect one meter test lead to T1 on the customer
connection in the Generator and the other meter test lead
to Wire N1. Measure and record the resistance.
e. Connect one meter test lead to T1 on the customer
connection in the Generator and the other meter test lead
to Wire N2. Measure and record the resistance.
Results
1\. If the VOM indicated INFINITY in Steps 4a through 4e,
replace the controller.
2\. If the VOM indicated CONTINUITY, repair or replace the
wiring in the appropriate circuit.
TEST 37 – TEST SMM CONTACTOR
LINE, LOAD AND CONTROL
Discussion
The SMM Load Shed Module (integral to load shedding) requires
line voltage from either the utility or the generator for it to operate.
If line voltage is present, but the SMM is still not operating, this test
will confirm the proper operation of the contactor.
Required Tools
• Meter test leads that are capable of measuring voltage.
• Phillips screwdriver.
Procedure
1\. Remove the four (4) screws securing the cover to the SMM
Load Shed Module.
2\. Ensure the LED is ON, but not flashing.
a. If the LED is OFF or flashing in any interval, return to the
flowchart.
3\. Set the VOM (Volt-Ohm-Meter) to measure AC volts.

Page 126
Section 3.4
Diagnostic Tests
PART 3
TRANSFER SWITCH
Page 126
4\. Place the meter leads across the line (input) terminals and
record the voltage.
5\. Place the meter leads across the load (output) terminals and
record the voltage.
Results
1\. If the meter indicated less than approximately 240 VAC in
Step 4, stop testing and check source voltage coming from
the circuit breaker.
2\. If the meter indicated approximately 240 VAC in Step 4, but
not in Step 5, replace the contactor.

Page 127
PART 4 - ENGINE/DC CONTROL
Page 127
Section 4.1 – Description and Components .............128
Introduction .....................................................................................128
Customer Connection .....................................................................128
Controller ........................................................................................128
LED Display ....................................................................................129
Battery Charger ..............................................................................129
Fuse ................................................................................................130
Starter Contactor Relay/Solenoid ...................................................132
Common Alarm Relay ....................................................................132
Circuit Pin Descriptions...................................................................132
Menu System Navigation ................................................................132
Section 4.2 – Engine Protective Devices ..................137
Introduction .....................................................................................137
Low Battery Warning ......................................................................137
Low Oil Pressure (Evolution E-Code 1300) ....................................137
High Temperature Switch (Evolution e-Code 1400) ........................137
Overspeed ......................................................................................137
RPM Sensor Failure
(Evolution e-Code 1501, 1505, 1511, 1515) ...................................137
Overcrank (Evolution e-Code 1100) ...............................................137
Under-frequency .............................................................................138
Clearing an Alarm ...........................................................................138
Section 4.3 – Operational Analysis ...........................140
Evolution Introduction .................................................................140
Utility Source Voltage Available ......................................................140
Initial Dropout of Utility Source Voltage ..........................................142
Utility Voltage Failure and Engine Cranking ...................................144
Engine Startup and Running...........................................................146
Transfer to Standby ........................................................................148
Utility Voltage Restored and Re-transfer to Utility...........................150
Engine Shutdown............................................................................152
Nexus Introduction .......................................................................154
Utility Source Voltage Available ......................................................154
Initial Dropout of Utility Source Voltage ..........................................156
Utility Voltage Failure and Engine Cranking ...................................158
Engine Startup and Running...........................................................160
Transfer to Standby ........................................................................162
Utility Voltage Restored and Re-transfer to Utility...........................164
Engine Shutdown............................................................................166
Section 4.4 – Troubleshooting Flowcharts ...............168
Problem 14 – Shutdown Alarm/Fault Occurred
During Crank Attempt, Start or Run ................................................168
Problem 15 – Engine Will Not Crank When
Utility Power Source Fails ...............................................................169
Problem 16 – Engine Will Not Crank When Controller
Switch is Set to “MANUAL” Mode ...................................................169
Problem 17 – Engine Cranks but Will Not Start ..............................170
Problem 18 – Engine Starts Hard and/or Runs Rough /
Lacks Power / Backfires / Hunting / Erratic Operation ....................171
Problem 19 – 7.5 Amp Fuse (F1) Blown
(Evolution E-Code 2400) ................................................................172
Problem 20 – Generator Will Not Exercise .....................................172
Problem 21 – No Low Speed Exercise ...........................................172
Problem 22 – Battery is Dead .........................................................172
Section 4.5 – Diagnostic Tests ...................................173
Probing and Pin Extraction .............................................................173
Evolution E-Codes ..........................................................................174
Introduction .....................................................................................176
Safety..............................................................................................176
Engine/DC Troubleshooting ...........................................................176
Test 40 – Check Position of AUTO-OFF-MANUAL Mode ...............176
Test 41 – Try a Manual Start ...........................................................177
Test 42 – Test the Function of the
AUTO-OFF-MANUAL Mode ...........................................................177
Test 43 – Test Auto Operations of Controller
Evolution and Nexus .......................................................................177
Test 44 – Check 7.5 Amp Fuse
Evolution Alarm Code 2400 ............................................................177
Test 45 – Check Battery and Cables ..............................................178
Test 46 – Check Wire 56 Voltage....................................................179
Test 47 – Test Starter Contactor Relay (V-Twin Only) ....................180
Test 48 – Test Starter Contactor .....................................................181
Test 49 – Test Starter Motor ............................................................181
Test 50 – Check Fuel Supply and Pressure....................................183
Test 51 – Check Controller Wire 14 Outputs ..................................184
Test 52 – Check Fuel Solenoid .......................................................184
Test 53 – Check Choke Solenoid (Nexus Only)..............................185
Test 55 – Check for Ignition Spark ..................................................187
Test 57 – Check Condition of Spark Plugs .....................................188
Test 58 – Check Engine / Compression Test /
Cylinder Leak Down Test ................................................................189
Check Compression .......................................................................189
Cylinder Leak Down Test ................................................................190
Test 59 – Check Shutdown Wire.....................................................190
Test 60 – Check and Adjust Ignition Magnetos ...............................191
Test 61 – Check Oil Pressure Switch And Wire 86
(Evolution E-Code 1300) ................................................................194
Test 62 – Check High Oil Temperature Switch
(Evolution E-Code 1400) ................................................................195
Test 63 – Check and Adjust Valves .................................................196
Test 64 – Check Wire 18 Continuity................................................196
Test 65 – Test Exercise Function ....................................................197
Test 66 – Test Cranking and Running Circuits ................................198
Test 67 – Test Run Circuit ...............................................................198
Test 68 – Test Crank Circuit ............................................................199
Test 69 – Test Transfer Relay Circuit ..............................................200
Test 70 – Check to see if Low Speed Function is enabled
(Available only on certain models) ..................................................200
Test 71 – Check Operation of the Choke Solenoid
(Nexus Only) ...................................................................................200
Test 75 – Test 120 Volt Input (T1) 60 HZ
240 Volt Input (T1 - T2) 50 Hz ........................................................200
Test 76 – Verify DC Voltage of the Controller .................................201
Test 77 – Check Wire 13 and Wire 0 ..............................................201
Test 78 – Test DC Charge Current to the Battery ...........................201
Test 79 – Check T1 Voltage at Customer Connections ..................202
TEST 80 – Check T1/T2 Voltage at Controller Connector ..............202
Test 81 – Check T1/T2 Voltage in Transfer Switch .........................202
Test 82 – Test F3 Fuse Circuit ........................................................202

 IMPORTANT! CLEAR ANY FAULTS IN THE CONTROLLER BEFORE PROCEEDING WITH ANY RUNNING
DIAGNOSTIC STEPS!

Page 128
PART 4
ENGINE/DC CONTROL
Section 4.1
Description and Components
Page 128
INTRODUCTION
This section will familiarize the reader with the various components
that make up the Engine and DC Control systems.
Topics covered in this section are:
• Customer Connections
• Controller
• Menu System Navigation
• LED Display
• Battery Charger
• AUTO-OFF-MANUAL
• 7.5 Amp Fuse
• Starter Contactor Relay
• Common Alarm Relay
• Connector Pin Descriptions
CUSTOMER CONNECTION
The terminals of this terminal strip connect to identically numbered
terminals in the transfer switch. The terminal block provides the
electrical connection for the controller.
The terminal block provides the following connection points:
• UTILITY N1 (Utility Sensing)
• UTILITY N2 (Utility Sensing)
• LOAD T1 (Internal Battery Charger) - 60 Hz Unit
• LOAD T2 (Internal Battery Charger) - 50 Hz Unit
• Wire 194 (Transfer Relay)
• Wire 23 (Transfer Relay)
T1
N2
N1
209
210
0
194
23
NEUT
GND
TERMINAL BLOCK
TERMINAL STRIP
CUSTOMER SIDE
Figure 130. Nexus Customer Connections
CONTROLLER
The controller is responsible for all standby electric system
operations including (a) engine startup, (b) engine running, (c)
automatic transfer, (d) automatic re-transfer, and (e) engine
shutdown. In addition, the controller performs the following
functions:
• Automatic voltage regulation (See Section 2.1 “Descriptions
and Components).
• Starts and exercises the generator once every seven days.
• Automatic engine shutdown in the event of low oil pressure,
high oil temperature, over speed, no RPM sense, over crank,
or low battery.
• Maintains proper battery charge.
Terminal Numbering DecalWire Numbers
AYELLOW #1 & #2N1 & N2 - 240 VAC - Sensing for Utility Dropout and Pickup
BWHITE #3T1 - Fused 120 VAC for Battery Charger (see NOTE)
CBLACK #30 - DC (-) Common Ground Wire
DRED #4194 - DC (+) 12 VDC for Transfer Controls
EWHITE #523 - Transfer Control Signal Wire
LARGE NEUTRAL LUG TORQUE SPEC
2/0 TO 14AWG 120 LB-IN (13.56 N-M)
4-6 AWG 35 LB-IN (3.95 N-M),
8 AWG 25 LB-IN (2.82 N-M),
10-14 AWG 10 LB-IN (1.13 N-M)
LARGE GROUND LUG TORQUE SPEC
2/0 TO 14AWG 120 LB-IN (13.56 N-M)
SPRING LOADED CONNECTION POINTS
A
C
D
E
OPTIONAL ALARM
RELAY CONTACTS
(Normally Open)
B
Figure 131. Evolution Control Wiring - 60 Hz (found behind control board)

Page 129
ENGINE/DC CONTROL
PART 4
Section 4.1
Description and Components
Page 129
The controller harness connectors are used to interconnect the
controller with the various circuits of the DC and AC systems.
Connector pin locations, numbers, associated wires and circuit
functions are listed in the appropriate appendix in the back of this
diagnostics manual.
To control the Generator the controller utilizes digital inputs and
outputs. See Table 26 for the specific position and function. See
“Menu Navigation” to view state of output or input.
Table 26. Digital Inputs and Outputs
PositionDigital InputsDigital Outputs
1Not UsedNot Used
2Low Oil PressureNot Used
3High TemperatureNot Used
4Not UsedBattery Charger Relay
5Wiring Error DetectFuel
6Not UsedStarter
7AutoIgnition
8ManualTransfer

 The Generator engine will crank and start
when the 7-day exerciser is set. The unit will
also crank and start every 7 days thereafter,
on the day and at the time the exerciser was
set for.
LED DISPLAY
Located next to the circuit breaker access panel on the generator,
the LED Display provides a visually annunciating the Generators
status. The LED Display has three LED, a red, a yellow, and a
green.
• Red LED- Illuminates during an Alarm condition or when the
controller is set to OFF mode.
• Yellow LED- Illuminates when the controller generates a
Maintenance Alert and attention is required.
• Green LED- Illuminates when the system is ready to respond
to a Utility failure.
BATTERY CHARGER
The charger operates at one of three battery charging voltage
levels depending on ambient temperature.
• 13.5 VDC at High Temperature
• 14.1 VDC at Normal Temperature
• 14.6 VDC at Low Temperature
The battery charger is powered from a 120 VAC Load connection
through a fuse (F3) in the transfer switch. This 120 VAC source
must be connected to the Generator in order to operate the
charger.
Note: 50 Hz units use fuses F3 and F4 and a 220
VAC supply to the battery charger.
During a Utility failure, the charger will momentarily be turned
off until the Generator is connected to the Load. During normal
operation, the battery charger supplies all the power to the
controller; the Generator battery is not used to supply power.
Terminal Numbering DecalWire Numbers
AYELLOW #1 & #2N1 & N2 - 240 VAC - Sensing for Utility Dropout and Pickup
BWHITE #3T1 - Fused 120 VAC for Battery Charger (see NOTE)
CWHITE #4T2 - Fused 120 VAC for Battery Charger (see NOTE)
DBLACK #30 - DC (-) Common Ground Wire
ERED #4194 - DC (+) 12 VDC for Transfer Controls
FWHITE #523 - Transfer Control Signal Wire
LARGE NEUTRAL LUG TORQUE SPEC
2/0 TO 14AWG 120 LB-IN (13.56 N-M)
4-6 AWG 35 LB-IN (3.95 N-M),
8 AWG 25 LB-IN (2.82 N-M),
10-14 AWG 10 LB-IN (1.13 N-M)
LARGE GROUND LUG TORQUE SPEC
2/0 TO 14AWG 120 LB-IN (13.56 N-M)
SPRING LOADED CONNECTION POINTS
A
D
C
E
F
OPTIONAL ALARM
RELAY CONTACTS
(Normally Open)
B
Figure 132. Evolution Control Wiring - 50 Hz (found behind control board)

Page 130
PART 4
ENGINE/DC CONTROL
Section 4.1
Description and Components
Page 130
The battery charger will begin its charge cycle when battery
voltage drops below approximately 12.6V. The charger provides
current directly to the battery dependent on temperature, and the
battery is charged at the appropriate voltage level for 18 hours.
At the end of the 18 hour charge period battery charge current is
measured when the Generator is off. If battery charge current at
the end of the 18 hour charge time is greater than a pre-set level,
or the battery open-circuit voltage is less than approximately 12.5V,
an “Inspect Battery” (Nexus) or “Charger Warning” (Evolution)
warning is raised. If the engine cranks during the 18 hour charge
period, then the 18 hour charge timer is restarted.
At the end of the 18 hour charge period the charger does one of
two things. If the temperature is less than approximately 40 ºF
the battery is continuously charged at a voltage of 14.1V (i.e. the
charge voltage is changed from 14.6V to 14.1V after 18 hours). If
the temperature is above approximately 40 ºF then the charger will
stop charging the battery after 18 hours.
The battery has a similar role as that found in an automobile
application. It sits doing nothing until it either self-discharges below
12.6V or an engine crank occurs (i.e. such as occurs during the
weekly exercise cycle). If either condition occurs the battery charge
will begin its 18 hour charge cycle.
AUTO-OFF-MANUAL
This feature permits the operator to (a) select fully automatic
operation, (b) start the Generator manually, or (c) stop the engine
and prevent the automatic startup. The Nexus controller has a
3-position switch. The Evolution controller has Off-Manual-Auto
Mode buttons. The See Figure 133 or 134 for the location of the
switch or push buttons.
Escape
MAIN FUSE
AUTO OFF MANUAL
7.5 AMP
Enter
Figure 133. Nexus Auto-Off-Manual Switch
Figure 134. Evolution controller Off-Manual-Auto
Buttons
FUSE
The fuse protects the controller against excessive current. If
the fuse has blown, engine cranking and operation will not be
possible. Should fuse replacement become necessary, use only
an equivalent 7.5 amp replacement fuse.
Table 27. Circuit Pin Descriptions
EvolutionNexusWire IDCircuit Function
YY0Common Ground (DC) DC Field Excitation Ground
YY00Neutral Connection for T1 (battery charger)
YY2DPE Winding (AC Excitation power)
YY4DC (+) Field Excitation
YN4ADC (+) Field Excitation (Before Field Boost Diode)
YY6DPE Winding (AC Excitation power)
NY11240 VAC Generator Voltage Sensing
YN11S240 VAC Generator Voltage Sensing
YY1312 VDC un-fused for the controller
YY14
12 VDC output for engine run condition. Used for fuel solenoid on all controller units
and choke solenoid operation on Nexus controllers only
YY18
Ignition Shutdown: The controller grounds Wire 18 for ignition shutdown and
receives a reference signal for speed control while cranking and running
YY23Switched to ground (internally) to energize the Transfer Relay

Page 131
ENGINE/DC CONTROL
PART 4
Section 4.1
Description and Components
Page 131
EvolutionNexusWire IDCircuit Function
NY44240 VAC Generator Voltage Sensing
YN44S240 VAC Generator Voltage Sensing
YY5612 VDC output to starter contactor relay/solenoid
YY85
High temperature shutdown: Shutdown occurs when Wire 85 is grounded by
contact closure in the oil temperature switch
YY86
Low oil pressure shutdown: Shutdown occurs when Wire 86 is grounded by loss of
oil pressure in the LOP switch
NY90Switched to ground for choke solenoid operation
YY178Two-wire Start Return
YY183Two-wire Start Input
YY194Provides 12 VDC to the transfer relay (TR1)
YY209Common Alarm Relay Output
YY210Common Alarm Relay Output
YY387RS-232 Port 1 Rx
YY387ARS-232 Port 2 Rx
YY388RS-232 Port 1 Tx
YY388ARS-232 Port 2 Tx
YY389RS-232 Port 1 Gnd
YY389ARS-232 Port 2 Gnd
YN398AGenerator Current Sense A2
YN398BGenerator Current Sense B2
YN399AGenerator Current Sense A1
YN399BGenerator Current Sense B1
YY817Grounded by the controller to turn on System Ready (Green) LED
YY818Grounded by the controller to turn on Alarm (Red) LED
YY819Grounded by the controller to turn on the Maintenance (Yellow) LED
YY820Positive voltage (5VDC) for status LEDs
NYJ1Model ID Resistor
YYN1240 VAC Utility sensing voltage
YYN2240 VAC Utility sensing voltage
YNR1Model ID Resistor
YNR3Model ID Resistor
YYT1120 VAC for Battery Charger
YNT2240 VAC for Battery Charger
YYRedStepper Power
YYOrangeStepper Motor B2 coil
YYYellowStepper Motor B1 coil
YYBrownStepper Motor A2 coil
YYBlackStepper Motor A1 coil

Page 132
PART 4
ENGINE/DC CONTROL
Section 4.1
Description and Components
Figure 135. Typical 7.5 Amp Fuse
STARTER CONTACTOR RELAY/SOLENOID
COMNO
16
13
560
13
16
0
56
Figure 136. Starter Contactor Relay (V-twin Units)
V-Twin Models
The starter contactor relay (SCR) provides a safe and controlled
method of energizing the solenoid located on the starter. The
controller is responsible for energizing the relay when the start
command is given. Refer to Figure 136.
16
TO STARTER
13
TO BATTERY
13
TO CONTROLLER
CONNECTOR J4 - PIN 3
0
TO GROUND
56
TO CONTROLLER
Figure 137. The Starter Contactor (Single Cylinder
Units)
Single Cylinder Models
The Starter Contactor (SC) is located in the engine compartment
and is mounted against the firewall. The SC provides the electrical
connection to safely engage the starter. See Figure 137.
COMMON ALARM RELAY
The common alarm relay provides a set of contacts to drive a
customer provided external alarm indication. When the control
is powered up, if there are no Alarms, the relay contacts will be
OPEN. Any ALARM (not warning) will trigger the common alarm
relay to operate, closing the contacts. The connections are made
to the generator customer connection terminal strip at Terminals 1
and 2 (Wires 209 and 210).
Specifications
Contact Rating:10A at 250 VAC 5A at 30 VDC
Note: Contact rating is for resistive load only
CIRCUIT PIN DESCRIPTIONS
Table 27 provides the physical Wire ID and circuit functions.
MENU SYSTEM NAVIGATION
To get to the MENU, use the “ESC” key from any page. It may
need to be pressed several times before getting to the menu
page. The currently selected menu is displayed as a flashing word.
Navigate to the desired menu item by using the +/- keys. When the
desired menu item is flashing, press the ENTER key. Depending
on the menu selected, there may be a list of choices presented.
Use the same navigation method to select the desired screen
(refer to the Menu System diagram, Figure 138 or 139). Refer to
Section 1.10 “Evolution Control Panel Menu System Navigation”
or Section 1.11 “Nexus Control Panel Menu System Navigation”
for additional information.
Changing Settings (Edit Menu)
To change a setting, such as display contrast, go to the EDIT
menu and use the +/- keys to navigate to the setting to change.
Once this setting is displayed (e.g. Contrast), press the ENTER
key to go into the edit mode. Use the +/- keys to change the
setting, press the ENTER key to store the new setting.
Note: If the ENTER key is not pressed to save the
new setting, it will only be saved temporarily. The
next time the battery is disconnected, the setting
will revert back to the old setting.

Page 133
ENGINE/DC CONTROL
PART 4
Section 4.1
Description and Components
MAIN MENU
PASSWORD
“ESC, UP, UP ESC, DOWN, UP, ESC, UP, UP, ENTER”
RUN LOG
ALARM LOG
HISTORY
STATUS
COMMAND
STATE
VERSIONS
DISPLAY
GENERATOR
FREQUENCY
ENGINE
HOURS
ENGINE
RPM
BATTERY
VOLTAGE
DEBUG
INPUTS
OUTPUTS
DISPLAYS
EDIT
RESET
MAINTENANCE
EXERCISE
TIME
CURRENT
TIME
ESC
Press the “ESCAPE” keyto jump back up throughthe menu levels.
\+ / -
Use the “+/-” keyto navigate throughthe menu.
ENTER
Use the “ENTER” keyto select items orenter data.
ESC
ESC
ESC
ESC
ESC
ESC
ESC
Password is enteredon this page.
FREQUENCY
LANGUAGE
START-UP
DELAY
QT TEST
If so equipped
The possible Status messages of the displayare as follows:• Switched Off/Time & Date• Ready to Run/Time & Date• Utility Loss Delay/Pausing for X Seconds• Cranking/Attempt # X• Running in Exercise/Time & Date• Running/Cooling Down• Running - Warning/Warning Message• Running - Alarm/Alarm Message• Stopped - Alarm/Alarm Message• Stopped - Warning/Warning Message• Cranking/Pausing for X Seconds• Running/Time & Date• Running/Warming Up• Cranking - Warning/Warning Message• Cranking - Alarm/Alarm Message
The possible commands
on Line 2 of the displayare as follows:• Switched Off• Running Manually• Stopped in Auto Mode• Running - Utility Lost• Running in Exercise• Running from Radio
SOFTWARE
HARDWARE
IF APPLICABLE
NOTE: SOME VERSIONS MAY HAVE SLIGHTLY DIFFERENT PARAMETERS.
EDIT WITH
PASSWORD
REMOTE
START
RESET
MAINTENANCE
EXERCISE
TIME
CURRENT
TIME
FREQUENCY
LANGUAGE
START-UP
DELAY
CALIBRATE
VOLTS
Figure 138. Nexus Menu System Diagram

Page 134
PART 4
ENGINE/DC CONTROL
Section 4.1
Description and Components
Page 134
Figure 139. Evolution Menu System Diagram
EVOLUTION/SYNC2.0 HSB MENU MAP
0198170GST-G
04/07/15
Page 1 of 4
UP ARROW =
+
DOWN ARROW =
-
“Run Log”
ESCENTERENTER
ESC
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
HISTORYEDIT
MAINT
DEALER
EXAMPLE:
Inspect Battery 200 RnHr or 12/27/13
and
Next Maintenance 200 RnHr or 12/27/13
Exercise Time

 14:00 Wednesday

Firmware Update

 Press Enter

Current Date/Time
02/14/13 07:40
ESC
ESC
ESC
ENTER
ENTER
Current Date/Time

 2/12/13 12:22

ESC
ENTER
ESC
ESC
ESC
ESC
ENTER
ENTER
ESCESCESCESC
ENTER
ENTER
ENTER
ENTER
ENTER
ESC
ESC
ESCENTER
MAINT:
Maint. Log
Run Hrs
Scheduled
ENTER
ESCENTER
ENTER
ENTER
ENTER
ENTER
ENTERENTER
Select Month (1-12)
\- 2 +
Run Hours (H)
0.0
ENTER
Select Date (1-31)
\- 13 +
ENTER
Select Year (0-99)
\- 13 +
ENTER
ENTER
ENTER
ENTER
ESCESC
Switched to “OFF”
Hours of Protection
0 (H)
Access Requires Password
Language

 English

Fuel Selection

 NG or LP

Possible Message(s)
Corrupted File
Invalid File
File Not Found
Unsupported Device
"Current:V XXXX "
"USB: V XXXX"
"Are You Sure?"
"\- Yes or No +"
ESC
ENTER
Firmware Update

 Insert USB

“Alarm Log”
\- Alarm Log +
\- Run Log +
\- 1 thru 50 +- 1 thru 50 +
ESC
ENTER
ESC
ENTER
Select “Yes” then Press “Enter” to continue or Press “ESCAPE” to escape out of updating.During update process the Blue “Manual” light flashes, then the Green “Auto” light flashes. Sequence does this twice. When update is complete the unit returns to Install Wizard menu.When the controller powers up the very first screen displays the version number for a few seconds.When update is complete remove Thumb Drive, then follow the Install Wizard Menu.
\- 1 thru 50 +
"Battery Maintained"
"Schedule A Serviced"
"Schedule B Serviced"
"Maintenance Reset"
"Inspect Battery"
"Service Schedule A"
"Service Schedule B"
Warning Message(s)
"Low Battery"
"Exercise Set Error"
"Fuel Pressure"
"Battery Problem"
"Charger Warning"
"Charger Missing AC"
"Overload Warning"
"Overload Cooldown"
"USB Warning"
"Download Failure"
Running Manual
Running-Utility Lost
Running-Remote Start
Running-2 Wire Start
Running - Exercise
Switched Off
Stopped - Auto
Stopped - Alarm
Alarm Message(s)
"High Engine Temp."
"Low Oil Pressure"
"Overcrank"
"Overspeed"
"RPM Sense Loss"
"Underspeed"
"Internal Fault"
"WIRING ERROR"
"Over Voltage"
"Under Voltage"
"Overload Remove Load"
"Low Volts Remove Load"
"Stepper Over Current"
"Fuse Problem"\*
ESC
Select Min (0-59)
\- 0 +
ESC
ESC
Select Hour (0-23)
\- 14 +
ESC
Select Min (0-59)
\- 0 +
ESC
Select Hour (0-23)
\- 14 +
ESC
ESC
Quiet Test Mode ?
\- YES or NO +
Select Frequency
\- WEEKLY +
\- BIWEEKLY +
\- MONTHLY +
Quiet Test Mode only
on certain models
Language
\+ English -
Fuel Selection
\+ NG or LP -
ENTER
Cold Smart Start?

 YES or NO

ESC
Cold Smart Start?
\- YES or NO +
Language
\+ Espanol -
Language
\+ Francais -
Language
\+ Portuguese -
\+
\-
\+
\-
\+
\-
\+
Battery Condition
“Good” “Inspect Battery” or “Check Battery”
\*"Fuse Problem" on Firmware
1.11 and older ONLY
Select Day
\- Wednesday +
Note: Menu functions and features may vary depending on unit model and firmware revision.

Page 135
0198170GST-G
04/07/15
Page 4 of 4
UP ARROW =
+
DOWN ARROW =
-
EVOLUTION/SYNC2.0 HSB DEALER MENU MAP
DEALER EDITDEALER:
DISPLAY
TEST
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
HISTORYEDIT
MAINT
DEALER
INPUTS: Utility 0 V
0 0 0 0 0 0 0 0
OUTPUTS:Gen. 0 V
0 0 0 0 0 0 0 0
To Test Displays
Press Enter
(Performs Segment
test of the display)
Calibrate Current 1, Calibrate Current 2, Calibrate Volts.
Special note: Press Enter
to modify use the Up and Down arrows to make the change. Pressing Enter or ESC saves the changes. This is different from all the others under Dealer Edit.
Note: Units equipped with Quiet Test only. Unit must be in AUTO and have Utility available in order to view this screen and test the Quiet Test function.
\\*
Press “ENTER” to modify. Use the
“Up” and “Down” arrows to change
selection. Press “ENTER” to save.
or
Press “ESCAPE” to return to previous
setting.
Note:Unit needs to be activated to access the Dealer Menu.
MAIN DISPLAY
To access Dealer Menu enter Password from MAIN DISPLAY:
Up, Up, ESC, DN, Up, ESC, Up, ENTER
ESC
ENTER
ESC
ENTER
ENTER
ESC or ENTER
ENTER
ENTER
ESC
ENTER
ENTER
ESCESCESC
ESC
IN AUTO PRESS
ENTER FOR QT-TEST
PRESS ENTER TO
STOP Quiet Test
ESCESC
ESCESCESCESCESCESCESCESCESCESC
Util Volts Low Value

 140 - 156

Util Recovery Volts

 175 - 198

“Charging Status”
“Charging” or “Not Charging”
“Output Frequency (Hz)”
0.0
Commands:“Running Manual”“Running - Utility Loss”“Running - Remote Start”“Running - 2-wire Start”“Running - Exercise”“Switched Off”“Stopped - Auto”“Stopped - Alarm”
ESC
 “Battery Voltage”
0 - 13.7
ESC
Output Volts”
0
Engine Speed (RPM)
0
FIRMWARE V 1.01
HARDWARE V 1.05
Ambient Temperature (deg F)
0
Bootloader V0.2
EEPROM V1.01
COMMAND:
 Switched Off
Node Hz Volts
15 KW 60 120/240
ESC
Startup Delay (sec)

 2 to 1500

\*
ESC
Run Hours (H)

 0.0

\*
ESC
Util Volts Low Value

 140 - 171

\*
ESC
Util Recovery Volts

 190 - 216

\*
ESC
Calibrate Current1

 1186 - 1780

\*
ESC
Calibrate Current2

 1186 - 1780

\*
ESC
Calibrate Volts

 750 - 1280

\*
ESC
2 Wire Start Select

 No or Yes


\*
ESC
Reset Maintenance

 No or Yes

\*
Switched to “OFF”
Hours of Protection
0 (H)
Current 0.0

 1640

Current 0.0

 1640

Calibrate Volts

 1120

EcoGen Only
Off Grid Mode
Yes or No
50 Hz Display
Run Hours (H)
0
Utility Input Volts
0
Note: Menu functions and features may vary depending on unit model and firmware revision.
Figure 140. Evolution Dealer Menu System Diagram
ENGINE/DC CONTROL
PART 4
Section 4.1
Description and Components

Page 136
NOTES
PART 4
ENGINE/DC CONTROL

Page 137
ENGINE/DC CONTROL
PART 4
Section 4.2
Engine Protective Devices
Page 137
INTRODUCTION
Standby power generators will often run unattended for long
periods. Such operating parameters as (a) battery voltage, (b)
engine oil pressure, (c) engine temperature, (d) engine operating
speed, and (e) engine cranking and startup are not monitored by
an operator during automatic operation. Because engine operation
will not be monitored, the use of engine protective safety devices is
required to prevent engine damage in the event of a problem. On
Evolution models there are alarm codes programmed to display
when certain conditions exist. These codes are displayed where
they apply in the headings below and elsewhere in this manual.
LOW BATTERY WARNING
The controller will continually monitor the battery voltage and
display a “Low Battery” message if the battery voltage falls below
12.1 VDC. After a 60 second delay, a fault code will be set. The
fault will remain until repaired.
No other action is taken on a low battery condition. The warning
will automatically clear if the battery voltage rises above 12.4 VDC.

HIGH TEMP SWITCH
OIL FILTER
LOW OIL SWITCH
Figure 141. Engine Protective Switches
LOW OIL PRESSURE
(EVOLUTION E-CODE 1300)
See Figure 141. An oil pressure switch is mounted on the oil filter
adapter. This switch has normally closed contacts that are held
open by engine oil pressure during cranking and startup. Should
oil pressure drop below approximately 5 psi, the switch contacts
will close. On closure of the switch contacts, the Wire 86 circuit
from the controller will be connected to ground. The controller’s
logic will then de-energize a “run relay” (internal to the controller).
The run relay’s contacts will then open and then the 12 VDC run
circuit will then be terminated. This will result in closure of the fuel
shutoff solenoid and loss of engine ignition.
HIGH TEMPERATURE SWITCH
(EVOLUTION E-CODE 1400)
The contacts of this switch (Figure 141) close if the temperature
should exceed approximately 293º F (144 ºC), initiating an engine
shutdown. The Generator will automatically restart and the fault on
the LCD display will reset once the temperature has returned to a
safe operating level.
OVERSPEED
During engine cranking and operation the controller receives AC
voltage and frequency signals from the ignition magneto via Wire
18\. Should the speed exceed approximately 72 Hz (4320 RPM),
the controller’s logic will de-energize the “run relay” (internal to
the controller). The relay contacts will open terminating engine
ignition and closing the fuel shutoff solenoid; the engine will
then shut down. This feature protects the engine and alternator
against damaging over speeds. During cranking the RPM signal
generated by the magnetos is used to terminate engine cranking.
RPM SENSOR FAILURE
(EVOLUTION E-CODE 1501, 1505, 1511, 1515)
During cranking if the board does not see a valid RPM signal
within three (3) seconds it will shutdown and latch out on “RPM
Sensor Loss.”
During running if the RPM signal is lost for one full second the
controller will shutdown the engine, wait 15 seconds, then re-crank
the engine.
If an RPM signal is not detected within the first three (3) seconds of
cranking, the controller will shut down the engine down and latch
out on “RPM Sensor Loss.”
• If the RPM signal is detected the engine will start and run
normally. If the RPM signal is subsequently lost again, the con-
troller will try one re-crank attempt before latching out and the
LCD displays “RPM Sensor Loss.”
Note: A common cause of RPM Sensor Loss fault
is the lack of engine cranking; this could be a
faulty crank circuit or a faulty starter.
OVERCRANK
(EVOLUTION E-CODE 1100)
This feature prevents the Generator from damaging itself when it
continually attempts to start and another problem, such as no fuel
supply, prevents it from starting. The unit will crank and rest for a
preset time limit. Then, it will stop cranking and the LCD screen
will indicate an “Overcrank” condition.
Note: If the fault is not repaired, the overcrank
fault will continue to occur.
The system will control the cyclic cranking as follows: 16 second
crank, seven (7) second rest, 16 second crank, seven (7) second
rest followed by three (3) additional cycles of seven (7) second
cranks followed by seven (7) second rests.

Page 138
PART 4
ENGINE/DC CONTROL
Section 4.2
Engine Protective Devices
Choke Operation (Nexus controller only)
1\. The 990/999cc engines have an electric choke in the air
box that is automatically controlled by the electronic control
board.
2\. The 530cc engines have an electric choke on the divider
panel air inlet hose that is automatically controlled by the
electronic control board.
3\. The 410cc engines have a choke behind the air box that is
automatically controlled by the electronic control board.
Failure to Start
This is defined as any of the following occurrences during cranking.
1\. Not reaching starter dropout within the specified crank cycle.
Starter dropout is defined as four (4) cycles at 1,500 RPM
(1,800 RPM for 8 kW units).
2\. Reaching starter dropout, but then not reaching 2200 RPM
within 15 seconds. In this case the control board will go into
a rest cycle for seven (7) seconds, then continue the rest of
the crank cycle.
3\. During a rest cycle the start and fuel outputs are
de-energized and the magneto output is shorted to ground.
Cranking Conditions
The following notes apply during the cranking cycle.
1\. Starter motor will not engage within five (5) seconds of the
engine shutting down.
2\. The fuel output will not be energized with the starter.
3\. The starter and magneto outputs will be energized together.
4\. Once the starter is energized the control board will begin
looking for engine rotation. If it does not see an RPM signal
within three (3) seconds it will shut down and latch out on
RPM sensor loss.
5\. Once the control board sees an RPM signal it will energize
the fuel solenoid, drive the throttle open and continue the
crank sequence.
6\. Starter motor will disengage when speed reaches starter
dropout.
7\. If the generator does not reach 2200 RPM within 15
seconds, re-crank cycle will occur.
8\. If engine stops turning between starter dropout and 2200
RPM, the board will go into a rest cycle for seven (7)
seconds then re-crank (if additional crank cycles exist).
9\. Once started, the generator will wait for a hold-off period
before starting to monitor oil pressure and oil temperature
(refer to the Alarm Messages section for hold-off times).
10\. During cranking, if the controller is in the OFF mode,
cranking stops immediately.
11\. During Auto mode cranking, if the Utility returns, the cranking
cycle does NOT abort but continues until complete. Once
the engine starts, it will run for one (1) minute, and then shut
down.
UNDER-FREQUENCY
After starting, if the generator stays under a set frequency for more
than 30 seconds, it will shutdown.
Table 28. Evolution Under-frequency Shutdown
Settings
Unit HertzShutdown Frequency
50 Hz40 Hz
60 Hz55 Hz
Table 29. Nexus Under-frequency Shutdown Settings
Unit HertzShutdown Frequency
50 Hz40 Hz
60 Hz with 0H6680A Controller50 Hz
60 Hz with 0H6680B Controller55 Hz
CLEARING AN ALARM
When the generator is shut down due to a latching alarm, the
controller must be set to the OFF mode and the “Enter” key
pressed to unlatch any active fault and clear the corresponding
fault alarm message.

Page 139
ENGINE/DC CONTROL
PART 4
Section 4.2
Engine Protective Devices
Table 30. Evolution Warnings and Alarm Parameters
DescriptionHold-off TimeDuration Time
Continuous or 2
looks
Upper thresholdLower thresholdLockout Type
Low Oil Pressure5 seconds8 seconds2 looksDigital inputDigital inputHard Lockout
RPM Sensor Loss
3 seconds
4 sec (8 kW only)
1.1 secondsContinuous Timed signal lossTimed signal loss
2 Recrank, Hard
Lockout
Wiring error0 seconds7.5% of 100 ms
100 ms sample
periods
7.50%NoneHard Lockout
High temp.10 seconds1 second2 looksDigital inputDigital inputAuto Reset
Underspeed5 seconds30 secondsContinuousNone55 Hz/3300 RPMHard Lockout
Underspeed 50 Hz5 seconds30 secondsContinuousNone40 Hz/2400 RPMHard Lockout
Overspeed Instant
50 Hz
0 seconds.1 secondContinuous62.5 Hz/3750 RPMNoneHard Lockout
Overspeed Slow
50 Hz
0 seconds3 secondsContinuous60Hz/3600 RPMNoneHard Lockout
Overspeed Instant0 seconds.1 secondContinuous75 HZ/4500 RPMNoneHard Lockout
Overspeed Slow0 seconds3 secondsContinuous72 HZ/4320 RPMNoneHard Lockout
Undervoltage Fast\*10 seconds2 secondsContinuousNone
15 Volts or no zero
crosses detected
2 Recrank, Hard
Lockout
Undervoltage Slow\*5 seconds10 secondsContinuousNone80% of nominal
2 Recrank, Hard
Lockout
Overvoltage fast \*5 seconds1/5 secondContinuous130% nominalNoneHard Lockout
Overvoltage slow \*5 seconds3 secondsContinuous110% nominalNoneHard Lockout
Stepper Overcurrent0 secondsInstantContinuousNANAHard Lockout
Fuse Problem0 seconds75% of 100msContinuousNANAHard Lockout
Overload Alarm0 seconds20 secondsContinuous102% rated currentNAHard Lockout
Overload
Undervoltage
5 seconds10 secondsContinuousNA
80% of nominal after
Overload Alarm
Hard Lockout
Low Battery60 seconds
As long as battery is
<12.1 VDC
ContinuousNA12.1 V or lessWarning
Battery Problem0 secondsNAContinuous
\> 16V immediate OR
\> 600mA for 5 sec
after 18hr charge
cycle
Warning
Charger Warning0 secondsNAContinuousNA
12.5 V at end of
charge cycle
Warning
Charger Missing AC15 seconds
As long as AC is
missing
Continuous except
cranking
NANAWarning
Overcrank0 seconds5 attemptsNANANAHard Lockout

Page 140
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Evolution
INTRODUCTION
The “Operational Analysis” is intended to familiarize the service technician with the operation of the DC and AC control system. A thorough
understanding of how the system works is essential to sound and logical troubleshooting.
UTILITY SOURCE VOLTAGE AVAILABLE
Refer to Figure 144. The circuit condition with the controller set to the AUTO mode and with Utility source power available can be briefly
described as follows:
• Utility source voltage is available to the transfer switch Terminal Lugs N1 and N2 and the CONTACTOR is in the “Utility” position.
• Utility voltage is available to the controller via Wire N1 and N2 (see Figure 142).
• Load voltage (120 VAC) is available to the controller via Wire T1 for Battery Charger. (220 VAC on T1 and T2 50 Hz only)
• The controller is shown in the AUTO mode. Battery voltage is available to the circuit board via Wire 13, the 7.5 amp fuse (F1). Wire 194
provides 12 VDC to the transfer relay in the transfer switch. (see Figure 143).
• Wire 820 supplies 5 VDC to the Tri-Light Annunciator and Wire 817 for the Green System Ready LED is gated to ground.
Ready to Run
J1
123456789 101112131415161718
N2
N1
1234
J3
J2
123456789 10111213141516
J8
J9
MAIN
CONTROLLER
1920
T1
N2
N1
N1
N2
T1
N2
N1
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
F1
TO PCB
Ready to Run
J1
123456789 101112131415161718
N2
N1
1234
J3
J2
123456789 10111213141516
J8
J9
MAIN
CONTROLLER
1920
T1
N2
N1
N1
N2
T1
220VAC
UTILITY
INPUT
220VAC
LOAD SUPPLY
T1 and T2 220VAC for
Battery Charger 50Hz only.
T2
T2
F1
TO PCB
Ready to Run
J1
1313
123456789 101112131415161718
0
1234
J3
J2
123456789 10111213141516
J8
J9
MAIN
CONTROLLER
1920
0
16
13
SM
SC
1313
12V
BATTERY
SCR
13
0
0
13
0
13
16
SM
SC
SC
13
BATTERY
F1
TO PCB
Figure 142.
Figure 143.

Page 141
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Evolution
Utility Voltage Available
Ready to Run
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
00
11C
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
11C
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- CIRCUIT BREAKER (GFCI)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
CB2
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
1
2
3
4
LED
L1
L2
L3
NEUTRAL
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
120VAC
ACCESSORY
POWER
OUTPUT
DC COMMON
TRANSFER
+12VDC
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
FOR APPLICABLE
MODELS ONLY
R2
F1
TO PCB
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
= 3-6 VAC
= HIGH VOLTAGE IGNITION SPARK
16
SM
SC
SC
13
BATTERY
TR
Figure 144. Utility Source Voltage Available

Page 142
PART 4
ENGINE/DC CONTROL
Section 4.3
