Operational Analysis – Evolution
INITIAL DROPOUT OF UTILITY SOURCE VOLTAGE
Refer to Figure 146. Should a Utility power failure occur, circuit condition may be briefly described as follows:
• The controller continually monitors for acceptable Utility voltage via N1 and N2. Should Utility voltage drop below approximately 65%
(adjustable, see chart) of the nominal source voltage, a programmable timer on the controller will turn on.
• In Figure 145, the 10-second timer (factory default, but adjustable from 2-1500 seconds) is still timing and engine cranking has not yet
begun.
Utility Loss Delay
J1
123456789 101112131415161718
N2
N1
1234
J3
J2
123456789 10111213141516
J8
J9
MAIN
CONTROLLER
1920
T1
N2
N1
N1
N2
T1
N2
N1
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
F1
TO PCB
Figure 145.
Utility Dropout
Factory DefaultAdjustable Dropout
60 Hz = 156 VAC60 Hz = 140-171 VAC
50 Hz = 142 VAC50 Hz = 140-156 VAC

Page 143
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Evolution
Figure 146. Initial Dropout of Utility Source Voltage
Utility Failure
Utility Loss Delay
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
00
11C
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
11C
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- CIRCUIT BREAKER (GFCI)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
CB2
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
1
2
3
4
LED
L1
L2
L3
NEUTRAL
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
120VAC
ACCESSORY
POWER
OUTPUT
DC COMMON
TRANSFER
+12VDC
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
FOR APPLICABLE
MODELS ONLY
R2
F1
TO PCB
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
= 3-6 VAC
= HIGH VOLTAGE IGNITION SPARK
16
SM
SC
SC
13
BATTERY
TR

Page 144
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Evolution
UTILITY VOLTAGE FAILURE AND ENGINE CRANKING
• After the controller’s adjustable programmed timer has timed out, if Utility voltage is still below the programmed utility drop out level, the
controller's logic will energize the internal crank relay followed by the internal run relay.
• When the internal crank relay energizes, 12 VDC is delivered to the starter contactor relay (SCR) via Wire 56. When the SCR
energizes, its contacts close and battery voltage is delivered to a starter contactor (SC). When the SC energizes, its contacts close and
battery voltage is delivered to the starter motor (SM); the engine is now cranking.
• A 12 VDC power supply is delivered to the stepper motor via the Red Wire and the other wires are gated to ground by the controller to
open the throttle position.
Note: The stepper motor will cycle the mixer to a full open throttle position (which opens both venturis),
back to a closed position and then to the starting position of opening the throttle of the small venturi.
• With the engine cranking, a pulsing AC speed reference signal is generated by the magneto(s) and is delivered to the controller through
Wire 18. If a valid signal is received, the controller will energize the internal run relay and deliver 12 VDC on Wire 14. The fuel solenoid
energizes (mechanically opens) and fuel is available to the engine.
Note: If the controller does not see a RPM signal, it will not energize Wire 14/Fuel Solenoid.
• With ignition and fuel flow available the engine RPM will begin to increase.
Cranking
J5
J1
817
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
194
0
86
85
1234
0
4
2
6
J3
J2
18
4A
14
56
209
123456789 10111213141516
J8
J9
MAIN
CONTROLLER
1920
0
BA
4
ROTOR
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
4
0
18
4A
14
56
820
817
0
194
23
16
SM
SC
SC
13
BATTERY
F1
TO PCB
Figure 147.

Page 145
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Evolution
Figure 148. Utility Voltage Failure and Engine Cranking
Engine Cranking
Cranking
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
00
11C
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
11C
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- CIRCUIT BREAKER (GFCI)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
CB2
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
1
2
3
4
LED
L1
L2
L3
NEUTRAL
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
120VAC
ACCESSORY
POWER
OUTPUT
DC COMMON
TRANSFER
+12VDC
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
FOR APPLICABLE
MODELS ONLY
R2
F1
TO PCB
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
= 3-6 VAC
= HIGH VOLTAGE IGNITION SPARK
16
SM
SC
SC
13
BATTERY
TR

Page 146
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Evolution
ENGINE STARTUP AND RUNNING
With the fuel solenoid open and ignition occurring, the engine starts. Engine startup and running may be briefly described as follows:
• The ignition magneto(s) deliver a speed reference signal to the controller via Wire 18. Once the controller determines that the engine is
running, the controller:
(a) terminates cranking at approximately 1500 RPM (V-twin) and 1800 RPM (single cylinder).
(b) energizes a field flash relay in the controller at 2200 RPM which delivers 12 VDC on Wire 4A through a field boost diode and
to the rotor via Wire 4. The field boost will continue for a pre-determined time, or until 88 VAC (240 VAC sensing) is achieved,
whichever occurs first.
Note: See "Field Boost" in Section 2.2 for analysis of Evolution field boost parameters.
(c) also at 2200 RPM the hold off timers activate and the 5 second “warm-up timer” goes active.
• The “engine warm-up timer” will run for 5 seconds. When this timer finishes timing, the controller’s logic will initiate a transfer to the
“Standby” position. As shown in the next series, the timer is still running and transfer has not yet occurred.
• Generator AC output is available to the transfer switch Terminal Lugs E1 and E2 and to the normally open contacts of the transfer relay.
However, the transfer relay is de-energized and its contacts are open.
Running/Warming Up
J5
J1
123456789 101112131415161718
GOVERNOR
ACTUATOR
1234
0
4
2
6
J3
J2
4A
123456789 10111213141516
J8
J9
MAIN
CONTROLLER
1920
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
4
0
00
11C
FIELD
BOOST
DIODE
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
6
2
4
0
4A
00
11S
44S
00
33
22
11S
11C
NEUTRAL
240VAC
GENERATOR
OUTPUT
120VAC
ACCESSORY
POWER
OUTPUT
FOR APPLICABLE
MODELS ONLY
F1
TO PCB
Figure 149.

Page 147
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Evolution
Figure 150. Engine Startup and Running
Engine Running/Warming Up
Running/Warming Up
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
00
11C
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
11C
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- CIRCUIT BREAKER (GFCI)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
CB2
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
1
2
3
4
LED
L1
L2
L3
NEUTRAL
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
120VAC
ACCESSORY
POWER
OUTPUT
DC COMMON
TRANSFER
+12VDC
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
FOR APPLICABLE
MODELS ONLY
R2
F1
TO PCB
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
= 3-6 VAC
= HIGH VOLTAGE IGNITION SPARK
16
SM
SC
SC
13
BATTERY
TR

Page 148
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Evolution
TRANSFER TO STANDBY
In Figure 152 the Generator is running, the controller's “engine warm-up” timer has expired and generator AC output is available to the
transfer switch Terminal Lugs E1 and E2 and to the open contacts on the transfer relay. Transfer to Standby may be briefly described as
follows:
• 12 VDC is delivered to the transfer relay coil (TR1 - Terminal A) via Wire 194. The 12 VDC circuit is completed back to the controller via
Wire 23 (TR1 - Terminal B). However, the controller’s logic holds Wire 23 open from ground and the TR1 relay is de-energized.
• When the “engine warm-up timer” expires, the controller will take Wire 23 to ground. The TR1 relay energizes and its normally open
contacts close (standby position).
• While running, the pulsing AC speed reference from the ignition magneto(s) to the controller via Wire 18 will be used for the following
functions:
(a) governor speed control to maintain frequency through different loads
(b) overspeed
(c) underspeed
• With no, or a light load, the stepper motor will control the throttle position of the smaller venturi. As the load demand increases and with
the smaller venturi nearly wide open, it will start to open the larger venturi as needed for load/fuel demand.
• With loads applied, CT1 - Wires 398A/399A and CT2 - Wires 398B/399B deliver approximately 0- 1.5 VAC based on percentage of
Amps (load).
Approximate Values (when back-probed at connector):
25 Amps = 0.380 mVAC
50 Amps = 0.755 mVAC
75 Amps = 1.133 VAC
100 Amps = 1.510 VAC
WARNING!

Shock Hazard: Unplugged (Unburdened) CT's should never be handled with primary current applied!
Running
J1
23
123456789 101112131415161718
194
0
1234
J3
J2
123456789 10111213141516
J8
J9
MAIN
CONTROLLER
1920
0
23
194
23
0
194
23
DC COMMON
TRANSFER
+12VDC
F1
TO PCB
TR
Figure 151.

Page 149
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Evolution
Figure 152. Transfer to Standby
Transferred to Standby/Running
Running
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
00
11C
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
11C
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- CIRCUIT BREAKER (GFCI)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
CB2
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
1
2
3
4
LED
L1
L2
L3
NEUTRAL
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
120VAC
ACCESSORY
POWER
OUTPUT
DC COMMON
TRANSFER
+12VDC
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
FOR APPLICABLE
MODELS ONLY
R2
F1
TO PCB
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
= 3-6 VAC
= HIGH VOLTAGE IGNITION SPARK
16
SM
SC
SC
13
BATTERY
TR

Page 150
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Evolution
UTILITY VOLTAGE RESTORED AND RE-TRANSFER TO UTILITY
The Load is powered by Generator voltage. On restoration of Utility voltage, the following events will occur:
• On restoration of Utility voltage above 75% (programmable, see chart for range) of the nominal rated voltage, a “re-transfer time delay”
on the controller starts timing. The timer will run for 15 seconds.
• At the end of the 15 seconds, the “re-transfer time delay” will stop timing. The controller will open the Wire 23 circuit from ground and
the transfer relay (TR1) will de-energize.
• The generator continues to run in its cooling down mode.
Note: If utility fails during the cool-down timer cycle for 5 seconds, the controller will transfer back to
standby.
Running/Cooling Down
J1
123456789 101112131415161718
N2
N1
1234
J3
J2
123456789 10111213141516
J8
J9
MAIN
CONTROLLER
1920
T1
N2
N1
N1
N2
T1
N2
N1
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
F1
TO PCB
23
TRANSFER
Figure 153.
Utility Pickup
Factory DefaultAdjustable Pickup
60 Hz = 190 VAC60 Hz = 190-216 VAC
50 Hz = 175 VAC50 Hz = 175-198 VAC

Page 151
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Evolution
Figure 154. Utility Voltage Restored and Re-transfer to Utility
Utility Restored,
Running/Cooling Down
Running/Cooling Down
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
00
11C
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
11C
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- CIRCUIT BREAKER (GFCI)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
CB2
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
1
2
3
4
LED
L1
L2
L3
NEUTRAL
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
120VAC
ACCESSORY
POWER
OUTPUT
DC COMMON
TRANSFER
+12VDC
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
FOR APPLICABLE
MODELS ONLY
R2
F1
TO PCB
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
= 3-6 VAC
= HIGH VOLTAGE IGNITION SPARK
16
SM
SC
SC
13
BATTERY
TR

Page 152
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Evolution
ENGINE SHUTDOWN
Following re-transfer back to the Utility source an “engine cool-down timer” on the controller starts timing. When the timer has expired
(approximately one minute), the controller will de-energize the internal run relay removing fuel from the engine. The following events will
occur:
• Wire 14 (run circuit) will de-energize and the fuel solenoid will close to terminate the fuel supply to the engine.
• The controller’s logic will connect the engine’s ignition magnetos to ground via Wire 18. Ignition will terminate.
• Without fuel flow and without ignition the engine will shut down.
Stopping
J1
123456789 101112131415161718
1234
J3
J2
18
123456789 10111213141516
J8
J9
MAIN
CONTROLLER
1920
18
IM1
SP1
18
IM2
SP2
18
18
F1
TO PCB
14
FS
14
Figure 155.

Page 153
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Evolution
Figure 156. Engine Shutdown
Engine Stopping/Shutdown
Stopping
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
00
11C
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
11C
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- CIRCUIT BREAKER (GFCI)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
CB2
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
1
2
3
4
LED
L1
L2
L3
NEUTRAL
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
120VAC
ACCESSORY
POWER
OUTPUT
DC COMMON
TRANSFER
+12VDC
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
FOR APPLICABLE
MODELS ONLY
R2
F1
TO PCB
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
= 3-6 VAC
= HIGH VOLTAGE IGNITION SPARK
16
SM
SC
SC
13
BATTERY
TR

Page 154
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Nexus
Page 154
INTRODUCTION
The “Operational Analysis” is intended to familiarize the service technician with the operation of the DC and AC control system. A thorough
understanding of how the system works is essential to sound and logical troubleshooting. The control system illustrations on the following
pages represent a 17 kW unit.
UTILITY SOURCE VOLTAGE AVAILABLE
Refer to Figure 159. The circuit condition with the controller set to the AUTO mode and with Utility source power available can be briefly
described as follows:
• Utility source voltage is available to the transfer switch Terminal Lugs N1 and N2 and the CONTACTOR is in the “Utility” position.
• Utility voltage is available to the controller via Wire N1 and N2 (see to Figure 157).
• Battery voltage is available to the controller via Wire 13 when a Battery is installed (see Figure 158).
NEUTRAL
INPUT
UTILITY
240 VAC
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
00
6
4
0
11
44
LOAD SUPPLY
120 VAC
WHT00
MOV
T1A
N2AN1A
N2N1
1
2N2B
N1B
1
CONNECT
240Vac
2
BATTERY WARMER
OPTIONAL
CONNECT
240Vac
OIL WARMER
OPTIONAL
BATTERY CHARGER
Running - Utility Loss
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867214352322212019
1413121091186721435
0
BATTERY
013
16
13
SCR
SM
SC
1313
Ready to Run
F1
TO PCB
J3
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867214352322212019
1413121091186721435
Figure 157.
Figure 158.

Page 155
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Nexus
Page 155
Ready to Run
F1
TO PCB
0
BA
2
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
S TATO R
56
0
0
00
00
11C
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
NEUTRAL
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
22
33
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
POWER
ACCESSORY
120 VAC
OUTPUT
CB2
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
6
4
44
11
00
6
4
0
11
44
1144
6
4
3
521
PIN #
C1
WINDING
EXCITATION
ROTOR
6
4
0
0
2
6
4
1144
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K24
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
LOAD SUPPLY
120 VAC
11
A
B
WHT00
MOV
T1A
N2AN1A
N2N1
1
2N2B
N1B
1
CONNECT
240Vac
2
BATTERY WARMER
OPTIONAL
CONNECT
240Vac
OIL WARMER
OPTIONAL
BATTERY CHARGER
FS - FUEL SOLENOID
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
F1 - 7.5 AMP FUSE
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
LOP - LOW OIL PRESSURE SWITCH
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
CB2 - CIRCUIT BREAKER, GFCI
MOV - VARISTOR
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
Figure 159. Utility Source Voltage Available
If Equipped
with C1

Page 156
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Nexus
Page 156
INITIAL DROPOUT OF UTILITY SOURCE VOLTAGE
Refer to Figure 161. Should a Utility power failure occur, circuit condition may be briefly described as follows:
• The controller continually monitors for acceptable Utility voltage via N1 and N2. Should Utility voltage drop below approximately 65% of
the nominal source voltage, a programmable timer on the controller will turn on.
• In Figure 160, the 10-second timer is still timing and engine cranking has not yet begun.
• The controller is shown in the AUTO mode. Battery voltage is available to the circuit board via Wire 13, the 7.5 amp fuse (F1). Wire 194
provides 12 VDC to the transfer relay in the transfer switch.
NEUTRAL
INPUT
UTILITY
240 VAC
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
00
6
4
0
11
44
LOAD SUPPLY
120 VAC
WHT00
MOV
T1A
N2AN1A
N2N1
1
2N2B
N1B
1
CONNECT
240Vac
2
BATTERY WARMER
OPTIONAL
CONNECT
240Vac
OIL WARMER
OPTIONAL
BATTERY CHARGER
Utility Dropout
Pausing 10 seconds
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867214352322212019
1413121091186721435
Figure 160.

Page 157
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Nexus
Page 157
Utility Dropout
Pausing 10 seconds
F1
TO PCB
0
BA
2
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
S TATO R
56
0
0
00
00
11C
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
NEUTRAL
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
22
33
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
POWER
ACCESSORY
120 VAC
OUTPUT
CB2
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
6
4
44
11
00
6
4
0
11
44
1144
6
4
3
521
PIN #
C1
WINDING
EXCITATION
ROTOR
6
4
0
0
2
6
4
1144
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K24
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
LOAD SUPPLY
120 VAC
11
A
B
WHT00
MOV
T1A
N2AN1A
N2N1
1
2N2B
N1B
1
CONNECT
240Vac
2
BATTERY WARMER
OPTIONAL
CONNECT
240Vac
OIL WARMER
OPTIONAL
BATTERY CHARGER
FS - FUEL SOLENOID
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
F1 - 7.5 AMP FUSE
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
LOP - LOW OIL PRESSURE SWITCH
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
CB2 - CIRCUIT BREAKER, GFCI
MOV - VARISTOR
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
Figure 161. Initial Dropout of Utility Source Voltage
If Equipped
with C1

Page 158
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Nexus
Page 158
UTILITY VOLTAGE FAILURE AND ENGINE CRANKING
• After the controller’s 10-second timer has timed out, if Utility voltage is still below 65% of nominal, the controller's logic will energize the
internal crank relay followed by the internal run relay.
• When the internal crank relay energizes 12 VDC is delivered to the starter contactor relay (SCR) via Wire 56. When the SCR energizes
its contacts close and battery voltage is delivered to a starter contactor (SC). When the SC energizes its contacts close and battery
voltage is delivered to the starter motor (SM); the engine is now cranking.
• With the engine cranking a speed reference signal is generated by the magnetos and is delivered to the controller through Wire 18. If
a valid signal is received, the controller will energize the internal run relay and deliver 12 VDC on Wire 14. The fuel solenoid energizes
(opens) and fuel is available to the engine. The choke solenoid (CS) (Nexus Only) begins to operate and the controller grounds Wire 90,
energizing the choke solenoid cyclically curing cranking, and continuously while running.
• During Cranking 3-5 VDC is supplied to the rotor for field flash via a field boost diode connected in parallel with Wire 56.
• With ignition and fuel flow available the engine will start.
Crank Atempt # 1
F1
TO PCB
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
56
0
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
1886
0
FS
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
20923
1413121091186721435
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
A
B
TO ROTOR
Figure 162.

Page 159
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Nexus
Page 159
Crank Atempt # 1
F1
TO PCB
0
BA
2
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
S TATO R
56
0
0
00
00
11C
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
NEUTRAL
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
22
33
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
POWER
ACCESSORY
120 VAC
OUTPUT
CB2
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
6
4
44
11
00
6
4
0
11
44
1144
6
4
3
521
PIN #
C1
WINDING
EXCITATION
ROTOR
6
4
0
0
2
6
4
1144
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K24
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
LOAD SUPPLY
120 VAC
11
A
B
WHT00
MOV
T1A
N2AN1A
N2N1
1
2N2B
N1B
1
CONNECT
240Vac
2
BATTERY WARMER
OPTIONAL
CONNECT
240Vac
OIL WARMER
OPTIONAL
BATTERY CHARGER
FS - FUEL SOLENOID
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
F1 - 7.5 AMP FUSE
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
LOP - LOW OIL PRESSURE SWITCH
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
CB2 - CIRCUIT BREAKER, GFCI
MOV - VARISTOR
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
Figure 163. Utility Voltage Failure and Engine Cranking
If Equipped
with C1

Page 160
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Nexus
Page 160
ENGINE STARTUP AND RUNNING
With the fuel solenoid open and ignition occurring, the engine starts. Engine startup and running may be briefly described as follows:
• The ignition magnetos deliver a speed reference signal to the controller via Wire 18. Once the controller determines that the engine
is running, the controller (a) terminates cranking, (b) continuously energizes the choke solenoid (open position), and (c) turns on an
“engine warm-up timer”.
Note: On 8 kW and 10 kW units the choke is de-energized to the open position (Wire 90 open from
ground).
• The “engine warm-up timer” will run for 5 seconds. When this timer finishes timing the controller’s logic will initiate a transfer to the
“Standby” position. As shown in Figure 164, the timer is still running and transfer has not yet occurred.
• Generator AC output is available to the transfer switch Terminal Lugs E1 and E2 and to the normally open contacts of the transfer relay.
However, the transfer relay is de-energized and its contacts are open.
Running - Utility Loss
0
BA
2
44
11
POWER
WINDING
33
22
WINDING
POWER
S TATO R
0
00
00
11C
ACTUATOR
GOVERNOR
OUTPUT
GENERATOR
240 VAC
NEUTRAL
22
33
CB1
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
POWER
ACCESSORY
120 VAC
OUTPUT
CB2
214352322212019
1413121091186721435
T1
00244
11
0
4
6
T1T1
6
4
44
11
00
6
4
0
11
44
1144
6
4
3
521
PIN #
C1
WINDING
EXCITATION
ROTOR
6
4
0
0
2
6
4
1144
DIODE
FIELD BOOST
4
0
LOAD SUPPLY
120 VAC
11
WHT00
MOV
T1A
BATTERY CHARGER
Figure 164.
If Equipped
with C1

Page 161
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Nexus
Page 161
Running - Utility Loss
F1
TO PCB
0
BA
2
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
S TATO R
56
0
0
00
00
11C
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
NEUTRAL
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
22
33
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
POWER
ACCESSORY
120 VAC
OUTPUT
CB2
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
6
4
44
11
00
6
4
0
11
44
1144
6
4
3
521
PIN #
C1
WINDING
EXCITATION
ROTOR
6
4
0
0
2
6
4
1144
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K24
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
LOAD SUPPLY
120 VAC
11
A
B
WHT00
MOV
T1A
N2AN1A
N2N1
1
2N2B
N1B
1
CONNECT
240Vac
2
BATTERY WARMER
OPTIONAL
CONNECT
240Vac
OIL WARMER
OPTIONAL
BATTERY CHARGER
FS - FUEL SOLENOID
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
F1 - 7.5 AMP FUSE
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
LOP - LOW OIL PRESSURE SWITCH
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
CB2 - CIRCUIT BREAKER, GFCI
MOV - VARISTOR
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
Figure 165. Engine Startup and Running
If Equipped
with C1

Page 162
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Nexus
Page 162
TRANSFER TO STANDBY
In Figure 167 the Generator is running, the controller's “engine warm-up” timer has expired and generator AC output is available to the
transfer switch Terminal Lugs E1 and E2 and to the open contacts on the transfer relay. Transfer to Standby may be briefly described as
follows:
• 12 VDC is delivered to the transfer relay coil (TR1 - Terminal A) via Wire 194. The 12 VDC circuit is completed back to the controller via
Wire 23 (TR1 - Terminal B). However, the controller’s logic holds Wire 23 open from ground and the TR1 relay is de-energized.
• When the “engine warm-up timer” expires, the controller will take Wire 23 to ground. The TR1 relay energizes and its normally open
contacts close (standby position).
• Generator voltage is now delivered to the standby closing coil (C2), via Wire E1 and E2, the now closed TR1 contacts, Wire 205, the
limit switch (SW3), Wire B, and a bridge rectifier. The standby closing coil energizes and the main current carrying contacts of the trans-
fer switch are actuated to the “Standby” position.
• As the main contacts move to the “Standby” position, a mechanical interlock actuates SW3 to its open position and limit switch (SW2) to
the “Utility” position. When SW3 opens the C2 coil de-energizes.
• Generator voltage is now available to the LOAD terminals (T1 and T2) of the transfer switch.
Running - Utility Loss
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867214352322212019
1413121091186721435
TRANSFER
\+ BATTERY
23
194
194
23
TR1
Figure 166.

Page 163
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Nexus
Page 163
Running - Utility Loss
F1
TO PCB
0
BA
2
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
S TATO R
56
0
0
00
00
11C
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
NEUTRAL
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
22
33
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
POWER
ACCESSORY
120 VAC
OUTPUT
CB2
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
6
4
44
11
00
6
4
0
11
44
1144
6
4
3
521
PIN #
C1
WINDING
EXCITATION
ROTOR
6
4
0
0
2
6
4
1144
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K24
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
LOAD SUPPLY
120 VAC
11
A
B
WHT00
MOV
T1A
N2AN1A
N2N1
1
2N2B
N1B
1
CONNECT
240Vac
2
BATTERY WARMER
OPTIONAL
CONNECT
240Vac
OIL WARMER
OPTIONAL
BATTERY CHARGER
FS - FUEL SOLENOID
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
F1 - 7.5 AMP FUSE
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
LOP - LOW OIL PRESSURE SWITCH
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
CB2 - CIRCUIT BREAKER, GFCI
MOV - VARISTOR
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
Figure 167. Transfer to the Standby
If Equipped
with C1

Page 164
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Nexus
Page 164
UTILITY VOLTAGE RESTORED AND RE-TRANSFER TO UTILITY
The Load is powered by Generator voltage. On restoration of Utility voltage, the following events will occur:
• On restoration of Utility voltage above 75% of the nominal rated voltage, a “re-transfer time delay” on the controller starts timing. The
timer will run for 15 seconds.
• At the end of the 15 seconds, the “re-transfer time delay” will stop timing. The controller will open the Wire 23 circuit from ground and
the transfer relay (TR1) will de-energize.
• When the TR1 relay de-energizes its utility side contacts close. Utility voltage is then delivered to the utility closing coil (C1), via Wire
N1A and N2A, the closed TR1 contacts, Wire 126, limit switch (SW2), and a bridge rectifier.
• The C1 coil energizes and moves the main contacts to their “Utility” Position; the LOAD terminals are now powered by Utility.
• Movement of the main contacts to the “Utility” position actuates the limit switches. SW2 opens and SW3 moves to the Standby source
side.
• The generator continues to run.
NEUTRAL
INPUT
UTILITY
240 VAC
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
00
6
4
0
11
44
LOAD SUPPLY
120 VAC
WHT00
MOV
T1A
N2AN1A
N2N1
1
2N2B
N1B
1
CONNECT
240Vac
2
BATTERY WARMER
OPTIONAL
CONNECT
240Vac
OIL WARMER
OPTIONAL
BATTERY CHARGER
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867214352322212019
1413121091186721435
Running / Cooldown
Figure 168.

Page 165
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Nexus
Page 165
Running / Cooldown
F1
TO PCB
F1
TO PCB
0
BA
2
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
S TATO R
56
0
0
00
00
11C
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
NEUTRAL
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
22
33
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
POWER
ACCESSORY
120 VAC
OUTPUT
CB2
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
6
4
44
11
00
6
4
0
11
44
1144
6
4
3
521
PIN #
C1
WINDING
EXCITATION
ROTOR
6
4
0
0
2
6
4
1144
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K24
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
LOAD SUPPLY
120 VAC
11
A
B
WHT00
MOV
T1A
N2AN1A
N2N1
1
2N2B
N1B
1
CONNECT
240Vac
2
BATTERY WARMER
OPTIONAL
CONNECT
240Vac
OIL WARMER
OPTIONAL
BATTERY CHARGER
FS - FUEL SOLENOID
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
F1 - 7.5 AMP FUSE
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
LOP - LOW OIL PRESSURE SWITCH
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
CB2 - CIRCUIT BREAKER, GFCI
MOV - VARISTOR
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
Figure 169. Utility Voltage Restored and Re-transfer to Utility
If Equipped
with C1

Page 166
PART 4
ENGINE/DC CONTROL
Section 4.3
Operational Analysis – Nexus
Page 166
ENGINE SHUTDOWN
Following re-transfer back to the Utility source an “engine cool-down timer” on the controller starts timing. When the timer has expired
(approximately one minute), the controller will de-energize the internal run relay removing fuel from the engine. The following events will
occur:
• The DC circuit to Wire 14 and the fuel solenoid will open. The fuel solenoid will de-energize and close to terminate the fuel supply to the
engine.
• The controller’s logic will connect the engine’s ignition magnetos to ground via Wire 18. Ignition will terminate.
• Without fuel flow and without ignition the engine will shut down.
Utility Good –
Engine Shutdown
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867214352322212019
1413121091186721435
18
SP2
IM2
18
IM1
SP1
18
Figure 170.

Page 167
ENGINE/DC CONTROL
PART 4
Section 4.3
Operational Analysis – Nexus
Page 167
Ready to Run
F1
TO PCB
0
BA
2
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
S TATO R
56
0
0
00
00
11C
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
NEUTRAL
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
22
33
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
POWER
ACCESSORY
120 VAC
OUTPUT
CB2
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
6
4
44
11
00
6
4
0
11
44
1144
6
4
3
521
PIN #
C1
WINDING
EXCITATION
ROTOR
6
4
0
0
2
6
4
1144
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K24
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
LOAD SUPPLY
120 VAC
11
A
B
WHT00
MOV
T1A
N2AN1A
N2N1
1
2N2B
N1B
1
CONNECT
240Vac
2
BATTERY WARMER
OPTIONAL
CONNECT
240Vac
OIL WARMER
OPTIONAL
BATTERY CHARGER
FS - FUEL SOLENOID
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
F1 - 7.5 AMP FUSE
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
LOP - LOW OIL PRESSURE SWITCH
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
CB2 - CIRCUIT BREAKER, GFCI
MOV - VARISTOR
= 12 VDC ALWAYS PRESENT
= AC VOLTAGE
= GROUND
= 12 VDC DURING CRANKING ONLY
= 12 VDC DURING ENGINE RUN CONDITION
= DC FIELD EXCITATION
= 5 VDC TO LED
= PCB GROUND CONTROL
Figure 171. Engine Shutdown
If Equipped
with C1

Page 168
PART 4
ENGINE/DC CONTROL
Section 4.4
Troubleshooting Flowcharts
Page 168
BAD
NO SIGNAL
REPAIR OR
REPLACE
NO CRANK - Nexus
CODE 1505/1515 - Evolution
GO TO PROBLEM 17
PROCEED TO TEST 45
PROCEED TO PROBLEM 16
CHECK INSTALLATION FOR
PROPER AIRFLOW OR
REPLACE DEFECTIVE SWITCH
Note: If the controller does not see an RPM
signal, it will not energize Wire 14/Fuel Solenoid.
TEST 64 – CHECK WIRE 18 CONTINUITY
RUNNING - Nexus
E-CODE - 1501/1511 - Evolution
Problem 14 – Shutdown Alarm/Fault Occurred During Crank Attempt, Start or Run
TEST 61 – CHECK OIL PRESSURE
SWITCH AND WIRE 86
LOW OIL PRESSURE - Nexus
E-CODE 1300 - Evolution
TEST 62 – CHECK HIGH
OIL TEMPERATURE
SWITCH
TEST 12 – CHECK
STEPPER MOTOR
CONTROL
OVERCRANK - Nexus
E-CODE 1100 - Evolution
HIGH TEMP - Nexus
E-CODE 1400 - Evolution
LOW BATTERY
TEST 55 –
CHECK FOR
IGNITION
SPARK
TEST 50 – CHECK
FUEL SUPPLY AND
PRESSURE
TEST 60 – CHECK
IGNITION
MAGNETOS
TEST 59 –
CHECK
SHUTDOWN
WIRE
BAD
REPAIR OR
REPLACE SHORTED
WIRE 18 OR CIRCUIT
BOARD
GOOD
GOOD
GOOD
OR
BAD
GOOD
GOOD
FOLLOW
PROCEDURE IN
APPENDIX B
OVERSPEED - Nexus
E-CODE 1200/1201/1205 - Evolution
RPM SENSE LOSS - Nexus
E-CODE - 1505/1515 - Evolution
RPM Sense Loss E-CODE -
1511 - 8 kW EVOLUTION
SINGLE CYLINDER
CRANK - Nexus
E-CODE 1505 AND 1515 - Evolution

 IMPORTANT! CLEAR ANY FAULTS IN THE CONTROLLER BEFORE PROCEEDING WITH ANY RUNNING
DIAGNOSTIC STEPS!
Problem 14 – Shutdown Alarm/Fault Occurred During Crank Attempt, Start or Run

Page 169
ENGINE/DC CONTROL
PART 4
Section 4.4
Troubleshooting Flowcharts
Page 169
VERIFY UTILITY
SOURCE IS “OFF”
TEST 40 – CHECK
POSITION OF
AUTO-OFF-MANUAL
MODE
TEST 42 – TEST
AUTO-OFF-MANUAL
MODE
TEST 43 – CHECK
AUTO OPERATION
OF CONTROLLER
TEST 41 – TRY A
MANUAL START
ON
OFF
SWITCH IS “OFF”
SWITCH IS
IN “AUTO”
ENGINE DOES
NOT CRANK
ENGINE
CRANKS
BAD
BAD
SET TO “AUTO” -
RETEST
TURN “OFF” -
RETEST
GO TO PROBLEM 16
REPLACE CONTROLLER
ASSEMBLY
REPLACE CONTROLLER
ASSEMBLY
Problem 15 – Engine Will Not Crank When Utility Power Source Fails
RECHARGE /
REPLACE
RECHECK
TEST 46
NOTE: If a starting problem is encountered,
the engine itself should be thoroughly
checked to eliminate it as the cause of starting
difficulty. It is a good practice to check the
engine for freedom of rotation by removing the
spark plugs and turning the crankshaft over
slowly by hand, to be sure it rotates freely.
WARNING: DO NOT ROTATE
ENGINE WITH ELECTRIC STARTER
WITH SPARK PLUGS REMOVED.
ARCING AT THE PLUG ENDS MAY
IGNITE THE LP OR NG VAPOR
EXITING THE SPARK PLUG HOLE.
TEST 45 – CHECK
BATTERY
TEST 44 – CHECK
7.5 AMP FUSE
TEST 42 – TEST
AUTO-OFF-MANUAL
MODE
TEST 49 – TEST
STARTER MOTOR
TEST 46 – CHECK
WIRE 56 VOLTAGE
TEST 47 – CHECK
STARTER
CONTACTOR RELAY
(SCR)
TEST 48 –
CHECK STARTER
CONTACTOR
BAD
BAD
BAD
BAD
BAD
BAD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
REPLACE
REPLACE
REPLACE
Problem 16 – Engine Will Not Crank When CONTROLLER Switch is Set to “MANUAL” MODE

REPLACE
CONTROLLER
ASSEMBLY
BAD
GOOD
V-TWIN
UNITS
SINGLE
CYLINDER
UNITS

 IMPORTANT! CLEAR ANY FAULTS IN THE CONTROLLER BEFORE PROCEEDING WITH ANY RUNNING
DIAGNOSTIC STEPS!
Problem 15 – Engine Will Not Crank When Utility Power Source Fails
Problem 16 – Engine Will Not Crank When CONTROLLER Switch is Set to “MANUAL” MODE

Page 170
PART 4
ENGINE/DC CONTROL
Section 4.4
Troubleshooting Flowcharts
Page 170
BAD
REPLACE CHOKE
SOLENOID
CLEAN,
REGAP OR
REPLACE
REPLACE CONTROLLER
If reconfigured to LP gas, verify
that proper procedure was
followed. (refer to Section 1.3)
REPLACE FUEL SOLENOID
TEST 50 – CHECK
FUEL SUPPLY AND
PRESSURE
REPLACE FUEL
REGULATOR
TEST 55 –
CHECK FOR
IGNITION
SPARK
TEST 53 – CHECK
CHOKE SOLENOID
(NEXUS ONLY)
TEST 60 – CHECK
IGNITION
MAGNETOS
TEST 59 – CHECK
SHUTDOWN WIRE
TEST 63 –
CHECK AND
ADJUST VALVES
TEST 57 –
CHECK SPARK
PLUGS
TEST 58 –
CHECK ENGINE
COMPRESSION
AND CYLINDER
LEAKDOWN
TEST 52 – CHECK
FUEL SOLENOID
TEST 51 – CHECK
CONTROLLER
WIRE 14 OUTPUT
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
BAD
BAD
BAD
BAD
BAD
BAD
BAD
BAD
BAD
BAD
REPAIR OR REPLACE
ADJUST OR
REPLACE
REPAIR OR
REPLACE SHORTED
WIRE 18 OR CIRCUIT
BOARD
CHECK
FLYWHEEL
KEY
REFER TO RESULTS
IN TEST 58
REFER TO RESULTS IN TEST 58
AND CORRECT CAUSE OF NO
FUEL OR LOW PRESSURE
READJUST
Problem 17 – Engine Cranks but Will Not Start
CHECK AIR FILTER -
REPLACE AS NEEDED
TEST 12 – CHECK
STEPPER MOTOR
CONTROL
Note: If the controller does not see an RPM
signal, it will not energize Wire 14/Fuel Solenoid.
Check Wire 18 Signal and Magneto operation.
If Wire 18 and Magnetos are OK and still no
output from controller, Replace Controller.

 IMPORTANT! CLEAR ANY FAULTS IN THE CONTROLLER BEFORE PROCEEDING WITH ANY RUNNING
DIAGNOSTIC STEPS!
Problem 17 – Engine Cranks but Will Not Start

Page 171
ENGINE/DC CONTROL
PART 4
Section 4.4
Troubleshooting Flowcharts
Page 171
GOOD
BAD
GOOD
READJUST
REFER TO RESULTS
IN TEST 58
CONTACT TECHNICAL
SUPPORT
ADJUST OR
REPLACE
CLEAN, REGAP
OR REPLACE
FIND AND CORRECT
CAUSE OF NO FUEL
OR LOW PRESSURE
IMPORTANT NOTE: THE EVOLUTION CONTROLLED MODELS
MAY START AND RUN LIKE NORMAL WITH THE IMPROPER FUEL
SELECTED! VERIFY THE CORRECT FUEL IS SELECTED!
GOOD
GOOD
GOOD
GOOD
BAD
BAD
BAD
BAD
BAD
Problem 18 – Engine Starts Hard and Runs Rough / Lacks Power / Backfires
CHECK
FLYWHEEL
KEY
BAD
REPLACE CHOKE SOLENOID
TEST 50 – CHECK
FUEL SUPPLY AND
PRESSURE
IF RECONFIGURED TO LP GAS,
VERIFY THAT PROPER
PROCEDURE WAS FOLLOWED.
(REFER TO SECTION 1.3)
TEST 55 –
CHECK FOR
IGNITION SPARK
TEST 60 – CHECK
IGNITION MAGNETOS
TEST 63 –
CHECK AND
ADJUST VALVES
TEST 57 –
CHECK SPARK
PLUGS
TEST 58 – CHECK ENGINE
COMPRESSION AND
CYLINDER LEAKDOWN
TEST 53 – CHECK
CHOKE SOLENOID
(NEXUS ONLY)
CHECK AIR FILTER -
REPLACE AS NEEDED
GOOD
BAD
REPAIR OR
REPLACE
TEST 12 – CHECK
STEPPER MOTOR
CONTROL
GOOD

 IMPORTANT! CLEAR ANY FAULTS IN THE CONTROLLER BEFORE PROCEEDING WITH ANY RUNNING
DIAGNOSTIC STEPS!
Problem 18 – Engine Starts Hard and/or Runs Rough / Lacks Power / Backfires / Hunting / Erratic Operation

Page 172
PART 4
ENGINE/DC CONTROL
Section 4.4
Troubleshooting Flowcharts
Page 172
FUSE BLOWS WHEN
PLACED IN “AUTO”
OR “MANUAL”
Problem 19 – 7.5 Amp Fuse (F1) Blown
(Evolution E-Code 2400)
TEST 66 – CHECK
CRANKING AND
RUNNING CIRCUITS
Problem 20 – Generator Will Not Exercise
TEST 65 – TEST
EXERCISE
FUNCTION
ENABLE
BAD
Problem 21 – No Low Speed Exercise
TEST 70 – CHECK TO SEE
IF LOW SPEED FUNCTION
IS ENABLED
TEST 71 – CHECK OPERATION
OF CHOKE SOLENOID
(NEXUS ONLY)
TEST 53 – TEST CHOKE
SOLENOID
(NEXUS ONLY)
REPLACE CONTROLLERREPLACE
DISABLED
ENABLED
OPERATING
NORMALLY
GOOD
VERIFY THAT VOLTAGE IS AVAILABLE TO
THE LOAD SIDE OF THE CONTACTOR
STOP TESTING. BATTERY
CHARGER IS
FUNCTIONING PROPERLY
REPAIR
OR
REPLACE
REPAIR
OR
REPLACE
REPLACE
CONTROLLER
REPLACE CONTROLLER
GOOD
GOOD
GOOD
BAD
BAD
BAD
BAD
BAD
BAD
BAD
Problem 22 – Battery is Dead
Note: T1 = 60 Hz, T1 & T2 = 50 Hz
TEST 75 – TEST
INPUT T1 60 Hz
(T1 AND T2 50 Hz)
TEST 79 – CHECK T1/T2
VOLTAGE AT CUSTOMER
CONNECTIONS
TEST 81 – CHECK
T1/T2 VOLTAGE IN
TRANSFER SWITCH
TEST 77 – CHECK
WIRE 13 AND
WIRE 0
TEST 76 – VERIFY DC
VOLTAGE OUTPUT OF
THE CONTROLLER
GOOD
GOOD
GOOD
GOOD
GOOD
TEST 82 – TEST
F3/F4 FUSE
CIRCUIT
TEST 80 – CHECK
T1/T2 VOLTAGE AT
CONTROLLER
CONNECTOR
TEST 78 – TEST DC
CHARGE CURRENT
TO BATTERY
BAD

 IMPORTANT! CLEAR ANY FAULTS IN THE CONTROLLER BEFORE PROCEEDING WITH ANY RUNNING
DIAGNOSTIC STEPS!
Problem 19 – 7.5 Amp Fuse (F1) Blown
(Evolution E-Code 2400)
Problem 20 – Generator Will Not Exercise
Problem 21 – No Low Speed Exercise
Problem 22 – Battery is Dead

Page 173
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 173
For General Troubleshooting Guidelines refer to Section 1.12
\*\*\*IMPORTANT\*\*\*
Use wire numbers only and disregard any specific “J” Connector
references. Utilize the wire numbers and controller pin out chart in
Appendix “A” per specific connector styles.
If any steps result in replacing a Controller, utilize Appendix “B”
PROBING AND PIN EXTRACTION
If probing and/or back-probing results in a "BAD" condition, before condemning the controller,
remove the pin/plug in question and verify the pin/plug is not distorted, bent and/or not making
electrical contact! Repair as needed!
Back-Probing Molex Connector
Molex Pin Extractor Tool Part# 0K4445
Probing AMP ConnectorUsing Molex Pin Extractor Tool

Page 174
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
EVOLUTION E-CODES
DISPLAYED
ALARM
ALARM/
WARN-
ING
E-CODE
BREAK-
DOWN
DESCRIPTIONNotes
Controller FaultALARM No E-code on HSBReplace Controller
OvercrankALARM1100
Condition - Engine Cranks but will not Start
Unit turns over but will not start. Controller is receiving signal on Wire 18.
Problem 17
OverspeedALARM1200
Prolonged
Over 72 Hz for 3 seconds. Possible cause: Stepper motor/mixer body
assembly issue.
Test 12
OverspeedALARM1205
Instantaneous
Over 75 Hz for .1 second (100 milliseconds). Possible cause: Stepper
motor/mixer body assembly issue.
Test 12
Low Oil PressureALARM1300
Occurred while running
The default Extended alarm for low oil pressure. Check oil level and
pressure.
Test 61
High TemperatureALARM1400
Condition - Air Flow Impeded / Flow Issue
Check the inlet/outlet for debris.
Test 62
RPM SensorALARM1501
Twin Cylinder+Running
Twin Cylinder Running faults to RPM sensor loss. Possible Causes: air
pocket in fuel line, dirty fuel, missing ignition pulse (loss of one of the
primary coils).
Test 50 and Test 64
RPM SensorALARM1505
Twin Cylinder+Cranking
Twin Cylinder Cranking faults to RPM sensor loss Possible Cause:
starter motor issue, missing ignition pulse (loss of one of the primary
coils).
If engine cranks, Test
64\. If engine does not
crank, Problem 15.
RPM SensorALARM1511
Single Cylinder+Running
Single Cylinder Running with Low Fuel Pressure faults to RPM sensor
loss Possible Causes: air pocket in fuel line,dirty fuel.
Test 50 and Test 64
RPM SensorALARM1515
Single Cylinder+Cranking
Single Cylinder Cranking faults to RPM sensor loss Possible Cause:
starter motor issue.
If engine cranks, Test
64\. If engine does not
crank, Problem 15.
UnderspeedALARM1600
Condition - Unit is Overloaded
Unit is Overloaded slowing engine speed, fuel supply low or throttle
control problem.
Problem 1, Test 50 or
Test 12
OvervoltageALARM1800Prolonged Over-VoltageProblem 2
UndervoltageALARM1900
Prolonged Under-Voltage
Undervoltage due to loss of voltage for some time (10+ seconds).
Test 5
UndervoltageALARM1901
Instantaneous
Undervoltage due to sudden loss of voltage.
Problem 1
UndervoltageALARM1902
Both Zero Crosses missing
Undervoltage due to faulty excitation winding,or zero cross circuit,or
circuit in general. Possible cause: loose wiring, field boost hardware
failure
Problem 1
UndervoltageALARM1906
Single Zero Cross missing
Undervoltage due to faulty excitation winding, zero cross circuit, or
circuit in general. Possible cause: field boost hardware failure
Problem 1

Page 175
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
EVOLUTION E-CODES
DISPLAYED
ALARM
ALARM/
WARN-
ING
E-CODE
BREAK-
DOWN
DESCRIPTIONNotes
Wiring ErrorALARM2099Customer connection low voltage and high voltage wires are crossed.
Check customer con-
nection in generator
Overload Remove
Load
ALARM2100
Overloaded - Default (Output Current Method)
Unit is overloaded, one of the two CTs is detecting an overload condi-
tion. Check transfer switch loadshed functionality. (Change load dynam-
ics or utilize loadshed).
Remove Load
Undervoltage
Overload
ALARM2299
Unit was overloaded and attempted to start with a large load connected.
The unit can not ramp up the generator voltage to its normal target volt-
age value if it starts with a large load connected
Remove Load
Stepper
Overcurrent
ALARM2399Current flow in stepper coil(s ) above specificationTest 12
Fuse ProblemALARM2400
Missing / Damaged Fuse
The 7.5 amp Controller Fuse is missing or blown (open).
Test 44
Low BatteryWARNING Condition->Battery less than 12.1 Volts for 60 secondsTest 45
Battery ProblemWARNING
Condition->More than 16 Volts of battery voltage or 600 milliamperes or
more of charge current at the end of an 18 hour charge
Test 45
Charger WarningWARNING Less than 12.5 volts of battery voltage at the end of a 18 hour chargeProblem 22
Charger Missing
AC
WARNING AC power is missing from the battery charger inputProblem 22
\*Firmware version 1.11 and older only
ADDITIONAL CODES FOR 8 KW UNITS ONLY
DISPLAYED
ALARM
ALARM/
WARN-
ING
E-CODE
BREAK-
DOWN
DESCRIPTIONNotes
OvercrankALARM1101
Engine/Starter Problem
Limiting number of cranking cycles to protect the starter motor.
If the engine has tried
to crank for 10 times
unsuccessfully, this will
trigger.
UnderspeedALARM1603
Underspeed
The engine never comes up to 3700 RPM.
Check fuel selection
and fuel supply
Overload Remove
Load
ALARM2102
Overloaded
Unit recranks 5 times when load is applied, engine dies (0 RPM) and
has low voltage (< 180V)
Check for Overloaded
condition on unit.
Inspect stepper motor
operation.
Overload Remove
Load
ALARM2103
Overloaded
Unit has run and attempted to accept load 10 times, could not accept
due to overload condition
Check for Overloaded
condition on unit

Page 176
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 176
INTRODUCTION
This section familiarizes the service technician with acceptable
procedures for the testing and evaluation of various problems that
can occur on the standby generators with air-cooled engines. Use
this section in conjunction with Section 4.4, “Troubleshooting Flow
Charts.” The numbered tests in this section correspond with those
of Section 4.4.
Some test procedures in this section may require the use of
specialized test equipment, meters or tools. Most tests can be
performed with an inexpensive volt-ohm-meter (VOM). An AC
frequency meter is required where frequency readings must be
taken.
Testing and troubleshooting methods covered in this section are
not exhaustive. No attempt has been made to discuss, evaluate
and advise the home standby service trade of all conceivable
ways in which service and trouble diagnosis must be performed.
Accordingly, anyone who uses a test method not recommended
herein must first satisfy himself that the procedure or method he
has selected will jeopardize neither his nor the products safety.
Figure 172 shows the Volt-Ohm-Milliammeter (VOM) in two
different states. The left VOM indicates an OPEN circuit or
INFINITY. The right VOM indicates a dead short or CONTINUITY.
Throughout the troubleshooting, refer back to Figure 172 as
needed to understand what the meter is indicating about the
particular circuit that was tested.
Note: CONTINUITY is equal to .01 ohms of resis-
tance or a dead short.
OL
OPEN LINE “INFINITY”
SHORT "CONTINUITY"
.01
Figure 172.
SAFETY
Service personnel who work on this equipment should be aware
of the dangers of such equipment. Extremely high and dangerous
voltages are present that can kill or cause serious injury. Gaseous
fuels are highly explosive and can ignite by the slightest spark.
Engine exhaust gases contain deadly carbon monoxide gas that
can cause unconsciousness or even death. Contact with moving
parts can cause serious injury. The list of hazards is seemingly
endless.
When working on this equipment, use common sense and
remain alert at all times. Never work on this equipment while you
are physically or mentally fatigued. If you do not understand a
component, device or system, do not work on it.
ENGINE/DC TROUBLESHOOTING
It is always good practice to continue to ask questions during the
troubleshooting process. When evaluating the problem asking
some of these questions may help identify the problem quicker.
• What is the generator doing?
• What is the fault that the generator is shutting down for?
• After the fault occurred, what was the LCD displaying?
• Is there another Alarm in the log just previous to the shutdown?
• Is the fault causing the shutdown a symptom of another prob-
lem?
• Does the generator have the same fault consistently, and when
does it occur?
• What was the generator supposed to do?
• Who is controlling it?
• Exactly what is occurring?
• When is it happening?
• Why would this happen?
• How would this happen?
• What type of test will either prove or disprove the cause of the
fault?
TEST 40 – CHECK POSITION OF AUTO-OFF-
MANUAL MODE
Discussion
If the system is to operate automatically, the generator's controller
must be set to the AUTO mode. The Generator will not crank and
start on occurrence of a Utility failure unless the switch is in the
AUTO mode. In addition, the Generator will not exercise every
seven (7) days as programmed unless the switch is in AUTO
mode.
Procedure
With the controller set to the AUTO mode, test automatic
operation. Testing of automatic operation can be accomplished
by turning off the Utility power supply to the transfer switch. When
the Utility power is turned off the Generator should crank and start.
Following startup, transfer to the “Standby” position should occur.
Refer to Section 1.7.
Results
1\. If normal automatic operation is obtained, discontinue tests.
2\. If the engine does not crank when Utility power is turned off
refer back to the flow chart.

Page 177
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 177
TEST 41 – TRY A MANUAL START
Discussion
The first step in troubleshooting for an “engine won’t crank”
condition is to determine if the problem is related to automatic
operations only or if the engine will not crank manually either.
Procedure
1\. Set the controller to the OFF mode.
2\. Set the main line circuit breaker (MLCB) to the “Open”
position.
3\. Set the controller set to the MANUAL mode.
a. The engine should crank cyclically through its “crank-rest”
cycles until it starts.
b. Let the engine stabilize and warm up for a few minutes
after it starts.
Results
1\. If the engine cranks manually, but does not crank
automatically, refer back to flow chart.
2\. If the engine does not crank manually proceed to Problem 16.
TEST 42 – TEST THE FUNCTION OF THE
AUTO-OFF-MANUAL MODE
INPUT 7INPUT 8
INPUTS
Figure 173. The Input Screens
Procedure
1\. Navigate to the Input Screen using the menu system for the
controller being worked on.
2\. With the Inputs Screen displayed, place the controller to the
AUTO mode. If the controller reads the auto input from the
switch, Input 7 will change from “0” to “1”. See Table 27 in
Section 4.1 for a description of the Inputs.
3\. With the Inputs Screen displayed place the controller to the
MANUAL mode. If the controller reads an input from the
Switch, Input 8 will change from “0” to “1”.
4\. With the controller in the OFF mode, both inputs will read zero.
Results
1\. If controller failed either Step 2 or Step 3, replace the
controller assembly.
2\. If the controller passed Step 2 and Step 3, refer back to flow
chart.
TEST 43 – TEST AUTO OPERATIONS OF
CONTROLLER EVOLUTION AND NEXUS
Discussion
Initial Conditions: The generator is in AUTO mode, ready to run,
and voltage is being supplied by Utility. When Utility fails (below
65% of nominal), a 10 second (optionally programmable) line
interrupt delay time is started. If the Utility is still gone when the
timer expires, the engine will crank and start. Once started a ten
(10) second “engine warm-up timer” will be initiated. When the
warm-up timer expires, the controller will transfer the load to the
generator. If Utility voltage is restored (above 75% of nominal) at
any time from the initiation of the engine start until the Generator is
ready to accept a load (5 second warm-up time has not elapsed),
the controller will complete the start cycle and run the generator
through its normal cool down cycle; however, the voltage will
remain on the Utility source.
Procedure
1\. Place the generator controller in the Auto mode.
2\. Simulate a power failure by opening the Utility supply
breaker. If the generator cranks and starts and the switch
transfers, close the Utility supply breaker to return utility
power. Within 15 seconds the unit should transfer back to
the Utility position and enter into a Cool Down mode for
one minute, then shut down. If the Generator performs this
sequence of events the test is good; STOP.
3\. If the Generator does not perform the sequence of events
listed in the above discussion, diagnose based on the
symptom or Alarms displayed.
Results
Refer back to the flow chart
TEST 44 – CHECK 7.5 AMP FUSE
EVOLUTION ALARM CODE 2400
Note: Use the Alarm Log in the control panel to
help troubleshoot various problems. For instance,
if the unit does not crank the control panel will
display “Stopped-Alarm RPM Sensor Loss.” If
the Fuse is bad and the unit attempts to crank the
alarm log will display “Inspect Battery” first, and
then “Stopped-Alarm RPM Sense Loss.”
Discussion
The 7.5 amp fuse is located on the generator control console. A
blown fuse will prevent battery power from reaching the circuit

Page 178
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 178
board with the same result as setting the controller to OFF mode;
the display and menus will remain active but the unit will not be
able to crank or run.
Procedure
Remove and inspect the 7.5 amp fuse (F1). Visually inspect the
fuse and fuse element. If the fuse element looks good, or if it
cannot be visually inspected, test the fuse for an open with a VOM
or Continuity Tester.
Results
1\. If the fuse if good, refer back to the Flow Chart.
2\. If the fuse is bad, it should be replaced. Use only an identical
7.5 amp replacement fuse.
3\. If fuse continues to blow, proceed to Problem 19 Flow Chart.
TEST 45 – CHECK BATTERY AND CABLES
Discussion
Battery power is used to (a) crank the engine and (b) to power the
circuit board. Low or no battery voltage can result in failure of the
engine to crank, either manually or during automatic operation. The
battery charger in the control panel is not designed to recharge a
dead battery. As well, if there is a loose connection or corrosion
associated with a wire (positive or negative), battery voltage may
be present, but because of the high resistance, will not allow
current to flow. Electrical voltage drop varies according to current
flow. Unless the circuit is operated so current flows through it,
voltage drop cannot be measured. So, to properly measure voltage
drop, a crank attempt will need to be performed. This test will
determine whether the battery, battery cables, or both are at fault.
Procedure
A. Perform Starter Circuit Voltage Drop Test:
1\. Remove the T1 fuse from the Transfer Switch.
2\. Set a Volt-Ohm-Meter (VOM) to measure DC voltage.
3\. Connect the red meter test lead to the positive battery post
and connect the black meter test lead to the negative battery
post.
a. If battery voltage is 12.1 VDC or below, proceed to Step C
or Step D.
b. If battery voltage is 12.2 VDC or above, proceed to next
step. (For this test, battery voltage should be at least 12.2
VDC)
4\. Turn off the fuel source and remove the #14 wire from the
fuel solenoid to inhibit any possible startup.
5\. Refer to Figure 174 battery post and starter connections
and perform a voltage drop test as indicated. Note: Single
Cylinder units have a bulkhead mounted starter solenoid.
6\. Set the controller to the MANUAL mode; measure and
record the voltage.
7\. Record readings from test points V1, V2 and V3 as depicted
in Figure 174. Although resistance-free connections, wires
and cables would be ideal, most of them will contain at least
some voltage drop. The maximum voltage readings you
should see are as follows:
a. 0.00-0.10 VDC across a connection
b. 0.10-0.20 VDC on a ground connection
c. 0.20-0.30 VDC across a wire or cable (V1, V2)
d. 0.20-0.30 VDC across a switch or starter contactor
e. 0.40-0.50 VDC across the entire circuit
8\. If voltage drop is greater than the above, based on the circuit
or component, proceed to Step B. If voltage drop is within
the above, based on the circuit or component, proceed to
Step C or D.
STARTER
CONTACTOR
\- LEAD (BLACK)
\- LEAD
\- LEAD
\+ LEAD (RED)
\+ LEAD
\+ LEAD
STARTER
MOTOR
V1
V3
V2
Figure 174. Starter Circuit Voltage Drop Test
B. Inspect Battery Cables, Terminals and
Connections:
1\. Inspect battery cables and battery posts.
2\. If cable clamps or terminals are corroded, clean away all
corrosion.
a. If corrosion cannot be cleaned or eliminated, replace the
component in question.
3\. Make sure all cable clamps are tight. The red battery cable
from the starter contactor (SC) must be securely attached
to the positive (+) battery post; the black cable from the
frame ground stud must be tightly attached to the negative
(-) battery post.
C. Perform a load test on the Battery:
(All Lead-Acid Type Batteries)
1\. Remove 7.5 amp fuse from the Controller.
2\. Remove the T1 fuse from the Transfer Switch.
3\. Disconnect both negative and positive cables.
Note: Use of a quality Conductance Battery Tester
is highly recommended.
Note: Disconnect negative cable first.
4\. Using a lead acid battery load tester test the load
capability of the battery.

Page 179
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 179
5\. Follow the load tester’s manufacturer’s instructions
carefully.
6\. Reconnect both positive and negative cables.
Note: Reconnect positive cable first.
Figure 175. A Typical Battery Load Tester
Note: Use of a quality Conductance Battery Tester
is also recommended.
D. Test Battery State of Charge:
(Non-Maintenance Free Battery Only)
CHECK EACH CELL
AFTER CHARGING
USE A TEMPERATURE
COMPENSATED
HYDROMETER
Figure 176. Using a Battery Hydrometer
1\. Use an automotive type battery hydrometer to test battery
state of charge.
2\. Follow the hydrometer manufacturer’s instructions carefully.
Read the specific gravity of the electrolyte fluid in all battery
cells.
3\. If cells are low, distilled water can be added to refill cell
compartment.
4\. If the hydrometer does not have a “percentage of charge”
scale, compare the reading obtained to the following:
a. An average reading of 1.260 indicates the battery is 100%
charged.
b. An average reading of 1.230 means the battery is 75%
charged.
c. An average reading of 1.200 means the battery is 50%
charged.
d. An average reading of 1.170 indicates the battery is 25%
charged.
5\. Test Battery Condition:
a. If the difference between the highest and lowest reading
cells is greater than 0.050 (50 points), battery condition
has deteriorated and the battery should be replaced.
b. However, if the highest reading cell has a specific gravity
of less than 1.230, the test for condition is questionable.
Recharge the battery to a 100 percent state of charge,
and then repeat the test for condition.
Results from Step C or Step D
1\. If the VOM indicated less than 10.5 VDC in Step C, remove
the battery and recharge with an automotive battery charger.
2\. If battery fails tests in step C or D, replace with a new
battery.
3\. If battery condition is good, refer back to flow chart.
LIQUID
LEVEL
1220
1230
1240
1250
1260
1270
80°
0
4
8
12
16
20
24
28
32
4
8
12
16
20
24
28
32
26.6°
 Cell # Specific Gravity
 1 1.255
 2 1.260
 3 1.235
 4 1.250
 5 1.240
 6 1.225
HIGH READING
LOW READING
35 POINTS DIFFERENCE
Figure 177. Reading a Battery Hydrometer
TEST 46 – CHECK WIRE 56 VOLTAGE
Discussion
During an automatic start or when starting manually, an internal
crank relay energizes. Each time the crank relay energizes, the
controller should deliver 12 VDC to a start contactor relay (SCR),
or starter contactor (SC) and the engine should crank. This test
will verify (a) that the crank relay on the controller is energizing,
and (b) that the controller is delivering 12 VDC to the SCR relay
or the SC.

Page 180
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 180
Note: If the unit does not crank the Alarm Log will
display, “Stopped-Alarm RPM Sense Loss.”
Procedure
1\. Set the Volt-Ohm-Milliammeter (VOM) to measure DC
voltage.
2\. Locate and disconnect Wire 56 from the SCR on V-Twin
units and the SC on single cylinder units.
3\. Connect one meter test lead to Wire 56 and the other meter
test lead to the battery negative terminal.
4\. Set the controller to MANUAL mode. Observe the meter, the
VOM should indicate battery voltage. If battery voltage was
measured, stop testing and refer back to the flow chart. If
voltage was NOT measured, proceed to Step 5.
Note: If controller is in an Alarm State, digital out-
put will not change. Be sure to clear the fault prior
to performing Step 5.
5\. Navigate to the Digital Output Screen using the menu
system for the controller being worked on.
a. Digital Output 6 is Wire 56 output from the board. Refer to
Figure 178.
6\. Set the controller to the MANUAL mode and observe digital
output Number 6. If the controller is working correctly output
Number 6 will change from a “0” to a “1”, observe and record
the change in state.
a. Nexus Controller - Move to MANUAL position to view
change of state.
b. Evolution Controller - Hold button down to view change of
state.
7\. Set a VOM to measure resistance.
8\. Remove 7.5 amp fuse.
9\. Disconnect the harness connector from the controller.
10\. Remove Wire 56 from the starter contactor relay (V-twin
units) or from the starter contactor (single cylinder units).
11\. Connect one meter test lead to disconnected Wire 56 and
connect the other test lead to the controller side of the
harness (Wire 56), measure and record the resistance.
OUTPUTS
OUTPUT 6
OUTPUTS 1 - 8:
1 0 1 1 0 0 0 1
Figure 178. The Output Screens
Results
1\. If the VOM indicated battery voltage in Step 4, refer back to
the flow chart.
2\. If the Digital Output in Step 5 did not change, replace the
controller.
3\. If the VOM did NOT indicate CONTINUITY in Step 11,
repair or replace Wire 56 between the controller side of the
harness and the relay or contactor.
TEST 47 – TEST STARTER CONTACTOR
RELAY (V-TWIN ONLY)
Discussion
The starter contactor relay (SCR) located in the control panel must
energize for cranking to occur. Once energized the normally open
contacts of the SCR will close and battery voltage will be available
to Wire 16 and to the starter contactor (SC).
Procedure
1\. Set a Volt-Ohm-Milliammeter (VOM) to measure DC voltage.
2\. Disconnect Wire 13 from the SCR located in the control
panel.
3\. Connect the positive meter test lead to Wire 13 and connect
the negative meter test lead to a common ground. Measure
and record the voltage.
4\. Reconnect Wire 13 to the SCR.
5\. Disconnect Wire 16 from the SCR.
COMNO
16
13
560
13
16
0
56
Figure 179. Starter Contactor Relay (V-twin Units)
6\. Connect the positive meter test lead to the SCR terminal
from which Wire 16 was removed and connect the negative
meter test lead to a common ground.
7\. Set the controller to the MANUAL mode. Measure and
record the voltage.
8\. Set the VOM to measure resistance.

Page 181
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 181
9\. Remove Wire 56 and Wire 0 from the SCR. Measure and
record the resistance at the TERMINALS where Wire 56
and Wire 0 were removed. If resistance was not measured
replace the SCR. If resistance was measured go to Step 10.
10\. Disconnect Wire 0 from the SCR.
11\. Connect one meter test lead to Wire 0 and connect the
negative meter test lead to common ground, measure and
record the resistance.
Results
1\. If battery voltage was NOT measured in Step 3, repair or
replace Wire 13 between the SCR and the SC.
2\. If battery voltage was NOT measured in Step 7 and
CONTINUITY was measured in Step 11, replace the SCR.
3\. If CONTINUITY was NOT measured in Step 11, repair or
replace Wire 0.
4\. If battery voltage was measured in Step 6 and CONTINUITY
was measured in Step 11, refer back to flow chart.
TEST 48 – TEST STARTER CONTACTOR
Discussion
The coil in the starter contactor (SC) must energize and its
normally open contacts close or the engine will not crank. This test
will determine if the SC is working.
Procedure
Carefully inspect the starter motor cable that runs from the battery
to the starter motor. Cable connections must be clean and tight.
If connections are dirty or corroded, remove the cable and clean
cable terminals and terminal studs. Replace any cable that is
defective or badly corroded.
Refer to Figure 180 and 181 for Test Points
1\. Set Volt-Ohm-Milliammeter (VOM) to measure DC voltage.
2\. Connect the positive meter test lead to the positive post
of the battery and connect the negative meter test lead to
the negative post of the battery. The VOM should indicate
battery voltage. This measure will be a reference during the
testing procedure.
3\. Connect the positive meter test lead to Test Point 1 and
connect the negative meter test lead to a common ground.
Measure and record the voltage.
4\. Connect the positive meter test lead to Test Point 2 and
connect the negative meter test lead to a common ground.
5\. Set the controller to the MANUAL mode; measure and
record the voltage at Test Point 2 (Wire 16). The contactor
should energize.
STARTER
CONTACTOR
STARTER
MOTOR
TEST POINT 2
TEST POINT 1
Figure 180. The Starter Contactor (V-twin Units)
16
TO STARTER
13
TO BATTERY
13
TO CONTROLLER
CONNECTOR J4 - PIN 3
0
TO GROUND
56
TO CONTROLLER
TEST POINT 2
TEST POINT 1
Figure 181. The Starter Contactor (Single Cylinder Units)
Results for Single Cylinder
1\. If battery voltage was indicated in Steps 3 and 5, measure
the resistance between test point 2 and starter motor. If
no resistance is measured, repair or replace Wire 16. If
resistance is measured, refer back to the flow chart.
2\. If battery voltage was indicated in Step 3, but not in Step 5,
replace the starter contactor.
Results for V-Twin Only
3\. If the VOM did not indicate battery voltage in Step 5,
measure the resistance on Wire 16 at the SCR and the
contactor. If no resistance is measured, repair or replace
Wire 16 between the SCR and the contactor.
TEST 49 – TEST STARTER MOTOR
Conditions Affecting Starter Motor Performance
1\. A binding or seizing condition in the starter motor bearings.
2\. A shorted, open or grounded armature.
a. Shorted armature (wire insulation worn and wires
touching one another). Will be indicated by low or no
RPM.

Page 182
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 182
b. Open armature (wire broken) will be indicated by low or
no RPM and excessive current draw.
c. Grounded armature (wire insulation worn and wire touching
armature lamination or shaft). Will be indicated by excessive
current draw or no RPM.
3\. A defective starter motor switch.
4\. Broken, damaged or weak magnets.
5\. Starter drive dirty or binding.
Discussion
Test 46 verified that the circuit board is delivering DC voltage to the
starter contactor relay (SCR). Test 47 verified the operation of the
SCR. Test 48 verified the operation of the starter contactor (SC).
Another possible cause of an “engine won’t crank” problem is a
failure of the starter motor.
Procedure
The battery should have been checked prior to this test and should
be fully charged.
Set a VOM to measure DC voltage (12 VDC). Connect the meter
positive (+) test lead to the starter contactor stud which has the
small jumper wire connected to the starter. Connect the common
(-) test lead to the starter motor frame.
Set the controller to its “MANUAL” mode and observe the meter.
Meter should indicate battery voltage, starter motor should operate
and engine should crank.
Results
1\. If battery voltage is indicated on the meter but motor did
NOT operate, remove and test the starter motor for proper
operation independent of the engine.
2\. If battery voltage was indicated and the starter motor tried to
engage (pinion engaged), but engine did NOT crank, check for
mechanical binding of the engine or rotor.
If engine turns over slightly, go to Test 63 “Check and Adjust
Valves.” If valve clearance is too loose the valves will not fully open
which could slow down cranking of the engine.
Figure 182. Starter Motor (V-Twin Engines)
Figure 183. Starter Motor (Single Cylinder Engines)
Checking The Pinion
When the starter motor is activated, the pinion gear should move
and engage the flywheel ring gear. If the pinion does not move
normally, inspect the pinion for binding or sticking.
PINION
Figure 184. Check Pinion Gear Operation (V-Twin)
PINION
Figure 185. Check Pinion Gear Operation (Single
Cylinder)

Page 183
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 183
TEST 50 – CHECK FUEL SUPPLY AND
PRESSURE
Discussion
The air-cooled generator was factory tested and adjusted using
natural gas as a fuel. If desired, LP (propane) gas may be used.
However, when converting to propane, some minor adjustments
are required. The following conditions apply for a unit to operate
correctly:
• An adequate gas supply and sufficient fuel pressure must be
available or the engine will not start.
• Minimum recommended gaseous fuel pressure at the genera-
tor fuel inlet connection is 5 inches water column (Nexus) or
3.5 inches (Evolution) for natural gas (NG) or 10 inches water
column for LP gas on Nexus and Evolution.
• Maximum gaseous fuel pressure at the generator fuel inlet con-
nection is 7 inches water column for natural gas or 12 inches
water column for LP gas.
• When propane gas is used, only a “vapor withdrawal” system
may be used. This type of system utilizes the gas that forms
above the liquid fuel. The vapor pressure must be high enough
to ensure engine operation.
• The gaseous fuel system must be properly tested for leaks fol-
lowing installation and periodically thereafter. No leakage is per-
mitted. Leak test methods must comply strictly with gas codes.

 Gaseous fuels are highly explosive. Do not
use flame or heat to test the fuel system for
leaks. Natural gas is lighter than air, and
tends to settle in high places. LP (propane)
gas is heavier than air, and tends to settle in
low areas. Even the slightest spark can ignite
these gases and cause an explosion.
Procedure
A water manometer or a gauge that is calibrated in “ounces per
square inch” may be used to measure the fuel pressure. Fuel
pressure at the inlet side of the fuel solenoid valve should be
between 3.5-7 inches (Evolution) or 5-7 inches (Nexus) water
column for natural gas (NG), or 10-12 inches water column for
LP gas.
1\. See Figures 186, 187 or 188 for the gas pressure test point on
the fuel regulator. The fuel pressure can be checked at Port 1
on all fuel regulators, and at Port 3 on 12-20 kW units.
2\. With the manometer connected properly, crank the engine.
Nominal fuel pressure should be measured. If pressure is not
measured while cranking refer back to flow chart.
PORT 1
PORT 2
Figure 186. (8 kW) Gas Pressure Test point
PORT 1
PORT 2
SOLENOID REMOVED
Figure 187. (10 kW) Gas Pressure Test point
PORT 3
PORT 1
PORT 2
Figure 188. (12-20 kW) Gas Pressure Test point
Note: Where a primary regulator is used to estab-
lish fuel inlet pressure, adjustment of that regula-
tor is usually the responsibility of the fuel sup-
plier or the fuel supply system installer.

Page 184
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 184
12-20 kW Units Only
Note: The test port (Port 3) below the fuel
solenoid may be used to take a fuel pressure
reading before the fuel solenoid. Consistent
pressure should be measured at this port both
while the generator is running and when the
generator is off.
Results
1\. If fuel supply and pressure are adequate, but engine will not
start refer back to the flow chart.
2\. If generator starts but runs rough or lacks power, repeat the
above procedure with the generator running and under load.
The fuel supply system must be able to maintain between
3.5-7 inches (Evolution) or 5-7 inches (Nexus) water column
for natural gas (NG), or 10-12 inches water column for LP
gas. If proper fuel supply and pressure is maintained, refer to
Problem 18 Flow Chart.
NOTE: If pressure is above specifications correct/
adjust supply regulator to generator to maintain
proper fuel pressure. On Nexus units no more
than a 1" drop in fuel pressure from No Load to
Full Load operation while staying within specifica-
tions.
TEST 51 – CHECK CONTROLLER WIRE 14
OUTPUTS
Discussion
During any crank attempt, the controllers crank relay and run
relays both are energized. When the run relay energizes, its
contacts close and 12 VDC is delivered to the Wire 14 circuit and
to the fuel solenoid. The solenoid energizes open to allow fuel flow
to the engine. This test will determine if the controller is working
properly.
Procedure
1\. Set the controller to OFF mode.
2\. Set a Volt-Ohm-Milliammeter (VOM) to measure DC voltage.
3\. Disconnect Wire 14 from the fuel solenoid (FS).
4\. Connect the positive test lead to the disconnected Wire 14
from Step 3 and connect the negative test lead to a clean
frame ground.
5\. Set the controller to the MANUAL mode. The meter should
indicate battery voltage.
a. If battery voltage is indicated, refer back to flow chart.
b. If battery voltage is not measured, proceed to Step 6.
6\. Navigate to the Digital Output display using the menu
system for the controller being worked on.
OUTPUTS
OUTPUT 5
OUTPUTS 1 - 8:
1 0 1 1 0 0 0 1
Figure 189. The Output Screens
7\. Output 5 is Wire 14 out from the controller. If the controller is
functioning properly, Output 5 will change from a “0” to a “1”
while the unit is cranking.
a. If the VOM did NOT indicate voltage in Step 5 and output
did not change in Step 7, replace the controller.
b. If the VOM did NOT indicate voltage in Step 5 and the
output in Step 7 changed, proceed to Step 11.
8\. Disconnect the 7.5 amp Fuse.
9\. Disconnect the appropriate harness connector from the
controller.
10\. Set a VOM to measure resistance.
11\. Connect one meter test lead to Wire 14 that was
disconnected in Step 3 and connect the other meter test lead
to Wire 14 at the controller side of the harness connector
(Wire 14). See "Appendix A" for proper wire and connector
pin identification.
a. If the VOM indicated CONTINUITY repeat Step 5 and
then retest.
b. If CONTINUITY is not measured, repair or replace Wire
14 between the controller harness connector and the fuel
solenoid.
Results
Refer back to flow chart.
TEST 52 – CHECK FUEL SOLENOID
Discussion
In Test 67, if battery voltage was delivered to Wire 14, the fuel
solenoid should have energized open. This test will verify whether
or not the fuel solenoid is operating.
Fuel Solenoid FS1 Nominal Resistance 15-16 ohms
Fuel Solenoid FS2 Nominal Resistance 29 ohms

Page 185
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 185
Procedure: 8 and 12-20 kW Units
1\. Install a manometer to Port 2 on the fuel regulator. See
Figure 186 or Figure 188.
2\. Set the controller to MANUAL mode.
3\. Proper gas pressure should be measured during cranking. If
gas pressure is measured, the fuel solenoid is operating. If gas
pressure is not measured, repair or replace the fuel solenoid.
Procedure: 10 kW Units
1\. Remove the hose from fuel solenoid (FS2) and install a
manometer to Port 2 on the fuel regulator. See Figure 187.
2\. Set the controller to MANUAL mode.
3\. Proper gas pressure should be measured during cranking. If
gas pressure is measured, both fuel solenoids are operating.
Discontinue testing.
4\. If gas pressure was not measured in Step 3, remove fuel
solenoid FS2 and install a manometer to the bottom port of
the fuel regulator.
5\. Set the controller to MANUAL mode.
6\. Proper gas pressure should be measured during cranking.
If gas pressure is measured, fuel solenoid FS1 is operating.
Replace fuel solenoid FS2. If gas pressure is not measured,
repair or replace fuel solenoid FS1.
Results
If fuel pressure was measured in any of the preceding tests it
indicates that the fuel solenoid is operating properly. Refer back to
the flow chart for the next test.
TEST 53 – CHECK CHOKE SOLENOID
(NEXUS ONLY)
Discussion
12-20 kW: The automatic choke cycles open and closed during
cranking and stays energized (choke open) during running. For
low speed exercise the choke will remain closed. A plate is utilized
which covers the throttle bores. When de-energized the choke is
closed.
10 kW: Utilize a throttle plate located in the choke housing. The
choke is open when the solenoid is de-energized and closed when
it is energized. Refer to Figure 192 for assembly and location.
8 kW: A choke solenoid (CS), located on the air box, energizes
only during cranking to assist starting. When energized the
solenoid is closed.
6 kW EcoGen: A choke solenoid (CS) is located below the air
box and only energizes during cranking to assist starting. When
energized, the solenoid is closed.
Procedure: 10-20 kW / EcoGen 6 kW
1\. Refer to Figure 192 for the 10 kW location and Figures 190
and 191 for the 12-20 kW Choke location and operation.
Turn off the fuel supply to the generator. Set the controller
to the MANUAL mode. While cranking, the choke solenoid
should pull the choke plate open cyclically. The duration
of the cycle will vary depending on its position in the crank
cycle sequence. Refer to Table 31 for crank durations. If the
choke solenoid does not pull in, verify that the choke can be
manually opened. There should be no binding or interference.
Table 31. Crank Cycle Sequence
1=CHOKED
0=OPEN
Note: The first second of each crank cycle is equal to two (2) revolutions of the engine.
Seconds
Crank Cycle 112345678910111213141516
10 kW/EcoGen 6 kW0111111100111111
12 kW-20 kW0110011100011111
Crank Cycle 2Seconds
10 kW/EcoGen 6 kW1110111100111111
12 kW-20 kW0110000000011111
Crank Cycle 3Seconds
10 kW/EcoGen 6 kW0000111
12 kW-20 kW0011111
Crank Cycle 4Seconds
10 kW/EcoGen 6 kW0111111
12 kW-20 kW0100000
Crank Cycle 5Seconds
10 kW0111100
12 kW-20 kW0000111


Page 186
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 186
CHOKE SOLENOID
CHOKE PLATE
Figure 190. Solenoid De-Energized, Choke Closed
12-20 kW Units
2\. Disconnect the choke solenoid.
3\. Set a Volt-Ohm-Milliammeter (VOM) to measure DC voltage.
4\. Refer to Figure 193. Connect the positive meter test lead to
Pin 1 (Wire 14) of the female side of the CS connector going
to the control panel and connect the negative meter test lead
to Pin 2 (Wire 90).
5\. Set the controller to MANUAL mode. While cranking, the
VOM should indicate battery voltage cyclically.
a. If the VOM did NOT indicate battery voltage, verify
CONTINUITY of Wire 90 between the connector and
controller side of Wire 90 and verify CONTINUITY of Wire
14 between the connector and controller side of Wire 14.
Repair or replace any wiring as needed.
b. If the VOM indicated a cyclical battery voltage proceed to
Step 6.
CHOKE SOLENOID
CHOKE PLATE
Figure 191. Solenoid Energized, Choke Open
12-20 kW Units
6\. Set a VOM to measure resistance.
7\. Connect one meter test lead to Pin 1(Wire 14) on the male
side of the CS connector and the other meter test lead to Pin
2 (Wire 90), measure and record the resistance.
8\. Reconnect the choke solenoid.
CHOKE PLATE
CHOKE SOLENOID
CHOKE HOUSING
Figure 192. Exploded View Showing Location of
Choke Plate - 10 kW Units
FEMALE SIDE
MALE SIDE
21
12
90
9014
14
Figure 193. C3 Choke Solenoid Connector
9\. With the generator running at a rated speed of approximately
60 Hz, verify that the choke is energized and holding the
choke plate open. (On 10 kW units De-energized is Open)
10\. Repeat Step 2; however, once the unit starts, manually hold
the choke open while taking the voltage measurement.
Results
1\. If the VOM did NOT indicate battery voltage in Step 5 and
wire CONTINUITY was good, replace the controller.
2\. If the VOM did NOT indicate approximately 3.7 ohms(10 kW
units and 6-7 ohms (EcoGen 6 kW units) in Step 7, replace
the choke solenoid.
Procedure: 8 kW
1\. Refer to Figure 194 for location and function of choke
solenoid. Turn off the fuel supply to the generator. Set the
AUTO-OFF-MANUAL switch to the MANUAL position. While
cranking, the choke solenoid should pull the choke plate
closed. If the choke solenoid does not pull in, verify that the
choke can be manually opened. There should be no binding
or interference.

Page 187
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 187
2\. Disconnect the choke solenoid.
3\. Set a Volt-Ohm-Milliammeter (VOM) to measure DC voltage.
4\. Refer to Figure 195. Connect the positive meter test lead to
Pin 1 (Wire 56) of the female side of the CS connector going
to the control panel and connect the negative meter test lead
to Pin 2 (Wire 90).
FEMALE SIDE
MALE SIDE
21
12
90
9056
56
Figure 195. CS Choke Solenoid Connector
5\. Set the controller to MANUAL mode. While cranking, the
VOM should indicate battery voltage.
a. If the VOM did NOT indicate battery voltage, verify
CONTINUITY of Wire 90 between the connector Pin 1 J4
(Wire 90) and verify CONTINUITY of Wire 14 between the
connector Pin 9 J4 (Wire 56). Repair or replace any wiring
as needed.
b. If the VOM indicated battery voltage, proceed to Step 6.
6\. Set a VOM to measure resistance.
7\. Connect one meter test lead to Pin 1(Wire 56) on the male
side of the CS connector and the other meter test lead to Pin
2 (Wire 90), measure and record the resistance.
8\. Reconnect the choke solenoid.
9\. With the generator running at a rated speed of approximately
60 Hz, verify that the choke is de-energized and the choke
plate is open.
Results
1\. If the VOM did NOT indicate battery voltage in Step 5 and
wire CONTINUITY was good, replace the controller.
2\. If the VOM did NOT indicate approximately 3.7 ohms (10 kW
units) and 6-7 ohms (EcoGen 6 kW units) in Step 7, replace
the choke solenoid.
TEST 55 – CHECK FOR IGNITION SPARK
Discussion
If the engine cranks but will not start, one cause might be that an
ignition system failure has occurred. A special spark tester can be
used to check for ignition spark.
When using this style spark tester (shown in Figure 196) the
adjustment screw must be set to the proper distance for the style
of ignition system being tested. For the Magneto system used on
the HSB single and twin cylinder engines set the distance of the
adjustment screw tip at the 10K. When performing the test monitor
the gap for proper spark and color.
The cranking system and engine must be in proper working order
to insure accurate results.
Figure 194. 8 kW Choke Solenoid
CHOKE VALVE IN OPEN POSITION
AIR BOX
CHOKE SOLENOID
CHOKE VALVE IN CLOSED POSITION

Page 188
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 188
Figure 196. Spark Tester
Procedure
1\. Turn off the fuel supply to the generator.
2\. Remove spark plug leads from the spark plugs.
3\. Attach the clamp of the spark tester to the engine cylinder
head. Refer to Figure 197.
4\. Attach the spark plug lead to spark tester terminal.
5\. Set the controller to the MANUAL mode.
6\. While the engine is cranking, observe the spark tester. If
spark jumps the tester gap, you may assume the engine
ignition system is operating satisfactorily.
Note: The engine flywheel must rotate at 350 RPM
(or higher) to obtain a good test of the solid-state
ignition system.
Figure 197. Checking Ignition Spark
7\. To determine if an engine miss is ignition related, connect
the spark tester in series with the spark plug wire and spark
plug (Figure 198). Then, crank and start the engine. A spark
miss will be readily apparent. If spark jumps the spark tester
gap regularly, but the engine miss continues, the problem is
in the spark plug or in the fuel system.
V-Twin Only
8\. Repeat Step 1 through 7 on the second cylinder.
Note: A sheared flywheel key may change igni-
tion timing but sparking will still occur across the
spark tester gap.
Figure 198. Checking Engine Miss
Results
1\. If no spark or very weak spark occurs, proceed to Test 59.
2\. If spark is present and the engine still will not start, proceed
to Test 57.
3\. When checking for engine miss, if sparking occurs at regular
intervals, but an engine miss continues, proceed to Test 57.
4\. When checking for engine miss, if a spark miss is readily
apparent, proceed to Test 60.
TEST 57 – CHECK CONDITION OF SPARK
PLUGS
Discussion
If the engine will not start and Test 55 indicated good ignition spark,
some possible causes could be fouled or damaged electrodes. An
engine miss may also be caused by defective spark plug(s).
Procedure
1\. Remove spark plug(s) and inspect for any visible damage,
refer to Figure 199 for types of engine related spark plug
problems.
2\. Replace any spark plug having burned electrodes or cracked
porcelain.
3\. Refer to Figure 200. Using a wire feeler gauge set the gap
on new or used spark plugs as per Table 32.

Page 189
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 189
NORMALMISFIRES
PRE-IGNITIONDETONATION
Figure 199. Spark Plug Conditions
Figure 200. Checking Spark Plug Gap
Results
1\. Clean, re-gap or replace plugs as necessary, re-test.
2\. If spark plugs are good, refer back to flow chart.
Table 32.
Engine
Size
kW
Rating
Plug
Gap
Recommended
Plug
Manufacture
410 cc80.030
inch
RC12YCChampion
530 cc100.030
inch
BPR6HSNGK
990 cc12-170.040
inch
RC14YCChampion
999 cc200.030
inch
RC12YCChampion
TEST 58 – CHECK ENGINE / COMPRESSION
TEST / CYLINDER LEAK DOWN TEST
Introduction
Performing the following test procedures will accurately diagnose
some of the most common problems:
• Will not start
• Lack of power
• Runs Rough
• Vibration
• Overheating
• High Oil Consumption
CHECK COMPRESSION
Discussion
Lost or reduced engine compression can result in a failure of the
engine to start, or a rough operation. One or more of the following
will usually cause loss of compression:
• Blown or leaking cylinder head gasket.
• Improperly seated or sticking-valves.
• Worn piston rings or cylinder (This will also result in high oil
consumption).
For air-cooled engines, the minimum allowable compression
pressure for a cold engine is typically 150 PSI. Compression
values are based on accurate process and proper procedure.
However, testing has proven that an accurate indication of
compression in the cylinder can be obtained by using the following
procedure.
Note: Battery and Starting System must be in
good condition to get accurate results.
NOTE: Valve Adjustment is critical to proper
compression testing. Make certain valve
adjustment is correct before proceeding with test.
Procedure
1\. Shut off the fuel supply to the unit
2\. Remove both spark plugs.
3 Place a jumper wire from the spark plug boot wire terminal to
ground, OR ground wire 18 at the magneto lead connects to
harness connection to disable spark.
4\. Unplug the stepper motor connector from the controller and
open the throttle to wide open.
5\. Insert a compression gauge into the cylinder.
6\. Crank the engine until there is no further increase in
pressure.
7\. Record the highest reading obtained.
8\. Repeat the procedure for the remaining cylinder if applicable
and record the highest reading.
Note: See Specifications on Page 7 for acceptable
compression values.

Page 190
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 190
Results
The difference in pressure between the two cylinders should not
exceed 25 percent. If the difference in compression is greater that
25 percent, loss of compression in the lowest reading cylinder is
indicated.
Example 1: If the pressure reading of cylinder #1 is
165 PSI and of cylinder #2 is 160 PSI the difference
is 5 PSI. Divide “5” by the highest reading (165) to
obtain the percentage of 3.0 percent.
CYLINDER LEAK DOWN TEST
Discussion
The Cylinder Leak Down Tester checks the sealing (compression)
ability of the engine by measuring air leakage from the combustion
chamber. Compression loss can present many different symptoms.
This test is designed to detect the section of the engine where the
fault lies before disassembling the engine. Figure 201 represents
a standard Tester available on the market.
Note: Refer to the Tool Manufacturer's
instructions for variations of this procedure.
Procedure
1\. Shut off the fuel supply.
2\. Remove the spark plug(s) from the cylinder.
3\. Gain access to the generator fan assembly. (Refer to
Section 6.1 – Major Disassembly) Remove the valve cover.
4\. Rotate the engine crankshaft until the piston reaches top
dead center (TDC) on the cylinder you are working on.
In this position, both the intake and exhaust valves will
be closed. If the engine is not properly positioned at TDC
the results of the test may be inaccurate at diagnosing a
problem.
INLET GUAGE
PRESSURE SET
POINT
RED RANGE INDICATES
UNACCEPTABLE LEAKAGE
GREEN RANGE INDICATES
ACCEPTABLE LEAKAGE
NEEDLE INDICATES
MINIMAL AIR LEAKAGE
AIR PRESSURE
REGULATOR
REGULATOR
ADJUSTMENT
KNOB
COMPRESSED
AIR IN
OUTLET GUAGE
PRESSURE
TO SPARK
PLUG HOLE
OUTLET
GUAGE
0
0
0
Figure 201. Cylinder Leakdown Tester
5\. Attach cylinder leak down tester adapter to spark plug hole.
6\. Connect an air source of 90 PSI to the cylinder leak down
tester. (Note check manufacture of the tool for proper
setting)
7\. Monitor the flywheel/generator fan for rotation from top dead
center as you apply air in the next step.
8\. Adjust the regulated pressure on the gauge to the
manufactures setting for the tool that you are using—
typically 90 psi. Be sure flywheel/fan has not rotated.
9\. Read the gauge on the tester for cylinder percent of leakage.
A leakage of 20 percent is normally acceptable. Use good
judgment, and listen for air escaping at the carburetor (air
intake), the exhaust, the side of the head where head and
block join, and the crankcase breather. This will determine
where the fault lies.
10\. Repeat Steps 1 through 9 on remaining cylinder if applicable.
Results
Replace cylinder head if:
• Air escapes through the air intake or carburetor – Possible
intake valve issue.
• Air escapes through the exhaust or muffler – Possible exhaust
valve issue.
Inspect gasket surfaces and or replace head gasket if:
• Air escapes between the cylinder head and block.
Call Technical Support if:
• Air escapes through the crankcase breather or dipstick tube.
TEST 59 – CHECK SHUTDOWN WIRE
Discussion
The controller uses Wire 18 for two purposes: first, to measure
engine RPM; second, to shutdown the engine. The controller’s
logic during a shutdown will apply a ground to Wire 18. Wire 18 is
connected to the Ignition Magneto(s). The grounded magneto will
not be able to produce spark.
Procedure
1\. Disconnect Wire 18 at the bullet connector (Evolution units
and Nexus single cylinder units). On Nexus V-twin units,
remove Wire 18 from the stud located above the oil cooler.
See the following figures for the location of the Wire 18
connectors on the various units.
Figure 202. Wire 18 Connection Evolution V-Twin
Units

Page 191
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 191
WIRE 18 CONNECTION
Figure 203. Wire 18 Connection Nexus V-Twin Units
Figure 204. Wire 18 Connection Evolution Single
Cylinder Units
WIRE 18
CONNECTION
Figure 205. Wire 18 Connection Nexus Single
Cylinder Units
2\. Depending on engine type, do the following:
a. On V-twin units, remove Wire 56 from the starter
contactor relay (SCR). Utilizing a jumper wire, jump 12
VDC from the positive battery terminal to the terminal
on the SCR from which Wire 56 was removed. The
generator will start cranking. As it is cranking, repeat Test
55 – “Check for Ignition Spark.” Reconnect Wire 56 when
done.
b. On single cylinder units, connect a jumper wire from
the stud to which Wire 56 is connected on the starter
contactor (SC) and 12 VDC from the positive battery
terminal. The generator will start cranking. As it is
cranking, repeat Test 55.
3\. With Wire 18 removed, if spark is now present, proceed to
check for a short to ground (Steps 4 through 7).
4\. Disconnect the harness connector from the controller.
5\. Set the Volt-Ohm-Milliammeter (VOM) to measure
resistance.
6\. Connect one meter test lead to Wire 18 (disconnected in
Step 1) and connect the other meter test lead to a clean
frame ground, measure and record the resistance.
7\. Reconnect disconnected wires and connectors.
Results
1\. If the VOM indicated CONTINUITY to ground in Step 6,
repair or replace shorted ground Wire 18 between the
engine and the controller connector.
2\. If the VOM indicated INFINITY to ground in Step 6, replace
the control board and re-test for spark.
3\. If ignition (spark) was not present in Step 2 with Wire 18
disconnected, proceed to Test 60.
TEST 60 – CHECK AND ADJUST IGNITION
MAGNETOS
Discussion
In Test 55, a spark tester was used to check for engine ignition. If
sparking or weak spark occurred, one possible cause might be the
ignition magneto(s). This test consists of checking values across
the primary and secondary windings of the magneto and adjusting
the air gap between the ignition magneto(s) and the flywheel. The
flywheel and flywheel key will also be checked during this test.
A diode is installed in the primary winding inside the coil. This is
done to inhibit a spark occurring on both magnetos at the same
time. With the diode located in the Primary circuit (except for the
single cylinder engine) one must use the Diode check to verify the
Primary circuit on the Twin cylinder engines.
Procedure: Testing Magnetos
1\. On Nexus V-twin generators, (refer to Figure 203) remove
Wire 18 from the stud located above the oil cooler. On
Evolution V-twin generators and Evolution and Nexus
single cylinder generators, (refer to Figures 202, 204 and
205) disconnect Wire 18 at the bullet connector.
2\. Disconnect spark plug wires from the spark plugs on
cylinder one and two.
3\. Set VOM to measure resistance when performing
resistance checks and to Diode function when performing
the Diode test.

Page 192
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 192
4\. Follow the chart connections and note readings on VOM
to chart.
Note: readings are approximate.
5\. Secondary Resistance Check: Connect a meter lead to
the spark plug wire and connect the other meter lead
to battery ground. Record your readings and using the
chart, locate your engine configuration and compare
your readings to the chart. Please note readings are
approximate.
6\. Primary Resistance and Diode Check: Connect the meter
lead to the bolt connector or male bullet connector where
Wire 18 was disconnected in Step 1. Connect the other
meter lead to the spark plug wire or to ground following
the chart below. This step is testing the diodes in both
magnetos on Twin engines ONLY to ensure they are still
functioning, on single cylinders will be resistance only.
7\. Repeat Steps 5 and 6 on Cylinder Two. If readings are
not measured, replace the magnetos.
Note: It is recommended to replace Magnetos
in pairs.
Note: Readings can change based on supplier
changes. Check GENservice or contact Generac
for updates.
Resistance with Wire 18 disconnected
Magneto Wire DiagnosticsV-TwinsSingle Cyl
POS Test LeadNEG Test LeadOhmsOhms
To MagnetoTo Ground1.5-2.5 M.5-1.0
To GroundTo MagnetoOL3.0
To MagnetoTo Plug Wire1.5-2.5 M10-11 K
To Plug WireTo MagnetoOL10-11 K
To Plug WireTo Ground7-14 K9-16 K
Diode TestV-TwinsSingle Cyl
POS Test LeadNEG Test LeadVDCVDC
To MagnetoGround0.5-0.6N/A
GroundTo MagnetoOLN/A
Resistance with Wire 18 connected
AC Voltage Wire 18 BackprobedVACVAC
Cranking3-51.5-2
Running @ 3600 rpm14-207-8.5
Running @ 3000 rpm11.5-16.55.8-7
FrequencyHzHz
Cranking13-1735-45
Running @ 3600 rpm12060
Running @ 3000 rpm10050
Procedure: Adjusting Magneto Flywheel Gap
Note: The air gap between the ignition magneto
and the flywheel on single cylinder engines is not
adjustable. Proceed directly to Step 10 for single
cylinder engines. For V-twin engines, proceed as
follows:
1\. See Figure 206. Rotate the flywheel (by hand) until the
magnet is under the module (armature) laminations.
2\. Place a 0.008-0.012 inch (0.20-0.30 mm) non metallic
thickness gauge between the flywheel magnet and the
module laminations.
Note: A business card is approximately 0.010
inch thick.
0.008-0.012" GAUGE
MAGNETO
Figure 206. Setting Ignition Magneto (Armature) Air
Gap
3\. Loosen the mounting screws and let the magnet pull the
magneto down against the thickness gauge.
4\. Tighten both mounting screws.
5\. To remove the thickness gauge, rotate the flywheel
(manually).
6\. Repeat the above procedure for the second magneto.
7\. Repeat Test 55 and check for spark across the spark tester
gap.
a. A spark test may be conducted with unit dissembled by
following this procedure.
b. Battery must be connected.
c. The harness connector must be connected to the
controller.
d. Remove Wire 56 from the SCR located beneath the
controller.

 Make sure all debris is cleared from the
engine compartment and all body parts are
clear from flywheel before proceeding.
e. Refer to Test 55 to check for spark.

Page 193
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 193
f. Utilizing a jumper wire, connect a wire to the 194 terminal
block. Connect the other end to where Wire 56 was
disconnected in Step 7d. The engine should crank once
the jumper from 194 is connected.
8\. If spark was not indicated, replace magnetos.
Note: If gap is only adjusted, ensure to properly
test the magnetos by cranking the engine over
before reassembly occurs. Spark should be
present on both cylinders before reassembly
should be completed.
9\. If air gap was not out of adjustment, test ground wires.
10\. Set a VOM to the measure resistance.
11\. Disconnect the engine wire harness from the ignition
magnetos (Figure 207).
a. On Nexus V-twin generators, remove Wire 18 from the
stud located above the oil cooler. See Figure 203.
b. On Evolution V-twin generators and Evolution and Nexus
single cylinder generators, (refer to Figures 202, 203 and
204) disconnect Wire 18 at the bullet connector.
SPARK PLUG
SPARK PLUG
WIRE 18 TO
CIRCUIT BOARD
STUD CONNECTOR
ENGINE
WIRE
HARNESS
REMOVE LEADS
Figure 207. Engine Ground Harness
12\. Connect one meter test lead to one of the wires removed from
the ignition magneto(s). Connect the other test lead to frame
ground. INFINITY should be measured. If CONTINUITY is
measured, replace the shutdown harness.
13\. Now check the flywheel magnet by holding a screwdriver at
the extreme end of its handle and with its point down. When
the tip of the screwdriver is moved to within 3/4 inch (19 mm)
of the magnet, the blade should be pulled in against the
magnet.
14\. For rough running or hard starting engines check the flywheel
key. The flywheel's taper is locked on the crankshaft taper by the
torque of the flywheel nut. A keyway is provided for alignment
only and theoretically carries no load.
Note: If the flywheel key becomes sheared
or even partially sheared, ignition timing can
change. Incorrect timing can result in hard start-
ing or failure to start.
15\. As stated earlier, the armature air gap is fixed for single
cylinder engine models and is not adjustable. Visually
inspect the armature air gap and hold down bolts.
Results
If sparking still does not occur after adjusting the armature
air gap, testing the ground wires and performing the basic
flywheel test, replace the ignition magneto(s).
Procedure, Replacing Magnetos:
1\. Follow all steps of the Major Disassembly procedures that
are located in Section 6.
2\. Once the magnetos are visible, make note to how they are
connected.
Note: Each magneto has its own part number.
Verify the part number prior to installation.
3\. Cylinder one is the back cylinder (Figure 208) and cylinder
two is the front cylinder (Figure 209).
Figure 208. Cylinder One (Back, Short)
4\. When installing new magnetos there will be one with a short
plug wire and one with a longer plug wire (Figure 210).
Note: Magneto gap to flywheel needs to be 0.010
inch.
5\. Long plug wire (B) will be installed on front cylinder (number
two).
6\. Short plug Wire (A) will be installed on back cylinder
(number one).
Figure 209. Cylinder Two (Front, Long)

Page 194
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 194
Figure 210.
Figure 211.
Figure 212.
7\. Verify installation of magnetos correctly by ensuring both
spark plug wires point to the back of the enclosure and
shutdown terminals are nearest cylinder head as shown in
Figures 211 and 212.
TEST 61 – CHECK OIL PRESSURE SWITCH
AND WIRE 86
(EVOLUTION E-CODE 1300)
Discussion
If the oil pressure switch contacts have failed in their closed
position, the engine will crank and start, however shutdown will
occur within about 5 (five) to 10 (ten) seconds. If the engine cranks
and starts, then shuts down almost immediately with a Shutdown-
Alarm Low Oil Pressure, the cause may be one or more of the
following:
• Low engine oil level.
• Low oil pressure.
• A defective oil pressure switch.
Procedure
1\. Navigate to the Digital inputs display screen of the controller
being worked on.
INPUTS
INPUT 2
INPUTS 1 - 8:
1 0 1 1 0 0 0 1
Figure 213. The Input Screens
a. Digital Input 2 is Wire 86 from the Low Oil Pressure switch
to the board. Refer to Figure 213.
b. Set the controller to the MANUAL mode.
c. Observe Input 2 for a change from “1” to “0”. A change
from “1” to “0” indicates that the control board sensed
the LOP switch change states. If the generator still shuts
down, replace controller.
d. If the input did change states, the oil pressure switch is
good. An intermittent oil pressure problem may still be
present and should be checked with a mechanical gauge
as in Step 4.
2\. Check engine crankcase oil level.
a. Check engine oil level.
b. If necessary, add the recommended oil to the dipstick
FULL mark. DO NOT OVERFILL ABOVE THE FULL
MARK.
3\. With oil level correct, try starting the engine.
a. If engine still cranks and starts, but then shuts down, go to
Step 4.
b. If engine cranks and runs normally, discontinue tests.
4\. Do the following:
a. Disconnect Wire 86 and Wire 0 from the oil pressure
switch terminals. Remove the switch and install an oil
pressure gauge in its place.
b. Start the engine while observing the oil pressure reading
on the gauge.
c. Note the oil pressure.
(1) Normal oil pressure is approximately 35-40 psi with
engine running. If normal oil pressure is indicated, go to
Step 5 of this test.

Page 195
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 195
(2) If oil pressure is below about 4.5 psi, shut engine down
immediately. A problem exists in the engine lubrication
system.
Note: The oil pressure switch is rated at 10 psi
for V-twin engines, and 8 psi for single cylinder
engines.
Figure 214. Oil Pressure Switch
5\. Remove the oil pressure gauge and reinstall the oil
pressure switch. Do NOT connect Wire 86 or Wire 0 to the
switch terminals.
a. Set a VOM to measure resistance.
b. Connect the VOM test lead across the low oil pressure
(LOP) switch terminals. With the engine shut down, the
VOM should indicate CONTINUITY. If INFINITY was
measured, replace the LOP switch.
c. With the VOM still connected to the LOP switch, set the
AUTO-OFF-MANUAL switch to the MANUAL position.
The VOM should indicate INFINITY once the engine has
had a chance to build pressure.
6\. Set the VOM to measure DC voltage.
a. Disconnect Wire 86 at the low oil pressure switch.
b. Connect the black meter test lead to a good ground, and
the red meter test lead to Wire 86. Approximately 3.3 VDC
should be measured.
 If 3.3 VDC is not measured, go to Step 7 and check continuity
on Wire 86 from the LOP switch back to the J4 connector.
7\. Keep the VOM set to measure resistance.
a. Disconnect the appropriate harness Connector from the
controller and disconnect Wire 86 and Wire 0 from the
LOP switch.
b. Connect one meter test lead to the disconnected Wire
86 and connect the other meter test lead to Wire 86. The
VOM should indicate CONTINUITY. If CONTINUITY was
not measured repair or replace Wire 86 between the LOP
switch and the controller harness connector.
c. With Wire 86 still disconnected from the LOP switch and the
controller harness connector, connect one meter test lead
to disconnected Wire 86 and the other meter test lead to a
clean frame ground. The VOM should indicate INFINITY. If
CONTINUITY was measured a short to ground exists on Wire
86\. Repair or replace as needed.
Results
1\. If the switch operated properly and proper oil pressure was
measured, and Wires 86 and 0 tested good, and/or the Input
would not change on the controller, replace the controller.
TEST 62 – CHECK HIGH OIL TEMPERATURE
SWITCH
(
EVOLUTION E-CODE 1400)
Discussion
If the temperature switch contacts have failed in a closed position, the
engine will fault out on “OVERTEMP”. If the unit is in an overheated
condition, the switch contacts will close at 293° F. This will normally
occur from inadequate airflow through the generator.
Procedure
1\. Verify that the engine has cooled down (engine block is cool
to the touch). This will allow the contacts in the High Oil
Temperature Switch to open.
2\. Check the installation and area surrounding the generator.
There should be at least three feet of clear area around
the entire unit. Make sure that there are no obstructions
preventing cooling air from entering or exiting the enclosure.
3\. Disconnect Wire 85 and Wire 0 from the High Oil
Temperature Switch.
4\. Set a VOM to measure resistance. Connect the test
leads across the switch terminals. The meter should read
INFINITY (0L).
5\. If the switch tested good in Step 4, and a true overtemperature
condition has not occurred, check Wire 85 for a short to
ground. Remove harness connector from the controller. Set
the VOM to measure resistance. Connect one test lead to Wire
85 (disconnected from High Oil Temperature Switch). Connect
the other test lead to a clean frame ground. INFINITY should
be measured.
Testing High Oil Temperature Switch
6\. Remove the High Oil Temperature Switch.
7\. Immerse the sensing tip of the switch in oil as shown in
Figure 215, along with a suitable thermometer.
8\. Set a VOM to measure resistance. Then, connect the VOM
test leads across the switch terminal and the switch body.
The meter should read INFINITY.
9\. Heat the oil in the container. When the thermometer reads
approximately 283°-305° F. (139°-151° C.), the VOM should
indicate CONTINUITY.

Page 196
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 196
Figure 215. Testing the Oil Temperature Switch
Results
1\. If the switch fails Step 4, or Steps 8-9, replace the switch.
2\. If INFINITY was NOT measured in Step 5, repair or replace
Wire 85 between the Circuit Board and the High Oil
Temperature Switch.
TEST 63 – CHECK AND ADJUST VALVES
Discussion
Improperly adjusted valves can cause various engine related
problems including, but not limited to, hard starting, rough running
and lack of power. The valve adjustment procedure for both the
single cylinder and the V-twin engines is the same.
Procedure: Intake and Exhaust
Make sure that the piston is at Top Dead Center (TDC) of it’s
compression stroke (both valves closed). The valve clearance
should be 0.05-0.1 mm (0.002-0.004 in.) cold.
Check and adjust the valve to rocker arm clearance as follows:
1\. Remove the four (4) screws from the rocker cover.
2\. Remove the rocker cover and rocker cover gasket.
3\. Loosen the rocker arm jam nut. Use a 10 mm allen wrench to
turn the pivot ball stud and check the clearance between the
rocker arm and the valve stem with a flat feeler gauge (see
Figure 216).
4\. When the valve clearance is correct, hold the pivot ball stud
with the allen wrench and tighten the rocker arm jam nut.
Torque the jam nut to 174 inch pounds. After tightening the
jam nut, recheck the valve clearance to make sure it did not
change.
5\. Re-install the rocker cover gasket, rocker cover and the
four (4) screws. Torque screws to appropriately.
0.076 mm
(0.003") SHIM
JAM NUT
BALL STUD
Figure 216.
Results
Adjust valve clearance as necessary, then retest.
TEST 64 – CHECK WIRE 18 CONTINUITY
Discussion
During cranking and running, the controller receives a pulse from
the ignition magneto(s) via Wire 18. When cranking this signal
has an AC voltage of approximately 3-6 Volts on V-twin engines,
approximately 2-3 Volts on single cylinder. If the controller does
not receive this signal, the unit will shut down due to no RPM
sensing.
Procedure: V-Twin Engine and Single Cylinder Engine
1\. Set the Volt-Ohm-Milliammeter (VOM) to measure AC
voltage.
2\. On a Nexus V-twin unit, connect one meter test lead to
Wire 18 at the stud connector shown in Figure 217 and
connect the other meter test lead to a clean frame ground.
On Evolution V-twin and single cylinder units and the Nexus
single cylinder units back probe the harness connector
(Figure 218).
WIRE 18 CONNECTION
Figure 217. Wire 18 Connection Nexus V-Twin Units

Page 197
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 197
Figure 218. Wire 18 Connection Evolution V-Twin and
Single Cylinder Units and Nexus Single Cylinder Units
3\. Set the controller to the MANUAL mode.
4\. While unit is cranking measure and record the voltage.
a. If the VOM indicated approximately 3-6 VAC for V-twin or
2-3 VAC for single cylinder, proceed to Step 6.
b. If the VOM did NOT indicate the appropriate voltage, go
to the next step.
5\. Disconnect Wire 18 from the stud on the Nexus V-twin
unit. On the Evolution V-twin and single cylinder units, or
Nexus single cylinder unit, disconnect Wire 18 from magneto
sensing lead.
a. Connect one meter test lead to a clean frame ground and
connect the other meter test lead to the magneto lead
terminal.
b. Set the controller to MANUAL mode and while unit is
cranking measure and record the voltage.
c. If the VOM indicated approximately 3-6 VAC for twin and
2-3 VAC for single, proceed to Step 6
d. If the VOM did NOT indicate the appropriate voltage, go
back to the flow chart (Problem 14) and follow “No Signal”
(Test 60).
6\. Set the VOM to measure resistance.
7\. Disconnect the harness connector containing Wire 18 from
the controller.
8\. Connect one meter test lead to a clean frame ground and
connect the other meter test lead to Wire 18.
a. If the VOM indicated low resistance (.01), check for a
short to ground in the Wire 18 circuit.
b. If the VOM indicated 0/L OPEN circuit proceed to Step 9.
9\. Connect one meter test lead to harness side of Wire 18 that
went to the magneto and connect the other meter test lead
to Wire 18 at the controller connector.
a. If the VOM indicated CONTINUITY, refer back to the flow
chart (Problem 14, RPM Sense Loss).
b. If the VOM indicated INFINITY repair or replace Wire
18 between the magneto connector and the controller
connector.
TEST 65 – TEST EXERCISE FUNCTION
Discussion
The following parameters must be met in order for the weekly
exercise to occur:
• Exercise Time set in controller and controller set to AUTO mode.
Procedure: 8 kW-14 kW
Note: Make a record of the date and time the gen-
erator is set to exercise.
1\. Record the current date and time of the unit.
2\. Press the “ESC” key until the main menu is displayed.
3\. Navigate to the Exercise settings screen of the controller
being worked on.
4\. Press “Enter”.
5\. Adjust exercise time to 5 minutes ahead of the date and time
noted in Step 1.
6\. Return to the Main Display where “READY TO RUN” is
displayed. The controller must be in AUTO mode for the unit
to exercise.
7\. Watch the generator display and note the time. When the
date and time reaches the time that was programmed for
exercise, the unit will display “Running in Exercise” if the
exercise feature is working properly.
DATE AND TIME
EXERCISE TIME
12/10/08 09:30 Mon
Figure 219. The Exercise Screen
Evolution Procedure: 15-20 kW (11-20 kW Honeywell™)
Utility voltage must be present.
1\. Set the controller to the AUTO mode.
2\. Enter the Dealer Password to enter the Dealer Edit Menu.
3\. Select “Test.”
4\. Press ENTER.
5\. Press arrow key until “IN AUTO PRESS ENTER FOR
QT-TEST” is displayed.
6\. Press ENTER.
7\. The generator should start and run the low speed exercise.
8\. To stop test press ENTER.
Nexus Procedure: 17-20 kW
Utility voltage must be present.
1\. Set the controller to the AUTO mode.

Page 198
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 198
2\. Press the “ESC” key until the main menu is displayed.
3\. Press the right arrow key until “Debug” begins to flash.
4\. Press “Enter.”
5\. Press the right arrow key until “QT Test” beings to flash.
6\. Press “Enter.”
7\. The generator should start and run its normal exercise
period.
Results
1\. In all models, if the unit starts in MANUAL mode, but fails
to exercise without any ALARMS present, replace the
controller.
TEST 66 – TEST CRANKING AND RUNNING
CIRCUITS
Discussion
This test will check all of the circuits that are “Hot” with battery
voltage and which could cause the Main Fuse to blow. Refer
to Table 33 throughout the procedure for the known resistance
values of components.
Figure 220 shows the Volt-Ohm-Milliammeter (VOM) in two
different states. The left VOM indicates an OPEN circuit or
INFINITY. The right VOM indicates a dead short or CONTINUITY.
Throughout the troubleshooting, refer back to Figure 220 as
needed to understand what the meter is indicating about the
particular circuit that was tested.
Note: CONTINUITY is equal to .01 ohms of resis-
tance or a dead short.
Table 33. Components Resistance Values
Starter Contactor8Ω
Starter Contactor Relay155Ω
Main Fuel Solenoid15 - 16Ω
10 kW Fuel Solenoid 230Ω
Transfer Relay90Ω
Choke Solenoid3 - 4Ω
OL
OPEN LINE “INFINITY”
SHORT "CONTINUITY"
.01
Figure 220.
Procedure
1\. Set a Volt-Ohm-Milliammeter (VOM) to measure resistance.
2\. Disconnect the harness from the controller.
3\. Connect one meter lead to a clean frame ground and
connect the other meter test lead to each of the following
tests points in Table 34, measure and record the resistance.
Table 35 has been provided to record the results of this test.
Additional copies of this table can be found in Appendix C
“Supplemental Worksheets” at the back of this manual.
Table 34. Resistance Measurements (Nexus only)
Test
Point
Pin
Location
Circuit8 kW10 kW-
20 kW
1\*Wire 1416Ω16Ω
2\*Wire 564Ω155Ω
3\*Wire 194OPENOPEN
\\* Use Appendix A for pin locations
Results
1\. Compare the results of Step 3 with Table 34 according to the
different kW range.
a. If the VOM indicates less than 16 ohms at Test Point 1
proceed to Test 67.
b. If the VOM indicates less than 4 Ohms (8 kW) or less than
155 Ohms (10-20 kW) at Test Point 2 proceed to Test 68.
c. If the VOM indicated CONTINUITY at Test Point 3
proceed to Test 69.
d. If the VOM indicated proper resistance values at all Test
Points, replace the controller.
Table 35. Test 66 Results
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
TEST 67 – TEST RUN CIRCUIT
Discussion
Wire 14 provides 12 VDC during cranking and running. If the
VOM indicated less than 15 Ohms in the previous test, one of the
possible causes could be a faulty relay or solenoid.
Procedure: 8 kW
1\. Set a Volt-Ohm-Milliammeter (VOM) to measure resistance.
2\. Disconnect Wire 14 from the fuel solenoid (FS).
3\. Connect one meter test lead to the FS terminal from which
Wire 14 was removed. Connect the other meter test lead to
the ground terminal, measure and record the resistance.

Page 199
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 199
Results
1\. If the VOM indicated less than 15 ohms of resistance in Step
3, a short exists within the fuel solenoid. Repair and replace
as needed.
Procedure: 10 kW
1\. Set a Volt-Ohm-Milliammeter (VOM) to measure resistance.
2\. Disconnect Wire 14 from the fuel solenoid (FS), fuel solenoid
2 (FS2, if equipped), and the choke solenoid (CS).
3\. Connect one meter test lead to the FS terminal from which
Wire 14 was removed. Connect the other meter test lead to
the ground terminal, measure and record the resistance.
4\. Connect one meter test lead to the FS2 terminal from which
Wire 14 was removed. Connect the other meter test lead to
the ground terminal, measure and record the resistance.
FEMALE SIDE
MALE SIDE
21
12
90
9014
14
Figure 221. C3 Choke Solenoid Connector (Nexus only)
5\. Refer to Figure 221 in reference to the CS connector. On the
male side connect one meter test lead to Pin 1 and the other
meter test lead to Pin 2, measure and record the resistance.
Results
1\. If the VOM indicated less than 15 ohms in Step 3, replace
the FS solenoid.
2\. If the VOM indicated less than 30 ohms in Step 4, replace
the FS2 solenoid.
3\. If the VOM indicated less than 3 ohms in Step 5, replace the
CS solenoid.
4\. Refer to Table 33 and if the VOM indicated the correct
resistance for the component, a short to ground exists on
Wire 14. Repair or replace Wire 14 as needed.
Procedure: 12 kW-20 kW
1\. Set a Volt-Ohm-Milliammeter (VOM) to measure resistance.
2\. Disconnect Wire 14 from the fuel solenoid (FS) and the
choke solenoid (CS).
3\. Connect one meter test lead to the FS terminal from which
Wire 14 was removed. Connect the other meter test lead to
the ground terminal, measure and record the resistance.
4\. Refer to Figure 221 in reference to the CS connector. On
the male side, connect one meter test lead to Pin 1 and
the other meter test lead to Pin 2, measure and record the
resistance.
Results
1\. If the VOM indicated less than 15 ohms in Step 3, replace
the FS solenoid.
2\. If the VOM indicated less than 3 ohms in Step 4, replace the
CS solenoid.
3\. Refer to Table 33 and if the VOM indicated the correct
resistance for the component, a short to ground exists on
Wire 14. Repair and replace Wire 14 as needed.
TEST 68 – TEST CRANK CIRCUIT
Discussion
Wire 56 provides 12 VDC during cranking only. If the VOM
indicated less than 8 ohms (8 kW) at the start contactor or less
than 155 ohms (10-20 kW) at the start contactor relay in the
previous test, one of the possible causes could be a faulty relay
or solenoid.
Procedure: 8 kW
1\. Set a Volt-Ohm-Milliammeter (VOM) to measure resistance.
2\. Disconnect Wire 56 from the starter contactor (SC) and on
Nexus units disconnect the choke solenoid (CS).
3\. Connect one meter test lead to the SC terminal from which
Wire 56 was removed. Connect the other meter test lead to
the ground terminal, measure and record the resistance.
4\. Refer to Figure 222 in reference to the CS connector. On
the male side, connect one meter test lead to Pin 1 and
the other meter test lead to Pin 2, measure and record the
resistance.
Results
1\. If the VOM indicated less than 8 ohms of resistance in Step
3, a short exists. Repair or replace as needed.
2\. If the VOM indicated less than 3 ohms in step 4 replace
the CS.
Procedure: 10 kW-20 kW
1\. Set a Volt-Ohm-Milliammeter (VOM) to measure resistance.
2\. Disconnect Wire 56 and 0 from the starter contactor relay
(SCR).
3\. Connect one meter test lead to the SCR terminal from which
Wire 56 was removed. Connect the other meter test lead to
the terminal from which Wire 0 was removed, measure and
record the resistance.
4\. Refer to Figure 222 in reference to the CS connector. On
the male side, connect one meter test lead to Pin 1 and
the other meter test lead to Pin 2, measure and record the

PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests
Page 200
resistance.
FEMALE SIDE
MALE SIDE
21
12
90
9056
56
Figure 222. CS Choke Solenoid Connector
Results
1\. If the VOM indicated less than 155 ohms in Step 3, replace
the SCR relay.
2\. If the VOM indicated less than 3 ohms in Step 4, replace the
CS solenoid.
3\. Refer to Table 33 . If the VOM indicated the correct
resistance for the component, a short to ground exists on
Wire 56. Repair and replace Wire 56 as needed.
TEST 69 – TEST TRANSFER RELAY CIRCUIT
Discussion
Wire 194 provides 12 VDC for the transfer relay (TR1). If the VOM
indicated CONTINUITY in the previous test, one of the possible
causes could be a faulty relay.
Procedure
1\. Set a Volt-Ohm-Milliammeter (VOM) to measure resistance.
2\. Disconnect Wire 194 and 23 from TR1 relay located inside
the transfer switch.
3\. Connect one meter test lead to terminal “A” on the relay and
connect the other meter test lead to terminal “B”, measure
and record the resistance.
Results
1\. If the VOM indicates less than 90 ohms of resistance in Step
3, a short exists. Repair and replace as needed.
TEST 70 – CHECK TO SEE IF LOW SPEED
FUNCTION IS ENABLED
(AVAILABLE ONLY ON CERTAIN MODELS)
Discussion
Some generators are equipped with a low speed exercise
function. When enabled, the low speed exercise function
allows the generator to exercise at 2400 rpm. If it is disabled
it will exercise at its 3600 rpm during exercise.
Procedure – Evolution (If equipped)
1\. From the main display enter the Edit Menu using the menu
map.
2\. Arrow up or down until “Exercise” Time is displayed.
3\. Press ENTER.
4\. “Quiet Test Mode? Yes or No” will be displayed. Be sure
“Yes” is displayed. If not, change selection to Yes.
5\. Press ENTER to save change.
6\. Return to Main Display.
Procedure – Nexus
Navigate to the Set Exercise display screen of the controller being
worked on and check to see if the exercise function is enabled.
Results
Enable the exercise function if it is not already enabled. Refer back
to flow chart.
TEST 71 – CHECK OPERATION OF THE
CHOKE SOLENOID (NEXUS ONLY)
Discussion
The choke solenoid should be closed when it is in low speed
exercise.
Procedure
1\. Remove the air box cover and filter from the engine.
2\. Refer to test 65 for Test Exercise Function.
3\. When the generator starts and the display reflects that it is
exercising, confirm that the choke solenoid is fully closed
over one port.
Results
1\. If the solenoid did not close, confirm that utility voltage
is present. If the generator believes that there is a power
outage it will run at full speed until utility is returned.
2\. If the solenoid did not close during low speed (quiet test)
exercise, and Utility power was available, refer back to Test 53.
TEST 75 – TEST 120 VOLT INPUT (T1) 60 HZ
240 VOLT INPUT (T1 - T2) 50 HZ
Discussion
The controller requires 120 VAC (60 HZ Unit) or 240 VAC (50 HZ
Unit) supplied from the LOAD side of the CONTACTOR in the
transfer switch to function properly. When the circuit is supplied
to the controller it will allow the controller to remain ON, but in a
disabled mode where it will not crank or function properly.

Page 201
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
Page 201Page 201
Procedure
Note: “Inspect Battery” alarm may appear while
performing this test procedure. Ignore this alarm,
it is a symptom of the test procedure.
1\. Locate the 7.5 amp fuse on the controller.
2\. Remove the fuse and observe the LCD screen.
Results
1\. If the controller remained illuminated or continued to show its
status after the fuse was removed, the 120 VAC (60 Hz) or
240 VAC (50 Hz) input is good.
2\. If the controller powered down when the fuse was removed,
the controller is not getting the 120 VAC (60 Hz) or 240 VAC
(50 HZ) input. Return to the flow chart (Test 79).
TEST 76 – VERIFY DC VOLTAGE OF THE
CONTROLLER
Discussion
The battery voltage of the unit can be viewed within the "Display"
(Evolution) or “Status” (Nexus) menu of the controller. This test
procedure will verify battery voltage to the controller.
Procedure
Use the Navigation Menu MAP for the controller you are working on.
Results
1\. If the battery voltage indicated on the display is greater than
12 VDC, the connections to the controller from the battery
are good. Refer back to flow chart.
2\. If the battery voltage indicated on the display is 0 VDC, the
connections to the controller are bad. Refer back to flow chart.
3\. If the battery voltage indicated on the display is between 1
VDC to 11 VDC, check cables and connections, or charge or
replace the battery.
TEST 77 – CHECK WIRE 13 AND WIRE 0
Discussion
The previous test indicated that battery voltage was not available
to the controller and it was operating only off of the 120 VAC input
from T1.
Procedure
1\. Set Volt-Ohm-Milliammeter (VOM) to measure DC voltage.
2\. Remove the 7.5 Amp fuse from the controller.
3\. Connect one meter lead to the left side of the fuse holder
where the fuse was previously connected. Connect the other
meter test lead to a clean frame ground. Measure and record
the voltage.
4\. Disconnect the appropriate harness connector from the
controller.
5\. Connect one meter test lead to harness connector pin for
Wire 13 and the other meter test lead to harness connector
pin for Wire 0. Measure and record the voltage.
Results
1\. If the VOM indicated battery voltage in Steps 3 and 5,
replace the controller.
2\. If the VOM indicated battery voltage in Step 3, but did NOT
indicate battery voltage in Step 5, replace or replace Wire 0
between the harness connector and the ground stud.
TEST 78 – TEST DC CHARGE CURRENT TO
THE BATTERY
Discussion
Previous testing has verified the 120 VAC input connection and the
battery connection. This test procedure will determine if there is a
negative draw on the battery or a positive one, which will indicate
successful operation of the charger.
Procedure
Note: A "Low Battery" or “Inspect Battery” alert
may be generated during this test procedure. It
will not effect the results of the test and can be
acknowledged when testing is complete.
1\. Set the controller to the MANUAL mode and crank the engine
for 2 -3 seconds.
2\. Set the controller to the OFF mode.
3\. Disconnect the negative cable battery.
4\. Set the Volt-Ohm-Milliammeter (VOM) to measure DC
amperage.
Note: Consult the meters owner’s manual to
ensure proper setup of meter and that the internal
fuse is good before proceeding.
3\. Connect the positive (red) meter test lead to the negative
battery post and connect the negative (black) meter test lead
to disconnected negative battery cable. Measure and record
the amperage.
Results
1\. If the VOM indicated positive DC amperage between 50
milliamps to 2.5 amps, stop testing. The charger is
functioning properly.
2\. If the VOM indicated negative DC amperage, replace the
controller.

Page 202
PART 4
ENGINE/DC CONTROL
Section 4.5
Diagnostic Tests

1.00 A
Figure 223. Positive DC Amps
-1.00 A
Figure 224. Negative DC Amps
TEST 79 – CHECK T1 VOLTAGE AT
CUSTOMER CONNECTIONS
Procedure
1\. Set a Volt-Ohm-Milliammeter (VOM) to measure AC Voltage.
2\. Connect one meter test lead to the T1 Terminal block at the
customer connections in the generator. Connect the other
meter test lead to the NEUTRAL connection. Measure and
record the voltage.
Results
1\. If the VOM indicated 120 VAC, proceed to check voltage at
the J5 connector, refer back to flow chart.
2\. If the VOM indicated less than 120 VAC or 0, refer back to
flow chart.
TEST 80 – CHECK T1/T2 VOLTAGE AT
CONTROLLER CONNECTOR
If 120 VAC was available on the customer connection block
between T1 and neutral for 60 Hz units, or 240 VAC between T1
and T2 for 50 Hz units, the problem may be an open wire or bad
connector at the controller harness connection.
Procedure
1\. Disconnect the controller connector at the control panel.
2\. Set the VOM to measure AC voltage.
a. For 60 Hz units check the voltage at the controller
harness connector pin between Wire T1 and the neutral
connection on the customer connection block. If Voltage
is present, proceed to Step 3. If voltage is not present
check the T1 wire from the customer connection block
to the controller harness connector.
b. For 50 Hz units check the voltage at the controller
harness connector pins between T1 and the neutral
connection, then between T2 and the neutral
connection on the customer connection block. If voltage
is not present check the T1/T2 wires from the customer
connection block to the controller harness connector. If
Voltage is present, replace the controller.
3\. For 60 Hz units only, check the voltage between Wire 00 of
the controller harness connector pin and T1 at the customer
connection block. If voltage is present inspect and repair
the connection pins at controller harness connector. If
voltage is not available, check the 00 wire from the customer
connection block to the controller harness connector.
4\. If 120 VAC is present between T1 and 00 of the controller
harness connector, and the pins are in good condition, then
the fault lies in the controller itself. Replace the controller.
TEST 81 – CHECK T1/T2 VOLTAGE IN
TRANSFER SWITCH
Discussion
If voltage was not present in the generator, the most likely cause is
a blown T1/T2 fuse or an open wire.
Procedure
1\. Set the VOM to measure AC voltage.
2\. Connect one meter test lead to the bottom side of the T1
fuse holder (T1/T2 for 50 Hz units) and the other meter test
lead to the NEUTRAL connection. Measure and record the
voltage.
Results
1\. If the VOM indicated proper voltage, repair or replace faulty
wire between the Generator and the Fuse Holder.
2\. If the VOM indicated less than proper voltage or 0, refer back
to the flow chart.
TEST 82 – TEST F3 FUSE CIRCUIT
Procedure
1\. Set a Volt-Ohm-Milliammeter (VOM) to measure AC voltage.
2\. Connect one meter test lead to the top side of the T1 fuse
holder and connect the other test lead to the NEUTRAL
connection. Measure and record the voltage.
a. If the VOM indicated 120 VAC, proceed to Step 3.
b. If the VOM indicated less than 120 VAC or 0, verify
that Load voltage is available to the LOAD side of the
CONTACTOR.

Page 203
3\. On the generator panel, set the AUTO-OFF-MANUAL switch
to the OFF position.
4\. Disconnect Utility from the transfer switch.
5\. Remove fuse F3 from the fuse holder. (see Figure 225).
6\. Inspect and test fuses for an OPEN condition with a Volt-
Ohm-Milliammeter (VOM) set to measure resistance,
CONTINUITY should be measured across the fuse.
Results
1\. Replace blown fuse as needed and proceed to Problem 10
“Blown T1 Fuse.”
N2
60 Hz Units50 Hz Units
N1
N1AN2AT1A
F1F2F3
AAA
BBB
T1N2
N1
N1AN2AT1A
F1F2F3
AAA
BBB
T1
T2A
F3
A
B
T2
Figure 225. Transfer Switch Fuse Block
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests
ENGINE/DC CONTROL
PART 4
Section 4.5
Diagnostic Tests

Page 204
NOTES
PART 4
ENGINE/DC CONTROL

Page 205
PART 5 - OPERATIONAL TESTS
Page 205
Section 5.1 – System Functional Tests ...........206
Introduction .........................................................................206
Manual Transfer Switch Operation ......................................206
Electrical Checks .................................................................206
Section 5.2 – Setup Procedures .......................207
Setting the Exercise Time ...................................................207
Activation Process ...............................................................207

Page 206
PART 5
OPERATIONAL TESTS
Page 206
Section 5.1
System Functional Tests
INTRODUCTION
Following home standby electric system installation and
periodically thereafter, the system should be tested. Functional
tests of the system include the following:
• Manual transfer switch operation.
• System voltage tests.
• Generator Tests Under Load.
• Testing automatic operation.
Before proceeding with functional tests, read instructions and
information on tags or decals affixed to the generator and transfer
switch. Perform all tests in the exact order given in this section.
MANUAL TRANSFER SWITCH OPERATION
“W/V-Type” Transfer Switches
1\. On the generator panel, set the CONTROLLER to the OFF
mode.
2\. Turn OFF the utility power supply to the transfer switch using
whatever means provided (such as a “Utility” main line circuit
breaker).
3\. Set the generator main line circuit breaker to OFF (or
open).

 Be sure to turn off all power voltage supplies
to the transfer switch before attempting
manual operation. Failure to turn off power
voltage supplies to the transfer switch may
result in dangerous and possibly lethal
electrical shock.
4\. Remove the manual transfer handle from the enclosure.
5\. Place open end of the manual transfer handle over transfer
switch operating lever.
6\. To connect LOAD terminal lugs to the utility power source,
move, the handle upward.
7\. To connect LOAD terminals to the standby power source,
move the handle downward.
8\. Actuate the switch to UTILITY and to MANUAL several
times. Make sure no evidence of binding or interference is
felt.
9\. When satisfied that manual transfer switch operation is
correct, actuate the main contacts to their UTILITY position
(Load connected to the utility power supply).
ELECTRICAL CHECKS
Complete electrical checks as follows:
1\. Set the generator main circuit breaker to its OFF (or open)
position.
2\. Set the generator AUTO-OFF-MANUAL switch to the OFF
position.
3\. Turn off all loads connected to the transfer switch Terminals
T1 and T2.
4\. Turn on the utility power supply to the transfer switch using
the means provided (such as a utility main line circuit
breaker).
Figure 226. Manual Operation “V-Type” Switch
MANUAL
TRANSFER
HANDLE
TRANSFER
SWITCH
OPERATING
LEVER
MANUAL
TRANSFER
HANDLE
TRANSFER
SWITCH
OPERATING
LEVER
LOAD CONNECTED TO
UTILITY POWER SOURCE
LOAD CONNECTED TO
STANDBY POWER SOURCE

Page 207
OPERATIONAL TESTS
PART 5
Page 207
SETTING THE EXERCISE TIME
This generator is equipped with a configurable exercise timer.
There are two settings for the exercise timer. One is Day/Time.
Once it is set, the generator will start and exercise for the period
defined, on the day of the week and at the time of day specified.
During this exercise period, the unit runs for approximately 5 or
12 minutes, depending on the model, and then shuts down. The
other is for the exercise frequency (how often the exercise will
take place). It can be set to WEEKLY, BIWEEKLY or MONTHLY. If
monthly is chosen, the date of the month must be selected and the
generator will exercise on that day each month. Transfer of loads
to the generator output does not occur during the exercise cycle
unless utility power is lost.
After the Activation process has been completed, an installation
wizard will prompt the user to set the minimum settings to operate.
These settings are simple: “Current Time/Date” and “Exercise
Day/Time”.
The exercise settings can be changed at any time via the “EDIT”
menu (See Section 4.1 “Menu Navigation”). If the 12 volt battery
is disconnect or the fuse removed, the Installation Assistant will
operate upon power restoration. The only difference being that the
display will only prompt the customer for the current time and date.
If the installer tests the Generator prior to installation, press the
“ENTER” key to avoid setting the exercise time. This will ensure
that the customer will still be prompted to enter an exercise time
when the unit is first powered up.
The exerciser will only work in the AUTO mode and will not work
unless this procedure is performed. The current date/time will
need to be reset every time the 12 volt battery is disconnected and
then reconnected, and/or when the fuse is removed.
Refer to appropriate Menu Map in Section 4.1
menu navigation.
ACTIVATION PROCESS
When battery power is applied to the Generator during the
installation process, the controller will light up. However, the
Generator still needs to be activated before it will automatically run
in the event of a power outage.
Activating the Generator is a simple, one-time process that is
guided by the controller screen prompts. Once the product is
activated, the controller screen will not prompt you again, even if
you disconnect the Generator battery.
The five digit activation code can be obtained by two methods. The
first is via the internet at www.activategen.com. The second is by
dialing 1-888-9ACTIVATE (922-8482). In both cases, a passcode
is issued to enter in the controller. See Figure 227 (next page) for
detailed instructions of the process.
Section 5.2
Setup Procedures

Page 208
PART 5
OPERATIONAL TESTS
Section 5.2
Setup Procedures
Page 208
Figure 227. Activation Process
Activation Chart (See Activation Menu Page 44
Display Reads:
Language
\- English +
Up Arrow = (+)
Down Arrow = (-)
Generator Active is displayed on
the LCD screen when the unit is first
powered up. After displaying firmware
and hardware version codes, as well as
other system information, the Installation
Wizard is launched, and the Language
screen is displayed.
Use the ARROW keys to scroll to desired
language.
Press ENTER.
If the wrong language is selected, it may
be changed later using the Edit menu.
Display Reads:
Activate me (ENT) or
ESC to run in manual
Press ENTER.Press the ESCAPE key to abort the
activation sequence. NOT ACTIVATED
is displayed and the generator will run
in manual mode only. Disconnect and
reconnect the negative battery cable to
restart the activation routine. If power is
removed after a successful activation, no
data is lost, but the time and date must
be updated.
Display Reads:
To Activate go to
www.activategen.com
Go to www.activategen.com or call
1- 888-9ACTIVATE (922-8482, US &
CA only) if activation passcode is not
available.
If activation pass code is available, wait a
few seconds for the next display.
Display Reads:
Serial 123456789
Passcode XXXXX +/-
Use ARROW keys to increment or
decrement the digit to correspond to the
first number of the pass code.
Press ENTER.
Repeat step to enter remaining digits.
Press the ESCAPE to return to preceding
digits if a correction becomes necessary.
If attempts to enter the activation code
are unsuccessful, check the number
against the code given on activategen.
com. If it is correct, contact 1-888-
9ACTIVATE (922-8482, US & CA only).

Page 209
PART 6 - DISASSEMBLY
Page 209
Section 6.1 – Major Disassembly .....................210
Front Engine Access ...........................................................210
Major Disassembly ..............................................................214
Torque Requirements (Unless Otherwise Specified)...........220

Page 210
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Page 210
FRONT ENGINE ACCESS
Safety
1\. Set the controller to OFF mode.
2\. Remove the 7.5 amp main fuse. See Figure 228.
3\. Remove the N1 and N2 fuse from the transfer switch.
Figure 228. Remove 7.5 Amp Fuse
4\. Turn off fuel supply to the generator and remove the flex-line
from the fuel regulator.
5\. Remove Utility power from the Generator.
6\. Remove front door.
7\. Remove battery from the generator.
Front Engine Access
1\. Remove Controls Cover: Using a Torx T-27 socket or
5/32” Hex Allen socket remove two bolts and ground washer
from the controls cover. Remove the controls cover. See
Figure 229.
Figure 229.
2\. Remove Nexus controller: Using a 10 mm socket
remove the three bolts holding the control panel in place. There
are two bolts on the side of the divider panel and the third
directly underneath the support bracket. See Figure 230.
Figure 230.
3\. Remove Evolution controller: Using a 1/4" socket, remove
the screw that is directly underneath the support bracket
and then slide the controller back to line up the tabs on the
controller with the openings on the divider wall. See Figure 231
TABS
Figure 231. Tabs on Evolution Controller
4\. Remove control harnesses: Disconnect all
connectors and remove the controller. See Figure 232.
Figure 232.

Page 211
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
Page 211
5\. Remove Stator Wires: Remove all wires from the main
circuit breaker, remove the neutral and ground wires from
landing lugs. See Figure 233.
6\. Remove Control Wires: Remove Wires N1, N2, T1, 0,
194, 23, GFCI Outlet, and unit status lights from the control
box. See Figure 234.
Figure 233.
Figure 234.
7\. Remove controller mounting box on Nexus
controllers: On units with Nexus controllers, you will
need an 8 mm socket remove the two screws from the
rear of the controller mounting box. Using a 10 mm socket
remove the two bolts from under the front of the controller
mounting box. See Figure 235.
Figure 235.
8\. Remove engine intake baffle: Using a 10 mm
socket remove the two bolts from the engine intake baffle.
Pull baffle toward you carefully, there are tabs holding the
backside of the baffle to the divider panel. See Figure 236.
Figure 236.
9\. Loosen side panel: Using a 10 mm socket remove the
two bolts from the base of the enclosure side panel. See
Figure 237.
10\. Unbolt enclosure side panel mounting
bracket: Using a 10 mm socket remove the two bolts from
the enclosure side panel mounting bracket. See Figure 238.

Page 212
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Page 212
Figure 237.
Figure 238.
11\. Remove fuel regulator: Remove the two fuel
hoses at the top of the regulator. Using a 10 mm socket
remove one 10 mm bolt from the base of the plenum and
one 10 mm bolt from the base of the fuel regulator. Flex
the enclosure side out to allow for room to remove the
regulator assembly. See Figure 239.
Figure 239.
12\. Remove engine divider panel: Using a 10 mm
socket remove the rear 10 mm bolt from the base of the
enclosure. See Figure 240. Remove the front 10 mm bolt
from the base of the enclosure. See Figure 241.
Figure 240.
Figure 241.
13\. Remove Air Box on Nexus units: Using a 6 mm
Allen wrench remove the four intake manifold socket head
cap screws. See Figure 242. Using a 4 mm allen wrench,
remove the four airbox allen head shoulder bolts. While
removing the airbox remove the four rubber washers. See
Figure 244.

Page 213
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
Page 213
Figure 242. Nexus intake manifold
Figure 243. Evolution intake manifold
Figure 244. Nexus air box
Figure 245. Evolution air box
14\. Unbolt Oil Cooler: Using a 10 mm socket remove the
two 10 mm bolts from the front of the oil cooler. See Figure
246\. Remove the two 10 mm bolts from the rear of the oil
cooler. See Figure 247.
Figure 246.
Figure 247.

Page 214
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Page 214
15\. Remove Blower Housing: Using a 4 mm Allen
wrench remove one button head cap screw from top of
blower housing. Using a 10 mm socket remove one 10 mm
bolt from the top of the blower housing. See Figure 248.
Using a 10 mm socket remove four 10 mm bolts from the
right-side of the blower housing, (see Figure 249) and four
10 mm bolts from the left-side of the blower housing. See
Figure 250. Remove blower housing.
Figure 248.
Figure 249.
Figure 250.
MAJOR DISASSEMBLY
Safety:
1\. Set the controller to OFF mode.
2\. Remove the 7.5 amp main fuse. See Figure 251.
3\. Remove the N1 and N2 fuses from the transfer switch.
Figure 251. Remove 7.5 Amp Fuse
4\. Turn off fuel supply to the generator and remove the flex-line
from the fuel regulator.
5\. Remove Utility power from the Generator.
6\. Remove front door.
7\. Remove battery from the generator.

Page 215
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
Page 215
Stator/Rotor/Engine Removal:
1\. Remove Top Exhaust Enclosure Covers: Using
a 10 mm socket, remove the nine bolts from the exhaust top
covers. Remove covers. See Figure 252.
Figure 252.
2\. Remove Side Exhaust Enclosure Cover: Using
a 10 mm socket, remove the five bolts from the exhaust side
cover. Remove side covers. See Figure 253.
Figure 253.
3\. Remove Exhaust Flex Cover: Using a 10 mm
socket, remove the two bolts from the exhaust flex pipe
cover. Remove the cover. See Figure 254.
Figure 254.
4\. Remove Exhaust Flex Pipe: Using a ½” socket
remove the front and rear muffler clamp. Slide exhaust flex
toward engine completely exposing the muffler flange. See
Figure 255.
Figure 255.
5\. Muffler Assembly: Depending on the clamp, use a ½”
or 10 mm socket to remove the muffler clamp and flex pipe.
Leave muffler attached to the divider panel. See Figure 256.

Page 216
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Page 216
Figure 256.
6\. Remove Left-side enclosure: Using a 10 mm
ratchet wrench remove the horizontal 10 mm bolt that
connects the side panel to the back panel. Using a 10 mm
socket, remove three bolts from the base of the enclosure.
See Figure 257. Using a 10 mm socket and wrench remove
the top hinge bolt and loosen the bottom bolt. See Figure
258\. Holding the roof, remove the bottom hinge bolt, remove
the side panel by sliding it forward then re-install the hinge
bolt.
Figure 257.
Note: Shown with muffler removed to reveal the
fastener location. Leave muffler connected during
removal process.
Figure 258.
Note: Shown with muffler removed to reveal the
fastener location. Leave muffler connected during
removal process.
7\. Remove Fan Housing Cover: Using a 10 mm socket
remove four bolts from the fan housing cover (if equipped).
Remove the fan housing cover. See Figure 259.
Figure 259.
8\. Remove Rotor Bolt: Using a 9/16” socket, remove
rotor bolt. Figure 260.
Note: After removing the rotor bolt, install a 12
mm x 1.75 mm cap screw in the end of the rotor
shaft (Figure 261). This will be used in conjunc-
tion with the puller in the following step.

Page 217
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
Page 217
Figure 260.
Figure 261.
9\. Remove Fan: Attach a vibration dampener or suitable
puller to the fan using two M8 x 1.25 bolts. Remove the fan
from the rotor. Figure 262.
Figure 262.
Figure 263.
10\. Remove Alternator Divider Panel: Depending on the
unit, use a 10 mm socket or 4 mm allen wrench to remove two
bottom base bolts. Use a T27 torx driver to remove one top rear
bolt. Remove the panel. See Figure 264.
Figure 264.
11\. Remove Brushes: Use a 7 mm socket to remove
brushes. See Figure 265.
Figure 265. Brushes on Nexus Unit

Page 218
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Page 218
Figure 266. Brushes on Evolution Unit
12\. Remove Brush Wires: Using a side cutters remove
the tie wraps securing the brush wires to the outside of
stator. See Figure 267.
Figure 267.
13\. Remove Controls Cover: Using a Torx T-27 socket or
5/32” Hex Allen socket remove two bolts and ground washer
from the controls cover. Remove the controls cover. See
Figure 268.
Figure 268.
14\. Remove Stator Wires: Remove all connectors from
the controller, remove all wires the common neutral and
ground wires from landing lugs, and remove wires from main
beakers. See Figure 269.
Figure 269.
15\. Alternator Air Intake Bellows Removal: Remove
alternator intake bellows. See Figure 270.

Page 219
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
Page 219
Figure 270.
16\. Rear Bearing Carrier Removal: Using a 13 mm
socket, remove the two nuts from the alternator mounting
bracket rubber mounts. Lift the back end of the alternator
up and place a 2”x 4” piece of wood under the engine\*. See
Figure 273. Using a 13 mm socket, remove the four stator
hold down bolts. See Figure 272. Using a small rubber
mallet remove the rear bearing carrier. See Figure 273.
Remove stator. See Figure 274.
\*Note: On Evolution product there is a center
engine mount and clamping screw (Figure 271).
This clamping screw must be loosened before
lifting the alternator up to set the wood block in
place.
Figure 271.
Figure 272.
Figure 273.
Figure 274.

Page 220
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Page 220
17\. Rotor Removal:
a. Cut 0.5 inches\* from the rotor bolt. Slot the end of the bolt
to suit a flat blade screwdriver.
b. Slide the rotor bolt back through the rotor and use a
screwdriver to screw it into the crankshaft. Be sure to
thread in a minimum of 3/8" to ensure enough threads for
puller cap screw
c. Use a 3” M12x1.75 cap screw to screw into rotor.
d. Apply torque to the 3” M12x1.75 cap screw until taper
breaks free from crankshaft. See Figure 275.
 \*All models.
Figure 275.
18\. Remove Engine: Using a 13 mm socket, remove the
two engine mount nuts with ground wires. See Figure 276.
Figure 276.
19\. Remove Engine: Using proper lifting equipment remove
the engine. See Figure 277.
Figure 277.
TORQUE REQUIREMENTS
(UNLESS OTHERWISE SPECIFIED)
Stator Bolts 72-84 in-lbs (6 ft-lbs)
Rotor Bolt 30 ft-lbs
Engine Adaptor 25 ft-lbs
Exhaust Manifold 18 ft-lbs
M5-0.8 Taptite Screw Into Aluminum 25-50 in-lbs
M5-0.8 Taptite Screw Into Pierced Hole 25-50 in-lbs
M6-1.0 Taptite Screw Into Aluminum 50-96 in-lbs
M6-1.0 Taptite Screw Into Pierced Hole 50-96 in-lbs
M6-1.0 Taptite Screw Into Weldnut 50-96 in-lbs
M8-1.25 Taptite Screw Into Aluminum 12-18 ft-lbs
M8-1.25 Taptite Screw Into Pierced Hole 12-18 ft-lbs
M6-1.0 Nylok Nut Onto Weld Stud 16-65 in-lbs
M6-1.0 Nylok Nut Onto Hinge Stud 30-36 in-lbs
Note: torques are dynamic values with ±10%
tolerance unless otherwise noted.

Page 221
NOTES
DISASSEMBLY
PART 6
Page 221

Page 222
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Control Panel – Evolution Units
EV CONTROL P ANEL - HSB
0J9962
DWG. NO.:
TITLE:
GROUP EV
Date: 3/8/2013
Revision: J-4579Page 1 of 2
21
17
15
7
12
11
15
12
14
10
9
20
2
3
5
23
25
22
24
6
18
16
15
20
27
26
19
13
8
30
15
15
3
4
20
18
19
20
4
12
31
1

Page 223
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
ITEMQTY.DESCRIPTION
11ASSY CONTROLLER
2REFFUSE ATO TYPE 7.5AMP (BROWN)
33SCREW HHFC M5-0.8X12 W/PATCH
42LUG SLDLSS #2-#14 AL
52PLUG PLASTIC DOME 7/16" - HSB
63SCREW PPHTF #10-16 X 1/2 B
71EYE HASP CNTRL PANEL
81CONTROL BOX
1CONTROL BOX (17-20KW)
91CB 0015A 1P 120V S BQ1 LB (17-20KW)
101CB 0035A 2P 240V S BQ2 LB (8KW)
1CB 0050A 2P 240V S BQ2 LB (11KW)
1CB 0055A 2P 240V S BQ2 LB (13KW)
1CB 0060A 2P 240V S BQ2 LB (14KW)
1CB 0065A 2P 240V S BQ2 LB (17KW)
1CB 0090A 2P 240V S BQ2 LB (20KW)
111
OUTLET, 15A GFCI DUPLEX WHITE (17-
20KW)
121SCREW HH HI-LO M4 X 10MM
3SCREW HH HI-LO M4 X 10MM (17-20 KW)
131ASSY PCB TRI LED DISPLAY
141CB BRACKET CONTROL BOX 2P BQ
ITEMQTY.DESCRIPTION
155SCREW REDUCED HH HI-LO M6X10M
161SHIELD CIRCUIT BREAKER BOX
171COVER CUST CONNECT
184NUT HEX M5-0.8 G8 CLEAR ZINC
192GROUND BAR (4) 4-14 AWG CONN
204SCREW PPHM M3-0.5 X 30
211TERM BLOCK 3P UL 12-20AWG
221TERM BLOCK 5P UL 12-20AWG LBL
231CUSTOMER CONN SHELF
242
SCREW PPHM M3-0.5 X 16 SEMS (11-
20KW)
251RELAY 12V 25A SPST (11-20KW)
261BACK CONTROLLER SUPPORT BRACKET
272SCREW HHTT M6-1.0 X 12 ZINC
281HARNESS (8KW) (NOT SHOWN)
1HARNESS (11-20KW) (NOT SHOWN)
291RESISTOR (NOT SHOWN)
301COVER, LED
311GASKET, CIRCUIT BREAKER BOX

Page 224
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Generator – Evolution Units
25
31
32
31
26
48
36
32
37
33
42
41
47
2
24
16
61
19
20
21
29 (8KW),42
8
33
ROTOR
61
18
23
20
34
32
4
5
9
48
35
1
29
3
43
ENGINE
2
41
42
13
14
15
43
62
3
6
5
10
11
12
29
63
4
"8KW"
29
3
1
46
46
47
6
46
64
MOUNTING
PLATE
1
2
7
27
30
FUEL
REGULATOR
REGULATOR
FUEL
46
46
46
47
FAN
EXHAUST
MANIFOLD
MUFFLER
4
MOUNTING
PLATE
ENGINE
ADAPTER
ALTERNATOR
MOUNTING
PLATE
1
2
ROTOR
ALTERNATOR
SCREWS
46
47
46
MUFFLER
29
22
17
FLEX TUBE
ROTOR
FAN
VIBE MOUNT
5
28
ENGINE
39
40
48
51
38
58
59
60
BEARING CARRIER
49
50
55
54
53, 28 (11KW)
56
57
57
52
51
55
60
65
37
44
Exploded View:
Drawing No.:
0J9963
Revision:

-A-
Date:

8/25/2012
Page 1 of 2
EV GENERATOR-HSB
GROUP EV

Page 225
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
ITEMQTY.DESCRIPTION
14NUT HEX LOCK M8-1.25 NY INS
26WASHER FLAT 5/16-M8 ZINC
31GASKET, EXHAUST (8 KW)
2GASKET EXHAUST GT530 (11 KW)
2GASKET,EXHAUST PORT
41EXHAUST MANIFOLD (8 KW)
1MANIFOLD (11KW)
1MANIFOLD
52SCREW SHC M8-1.25 X 20 C12.9 (8 KW)
4SCREW SHC M8-1.25 X 20 C12.9
61ADAPTOR, ENGINE (8 KW, 11 KW)
71STATOR (8 KW, 11 KW)
1STATOR (13-14 KW)
1STATOR (16-17 KW)
1STATOR (20 KW)
81ROTOR (8 KW)
1ROTOR (11 KW)
1ROTOR (13-14 KW)
1ROTOR (16-17 KW)
1ROTOR (20 KW)
91BRG 1.1811-2.8346
102SCREW HHTT M6-1.0 X 10 YEL CHR
111DUCT - ALT AIR - 10" CAN - HSB
121ALT AIR IN BELLOWS
131CARRIER REAR BEARING MACHINED
141ASSEMBLY 2 BRUSH
152SCREW HHTT M5-0.8 X 16
164SCREW IHHC M8-1.25 X 325 G8.8 (8 KW,
11 KW)
4SCREW IHHC M8-1.25 X 335 G8.8 (13-
17KW)
4SCREW IHHC M8-1.25 X 390 G8.8 (20 KW)
174WASHER SELF LOCKING 1"DIA 12GA
181FLEX PIPE (8 KW, 11 KW)
1EXH FLEX 1-3/4"
194SCREW HHTT M8-1.2 X 12 BP
204SCREW HHTT M6-1.0 X 12 ZINC
211MUFFLER (8 KW)
1MUFFLER (11 KW)
1MUFFLER (13-20 KW)
221LOUVER SCREEN, ALT AIR IN
231FLEX COVER (8 KW, 11 KW)
1FLEX PIPE COVER (13 - 20KW)
ITEMQTY.DESCRIPTION
241FAN EXHAUST (13-20 KW)
1FAN EXHAUST (8 KW, 11 KW)
251WASHER FLAT .406ID X 1.62OD (8 KW)
1WASHER FLAT .344ID X 1.62OD
261SCREW IHHC 5/16-24 X 14-1/2 G8 (8 KW)
1SCREW IHHC 3/8-24 X 14-3/8 G5 (11 KW)
1SCREW IHHC 3/8-24 X 15.50 (13-17 KW)
1SCREW IHHC 3/8-24 X 17.50 (20 KW)
271BASE AIR BOX
281FILTER AIR HSB (8-11 KW)
298WASHER LOCK M8-5/16
7WASHER LOCK M8-5/16 (8 KW)
301AIR BOX COVER (8 KW)
314SCREW HHC M8-1.25 X 45 C8.8 (8 KW)
4SCREW HHC M8-1.25 X 50 C8.8
323WASHER LOCK SPECIAL 5/16
331EARTH STRAP
341410 ENG MOUNTING BRKT (8 KW)
1530 ENG MOUNTING BRKT (11 KW)
1990 ENG MOUNTING BRKT (15-20 KW)
351CABLE BATT BLK #6 30.0" NEG
364VIB MNT
374SCREW HHTT M8-1.2 X 16 YC
383SCREW REDUCED HH HI-LO M6 X 10MM
(8 KW)
391VIB MNT .50 X 1.0 X M6X1.00
401POWERHEAD BRACKET
414WASHER FLAT 3/8-M10 ZINC (8-11 KW)
424WASHER LOCK 3/8 (8 KW)
5WASHER LOCK 3/8 (11 KW)
1WASHER LOCK 3/8
434SCREW HHC 3/8-16 X 1-1/4 G5 (11 KW)
441NUT FLANGE M6-1.0 NYLOK
451CABLE BATT RED #6 38.5" POS (NOT
SHOWN)
464CLAMP HOSE BAND .75
473 FTHOSE LP 1/2" ID-THERMOID
484NUT FLANGE 5/16-18 NYLOK
491SNORKEL ELBOW TO AIR BOX (13-20 KW)
501AIRBOX INTKE SNRKL 530CC (11 KW)
511ASSY MIXER HSB (8 KW)
1ASSY MIXER HSB (11 KW)
1ASSY MIXER HSB (13/14KW)

Page 226
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Generator – Evolution Units (Continued)
25
31
32
31
26
48
36
32
37
33
42
41
47
2
24
16
61
19
20
21
29 (8KW),42
8
33
ROTOR
61
18
23
20
34
32
4
5
9
48
35
1
29
3
43
ENGINE
2
41
42
13
14
15
43
62
3
6
5
10
11
12
29
63
4
"8KW"
29
3
1
46
46
47
6
46
64
MOUNTING
PLATE
1
2
7
27
30
FUEL
REGULATOR
REGULATOR
FUEL
46
46
46
47
FAN
EXHAUST
MANIFOLD
MUFFLER
4
MOUNTING
PLATE
ENGINE
ADAPTER
ALTERNATOR
MOUNTING
PLATE
1
2
ROTOR
ALTERNATOR
SCREWS
46
47
46
MUFFLER
29
22
17
FLEX TUBE
ROTOR
FAN
VIBE MOUNT
5
28
ENGINE
39
40
48
51
38
58
59
60
BEARING CARRIER
49
50
55
54
53, 28 (11KW)
56
57
57
52
51
55
60
65
37
44
Exploded View:
Drawing No.:
0J9963
Revision:

-A-
Date:

8/25/2012
Page 1 of 2
EV GENERATOR-HSB
GROUP EV

Page 227
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
ITEMQTY.DESCRIPTION
1ASSY MIXER HSB (15/17KW)
1ASSY MIXER HSB (20KW)
521AIR BOX BASE (11 KW)
1AIR BOX BASE (13-20 KW)
531FILTER AIR ELEMENT (15-20 KW)
541COVER AIR BOX (11 KW)
1AIRBOX HSB (13-20 KW)
554SCREW SHC M6-1.0 X 16LG SEMS (11-20
KW)
562SCREW SHLDR(8MM) M6-1.0 X 29 (11-20
KW)
574WASHER,RUBBER 1/4" X 1/8" THK (11-20
KW)
581O-RING 1-3/4 X 1/16 (8 KW)
591BELLOWS HSB (8 KW)
602CLAMP HOSE BAND 1.63(8 KW)
ITEMQTY.DESCRIPTION
612CLAMP BAND DIA 36-39MM (8-11 KW)
2CLAMP BAND DIA 42.7-46.7MM (13-20 KW)
621PLUG, GEARCOVER ADAPTOR
632.6 FTTAPE, FOAM 1/16" x 1/2"
641PLUG, GEARCOVER ADAPTOR-SMALL
651ADAPTOR MIXER AIR INTAKE

Page 228
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Enclosure – Evolution Units
1
2
3
4
5
6
7
8
10
11
9
12
9
13
14
15
15
16
18
17
13
19
20
21
25
8
26
27
46
28
29
30
31
6
19
32
33
34
15
15
35
36
37
38
39
40
52
53
54
65
44
15
6
42
43
41
45
27
46
47
9
9
9
10
48
49
50
51
59
60
61
55
56
57
58
13
63
64
6
44
8
6
24
23
73
80
15
62
78
79
81
8
85
86
84
82
83
83
84
83
82
22
Exploded View:
Drawing No.:
0J9964
Revision:

-A-
Date:

8/26/2012
EV ENCLOSURE HSB 2013
GROUP EV

Page 229
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
ITEMQTY.DESCRIPTION
11ROOF ASSY GALV BISQUE
1ROOF ASSY GALV GREY
1ROOF ASSY ALUMINUM GREY
1ROOF ASSY ALUMINUM BISQUE
21BADGE HOLDER - OVAL
31PLUG 6.35 BLACK
410.5 FTGASKET, EXTRUDED TRIM
53FOAM, ENCLOSURE ROOF 1.00" THK
620SCREW HHFC M6-1.0 X 20 G8.8 (8-11 KW)
21SCREW HHFC M6-1.0 X 20 G8.8
71HINGE ASSY INTAKE END
89NUT FLANGE M6-1.0 NYLOK (11-20 KW)
11NUT FLANGE M6-1.0 NYLOK (8 KW)
921/4 TURN LOCKING LATCH
1021/4 TURN LATCH PAWL
112NUT TOP LOCK FL M6-1.0
121CONTROLLER FACIA
1CONTROLLER FACIA (8-11 KW)
135SCREW SWT 1/4-20 X 5/8
141BRACKET CTRL PNL FRONT (8-11 KW)
1BRACKET CTRL PNL FRONT (13-20 KW)
1523SCREW HHTT M6-1.0 X 12 ZINC
162SPACER DOOR
171END PANEL, INTAKE
181CROSS SUPPORT HSB (8-11 KW)
1CROSS SUPPORT HSB(13-20 KW)
192WASHER LOCK SPECIAL 1/4"
201PL ENG DIVIDER W/START 410 HSB (8
KW)
1PANEL ENGINE DIVIDER HSB (11 KW)
1PANEL ENGINE DIVIDER HSB (13-20 KW)
211INTAKE BAFFLE
222GROMMET OVAL 31.75 X 50.8
231GROMMET, 38.1 DIA. CROSS SLIT
241FOAM DUCT, ENGINE DIVIDER (8 KW)
1FOAM DUCT, ENGINE DIVIDER (11 KW)
1FOAM DUCT, ENGINE DIVIDER
2517PANEL CLIP, M6-1.00 EXPANSION
261PUSHBUTTON WIRE TIE
274BRACKET EXH PNL (17 KW ALUM)
2BRACKET EXH PNL (20 KW)
281FOAM, FRONT PANEL
291ENCLOSURE FRONT PANEL
ITEMQTY.DESCRIPTION
301GASKET, HSB DOOR SEAL
311FOAM, BACK PANEL
321ASSY REGULATOR (8-11 KW)
1ASSY PRESSURE STABILIZER REG (13-17
KW)
1ASSY PRESSURE STABILIZER REG
331LUG SLDLSS #2-#8 X 17/64 CU
346PANEL CLIP - 5/16-18 EXPANSION
354SCREW SHC 3/8-16 X1.25 W/PATCH
364WASHER FLAT 3/8-M10 ZINC
374BUSHING, HSB ENCLOSURE BASE
381ENCLOSURE, BASE
391FOAM, FRONT EXHAUST SHIELD (13-17
KW)
1FOAM, FRONT EXHST SHIELD (8, 11, 20
KW)
401GASKET EXHAUST (8 KW)
1GASKET EXHAUST (11 KW)
1GASKET EXHAUST (13-17 KW)
1GASKET EXHAUST (20 KW)
411FRONT EXHAUST SHIELD (13-17 KW )
1FRONT EXHAUST SHIELD (8, 11, 20 KW )
421PAD MTG BASE W/HEX POCKETS
434NUT HEX 3/8-16 STEEL
444SCREW HHFC M6-1.0 X 12 G8.8 (17 KW
ALUM, 20 KW)
452BRACKET L HSB DIVIDER PNL (20 KW)
464NUT HEX FL WHIZ M6-1.0 (17 KW ALUM,
20 KW)
471EXHST DVDR PNL (8-11 KW)
1PANEL, EXHAUST DIVIDER (17 KW
ALUMINUM)
1PANEL, EXHAUST DIVIDER (20 KW)
481FOAM, EXHAUST END PANEL
492FOAM, EXHAUST END PANEL SIDES
501ENCL END PANEL, EXHAUST SIDE
511HINGE ASSY EXHAUST END
522SCREEN - HSB LOUVERS
5316WASHER SELF LOCKING-.106 STUD
542CLIP U M6-1.0
552SCREW HHFC M6-1.0 X 14 G8.8
561COVER, FRONT EXHAUST ENCLOSURE
571FOAM, TOP FRONT EXHAUST COVER
581COVER, BACK EXHAUST ENCLOSURE

Page 230
Enclosure – Evolution Units (Continued)
1
2
3
4
5
6
7
8
10
11
9
12
9
13
14
15
15
16
18
17
13
19
20
21
25
8
26
27
46
28
29
30
31
6
19
32
33
34
15
15
35
36
37
38
39
40
52
53
54
65
44
15
6
42
43
41
45
27
46
47
9
9
9
10
48
49
50
51
59
60
61
55
56
57
58
13
63
64
6
44
8
6
24
23
73
80
15
62
78
79
81
8
85
86
84
82
83
83
84
83
82
22
Exploded View:
Drawing No.:
0J9964
Revision:

-A-
Date:

8/26/2012
EV ENCLOSURE HSB 2013
GROUP EV
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly

Page 231
ITEMQTY.DESCRIPTION
591FOAM, TOP BACK EXHAUST COVER
601FOAM, BACK PANEL, MUFFLER COMP
611ENCL BACK PNL HSB
623NUT HEX LOCK M4-0.7 NY INS
631PLUG STEEL 1.750
641COVER PLATE - RF MONITOR HOLES
651GROMMET FUEL LINE 3/4"
661BOX ASSEMBLY-CUSTOMER CONN
675HEX NUT #10-32STEEL
681SCREW HHC M6-1.0 X 16 C8.8
691HARN GEN-EXT CONBOX (8-11 KW)
1HARN GEN-EXT CONBOX (13-17 KW)
702WASHER FLAT M5
715WASHER LOCK #10
722SCREW PPHM #10-32 X 1
731SNORKEL ENGINE AIR INTAKE
741POWER BLOCK
751WASHER LOCK EXT 1/4 STL
761WASHER LOCK M6-1/4
3WASHER LOCK M6-1/4
ITEMQTY.DESCRIPTION
771NUT HEX M6-1.0 G8 CLEAR ZINC
781DEFLECTOR
791PLUG PLASTIC 0.687"
801GASKET, RF COVER
813SCREW REDUCED HH HI-LO M6 X 10MM
(8 KW)
821CONTACTOR, STARTER SOLENOID (8
KW)
832SCREW HHC M6-1.0 X 12 G8.8 (8 KW)
842WASHER LOCK M6-1/4 (8 KW)
851WIRE ASSY SC TO SM 08 HSB (8 KW)
862NUT HEX 1/4-20 STEEL (8 KW)
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly

Page 232
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Engine, GN990/999 – Evolution Units

Page 233
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
ITEMQTY.DESCRIPTION
641WASHER FL AT M8 – 5/ 16
704SCREW M6 -1 .0 X 1 2
722SPARK PLUG , RCY14 .040 ”GAP (1 3,1
4,16 ,17 k W )
2SPAR KPLUG , RC12 .040” GAP (20 kW )
732SCREW TAPTIT E M5 – 0.8 X 8
741WRAPPER, L OWER CYLI NDER 2 ZINC
751SWI TCH, O IL PR ESS
761EXT ENDED B ARBED ST R ¼ NPT X 3 /8
771OIL FI LT ER, 90mm
781ASSY, O IL DRAIN HO SE O RG
792SCREW M3 – 0.5 X 6 SEMS
801SWI TCH, T HERMAL 293 F
811BARBED STRAIGHT 1/4 NPT X 3/ 8
825CLAMP, HO SE OET IK ER STEPL ESS
18.5mm
832HOSE 3 /8" 300PSI 6" LG O IL
841COO LER, O IL
854SCREW PL ASTITE 1/ 4-15 X 3/ 4
862GASKET , MA NIF OL D / PO RT
871MANIF OL D I NT GT H999 2X
884SCREW, HHT T M6-1 x 1 0 L ONG
891NUT, HEX LO CK M5-0.8 Z INC
904SCREW SH C M8 – 1.2 5 X 30 SEMS
9114SCREW TAPTIT E M6–1X12 CL EAR Z INC
921GRO MMET 3/ 16 X 1 /16
ITEMQTY.DESCRIPTION
931WASHER, 25 MM I. D.
941NUT, HEX M24
954NUT, GRO MMET 1/ 4 PL UG
961GUAR D, FAN
971HOUSING, BLO WER NG COO LER
982SCREW HHFCS M8 – 1. 25 X 1 0 G 8.8
9 92O-RI NG 1-3/ 4 X 1/ 16
1001PLAT E, FAN
1011FAN, NYLO N
1021ASSY, F LYW HEEL ( 13,1 4,1 6,1 7Kw)
1ASSY, F LYW HEEL ( 20Kw)
1031PLAT E, BACKI NG WITH CUT O UT
1061KEY, WO ODRUF F 4 X 19 D
1071HOSE B REATHER
1081WRAPPER, L OWER CYLI NDER 1 ZINC
1091WRAPPER, UPPER CYL INDER 1 Z INC
1101WRAPPER, UPPER CYL INDER 2 Z INC
1111START ER MOT OR HEAR REDUCED 1KW
1122SCREW HHC M8 – 1.25 X 85 G 8.8
1133WASHER LO CK M8 – 5/ 16
1141ASSEMBL Y, GRO UND WI RE
1164SCREW TAPTIT E M6 – 1.0 X 2 0 Z IN C
1171ASSY, IG N CO IL W / DIO DE, CYLI NDER 1
1181ASSY, IG N CO IL W / DIO DE, CYLI NDER 2
1191NUT HEX L OC K M 5X 0.8

Page 234
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Engine, GN530 – Evolution Units

Page 235
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
ITEMQTY.DESCRIPTION
581O-RI NG 3/ 8 X 1/ 2
671GUARD , FAN
682GASKET INTAKE
691BREATHER HOSE
704SCREW SHC M8 – 1.2 5 X 20 SEMS
712WASHER LOCK M8 – 5/ 16
722SCREW HHC M8 – 1. 25 X 85
731STARTER MOTOR
746SCREW HHFC M8 – 1 .25 X 14
752LIFTING HOOK
761WRAPPER OUTER CYLINDER 1 CLEAR
ZINC
771WRAPPER INNER CYLINDER 1 CLEAR
ZINC
781TUBE, DIPSTI CK GT H 5 30
791ASSY, DIPSTI CK /T EXT
801BLOWER HOUSING
816SCREW HHFC M6-1. 0 X 10 G8. 8
823O-RING 1-3/ 4 X 1-16
831WRAPPER INNER CYLINDER 2 CLEAR
ZINC
841WRAPPER O TER CYLINDER 2 CLEAR
ZINC
851GASKET , OIL FILTER ADAPTER
861ASSY, DIRECT OIL COOLER ADAPTER
883SCREW HHC M6 – 1. 0 X 30 SEMS
891OIL FILTER
901THERMAL SWITCH
912SCREW PPHM M3 -0.5 X 6 SEMS
ITEMQTY.DESCRIPTION
921ASSY OIL DRAIN HOSE
931OIL PRESSURE SWITCH HOBBS 5PSI
941KEY, WOODRUFF 4 X 19 D
951ASSY, GROUNDING WIRE
961ASSY IGNITION COIL CYLINDER 1
971ASSY IGNIION COIL CYLINDER 2
995CLAMP, HOSE OETIKER STEPLESS
18.5mm
1001HOSE 3 /8”I D X 6” 300DEG
1011HOSE 3 /8”I D X 7. 25 300DEG
1021BACKING PLATE, GT-530 ZI NC
1031ASSY, FLYWHEEL & RING GEAR
1041FAN, FLYWHEEL, 2 0 FIN, 218. 8 OD
1062SCREW HHFCS M8 – 1. 25 X 1 2 C8 .8
1071NUT HEX M20 – 1. 5
1081WASHER BELV – 2 0 X 2. 2
1091PLAT E, FAN
1101GROMMET 3/ 16 X 1 /16
1111OIL COOLER
11213SCREW HHFC M6 – 1 .0 X 1 4
1131CENTER BAFFLE
1141INTAKE MANIFOLD
1161ELBOW - 1/ 8” NPT
1176SCREW, HHFC M6 -1.0 x 12
1183SCREW, HHFCS M6-1 x 12 CLEAR ZINC
1194SCREW, HHC M6-1 x 25 SEMS

Page 236
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Engine, GN410 – Evolution Units

Page 237
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
ITEMQTY.DESCRIPTION
17SCREW, TAPTITE M6-1.0X8 YELLOW
CHROME
21HOUSING, BLOWER GH410 BLACK
31TUBE 410GH OIL FILL/CHECK
41GUARD, FAN
51WRAPPER, BOTTOM
66SCREW, TAPTITE M6-1X10 YELLOW
CHROME
71WRAPPER, TOP
81ASSY, STARTER
92SCREW SHC M8-1.2 5 X 40 C8.8
103WASHER, LOCK M8 -5/16
111BACKPLATE, L/F D/F
12 1SCREW, HHTT 5/16”-18 X ½” SEMI-GIMLET
131BREATHER HOSE
141GASKET, INTAKE ADAPTER
151ADAPTER INTAKE PLASTIC
16
17
182FLANGE HEAD SCREW, M6 -1.0 X 2 0
G8.8 ZP
191GASKET,OIL FILTR ADAPTER
201ADAPTER, OIL FILTER
212SCREW, SHC M8-1.25 X 3 0 G12.9
222SWITCH, OIL 5 PSI
ITEMQTY.DESCRIPTION
231OIL FILTER
241KEY, WOODRFF 4 X 19D
251FLYWHEEL WITH RING GEAR 27 DEGREE
261WASHER,BELV-2 0 X 2.2
271NUT, HEX - FLYWHEEL
281SPARKPLUG
321A S S E M B LY, W I R E
331ASSEMBLY, IGNITION COIL ADVANCE W/
DIODE
342SCREW HHFC M6 -1 .0 X 2 5 FTH G8
381ASSY OIL DRAIN HOSE
391DIPSTICK, GTH41 0
401O-RING 9/16 X 3/4 X 3/3 2
411SWITCH, THERMAL 293F
421WASHER FLAT 5 /16 - M8
432SCREW, M3 -0.5 X 6 SEMS
451GOMMET
481SCREW HHC M8-1.25 x 2 0
521ENGINE LIFT HOOK
531SCREW HHFCS M6-1.0X10 G8 .8
541CLAMP,HOSE OETIKER STEPLESS 17
575SCREW HHFC M6 -1 .0 X 1 2
\\* = NOT SHOWN IN EV

Page 238
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Page 238
21
4
5
14
20
7
11
8
29
12
2
10
24
22
16
18
25
19
23
18
13
26
17
12
12
12
11
16
15
27
28
9
3
8
Control Panel – Nexus Units

Page 239
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
Page 239
ITEMQTY.DESCRIPTION
12WASHER LOCK M6-1/4
22SCREW HHC M6-1.0 X 30 C8.8
33SCREW HHFC M5-0.8X12 W/PATCH
41BRACKET CUSTOMER CONNECT
52WASHER FLAT M6
62NUT HEX M6 X 1.0 G8 YEL CHR
71COVER CUSTOMER CONNECT
83SCREW HHFC M6-1X12 8.8 W/PATCH
92SCREW HHSP #10X3/8 HI-LO
104SCREW HHC M4-0.7 X 25 SEMS
112GROUND BAR
122SCREW PPHM M3-0.5 X 12 SEMS (8 kW)
4SCREW PPHM M3-0.5 X 12 SEMS (10 kW,
13kW, 14kW, 16kW, 17 kW, & 20 kW)
131CB BRACKET CONTROL BOX
141RELAY 12V 25A SPST (10 kW, 13kW, 14kW,
16kW, 17 kW, & 20 kW)
152SCREW PPHM M3-0.5 X 30
161ASSY PCB TRIP LED DISPLAY
171CB 0015A 1P 120V S BQ1 LB (16kW, 17 kW
& 20 kW)
183SCREW HH HI-LO M4X10MM (16kW, 17 kW
& 20 kW)
1SCREW HH HI-LO M4X10MM (8 kW, 10 kW,
13kW, & 14kW)
192SCREW REDUCED HH HI-LO M6X10MM
ITEMQTY.DESCRIPTION
201BLOCK TERM 5POS 20A
211TERM BLOCK 3P UL 12-20AWG
221EYE HASP CNTRL PANEL
231ASSY CONTROL BOX (8 kW, 10 kW, 13kW,
& 14kW)
242PLUG PLASTIC DOME 7/16"
251OUTLET, 15A GFCI DUPLEX WHITE (16kW,
17 kW & 20 kW)
261CB 0035A 2P 240V S BQ2 LB (8 kW)
1CB 0045A 2P 240V S BQ2 LB (10 kW)
1CB 0055A 2P 240V S BQ2 LB (13kW)
1CB 0060A 2P 240V S BQ2 LB (14kW)
1CB 0065A 2P 240V S BQ2 LB (17 kW)
1CB 0100A 2P 240V S BQ2 LB (20 kW)
271CAP LOCKOUT
28REFFUSE, ATO TYPE 7.5AMP (BROWN)
291ASSY CNTR PROGRAMMED
301HARNESS (NOT SHOWN)

Page 240
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Page 240
25
31
32
31
26
“G”
27
28
49
36
32
37
33
“C”
44
43
47
“C”
2
24
16
64
19
20
21
23
29 (8KW),44
17
8
33
“A”
“E”
64
18
22
20
34
32
4
“B”
“C”
“E”
5
9
49
35
1
29
“D”
3
45
“F”
2
43
44
“A”
“B”
“C”
“D”
“G”
13
14
15
29
45
69
3
“E”
“F”
6
5
10
11
12
29
66
4
“8KW”
29
“E”
3
4
5
FUEL
REGULATOR
1
39
38
40
46
46
REGULATOR
47
51
“F”
2
1
6
46
47
46
46
50
46
47
REGULATOR
FUEL
“10KW”
60
61
46
70
55
0.8
“D”
“D”
“F”
1
2
7
54
53
56
46
46
47
50
52
57
58
59
62
63
50
65
42
41
46
FUEL
48
30
49
2
68
67
71
Generator – Nexus Units

Page 241
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
Page 241
ITEMQTY.DESCRIPTION
14 NUT LOCK HEX M8-1.25 NYLON INSERT
28 WASHER FLAT M8-5/16
31 GASKET, EXHAUST (8KW)
2 GASKET, EXHAUST (10KW)
2 GASKET, EXHAUST
41 MANIFOLD, EXHAUST
5AR SCREW SHC M8-1.25 X 20
61 ENGINE ADAPTOR (8KW & 10KW)
71 STATOR
8 1 ROTOR
9 1 BEARING
10 2 SCREW HHTT M6-1.0 X 10
11 1 ALTERNATOR AIR IN DUCT
12 1 ALTERNATOR AIR IN BELLOWS
13 1 BEARING CARRIER
14 1 ASSEMBLY BRUSH HOLDER
15 2 SCREW HHTT M5-0.8 X 16
16 4 BOLT, IHHCS M8-1.25
17 1 U-BOLT 5/16” X 1.62” WITH SADDLE
18 1 FLEX PIPE
19 4 SCREW HHTT M8-1.2 X 12
20 4 SCREW TAPTITE M6-1.0 X 12
21 1 MUFFLER
22 1 FLEX COVER
23 1 TAIL PIPE
24 1 FAN, CURVED BLADE
25 1 WASHER FLAT .406 ID X 1.62 OD
26 1 BOLT IHHC
27 2 SCREW HHC 5/16-18 X 1-1/4” G5
28 1 BRACKET, ALTERNATOR MOUNTING
29 AR WASHER LOCK M8-5/16
30 1 GASKET, AIR CLEANER (8KW ONLY)
31 4 SCREW HHC M8-1.25
32 3 5/16 SPECIAL LOCK WASHER
33 1 EARTH STRAP 3/8 X 3/8
34 1 BRACKET ENGINE MOUNTING
35 1 CABLE, #6 30” BLACK BATTERY
36 4 RUBBER MOUNT
37 1 SCREW HHTT M8-1.25 X 16
38 4 SCREW PLASTITE 1/4-15 X 3/4” (8KW
ONLY)
ITEMQTY.DESCRIPTION
39 1 AIR IN SNORKEL (8KW ONLY)
40 2 BAND HOSE CLAMP n35.05 (8KW ONLY)
41 1 AIR FILTER (8KW ONLY)
42 1 AIR BOX (8KW ONLY)
43 4 WASHER FLAT 3/8 (8KW & 10KW)
44 AR WASHER LOCK 3/8
45 4 BOLT HHC 3/8-16 X 1.25” (8KW & 10KW)
46 AR HOSE CLAMP 3/4” ID
47 1 HOSE RES 1/2 LP GAS
48 1 CLAMP HOSE .38-.87
49 6 NUT FLANGE 5/16-18 NYLOK
50 3 CLAMP HOSE #24 B1.06-2.00 (10KW ONLY)
51 1 HOSE, INTAKE (10KW ONLY)
52 1 CHOKE HOUSING (10KW ONLY)
53 2 SCREW PPPH HI-LO #6/1/2 W/ #5HD
(10KW ONLY)
54 1 BOOT, CHOKE SOLENOID (10KW ONLY)
55 1 COTTER PIN (10KW ONLY)
56 1 SOLENOID, 6 VOLTS DC (10KW ONLY)
57 1 SPRING-CHOKE RETURN (10KW ONLY)
58 1 LINKAGE, CHOKE (10KW ONLY)
59 1 ASSEMBLY, CHOKE SHAFT (10KW ONLY)
60 1 VALVE, CHOKE (10KW ONLY)
61 2 SCREW PFHM M3-0.5 X (10KW ONLY)
62 2 SCREW PPHM #4-40 X 3/8 SEMS (10KW
ONLY)
63 3 SCREW PPPH HI-LO #14-15 X 1/2 (10KW
ONLY)
64 2 BAND CLAMP DIA 36-39MM
65 1 AIR CLEANER (10KW ONLY)
66 2.6 FTTAPE ELEC UL FOAM 1/8 X 1/2
67 1 THROTTLE ROD (8KW ONLY)
68 1 ASSY STEPPER MOTOR (8KW ONLY)
69 1 PLUG, GEAR COVER (13KW – 20KW)
70 1 PLUG, GEAR COVER – SMALL (13KW –
20KW)
71 1 SPRING, ANTI-LASH (8KW ONLY)

Page 242
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Page 242
73
46
53
29
54
8
28
32
30
31
33
34
35
5
56
8
72
23
24
25
26
27
8
47
48
52
8
55
49
58
74
9
10
11
15
16
12
13
14
18
19
5
5
20
21
22
50
42
70
PRE PACKAGED UNITS ONLY
73
81
77
59
64
62
60
61
61
63
66
63
65
13
67
68
51
8
71
38
39
5
41
42
43
44
43
5
42
37
45
8
39
69
73
47
1
2
3
5
6
7
8
17
43
43
43
44
75
76
78
79
57
36
4
8
80
40
82
83
85
84
83
85
84
Enclosure – Nexus Units

Page 243
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
Page 243
ITEMQTY.DESCRIPTION
1 1 GASKET, DOOR SEAL
2 1 ENCLOSURE FRONT PANEL
3 1 FOAM, FRONT PANEL ENCLOSURE
4 1 EXHAUST BAFFLE (13KW-20KW)
5 AR SCREW HHFC M6-1.0 X 20 (8KW, 10KW)
6 1 PANEL, ENGINE DIVIDER
7 1 BAFFLE, INTAKE
8 AR SCREW TAPTITE M6-1.0X12
9 AR GROMMET OVAL 31.75 X 50.8
10 1 MOUNTING CLIP
11 1 CONTACTOR, STARTER (8KW)
12 1 CABLE, #6 RED BATTERY 38.5”
13 AR WASHER, LOCK M6-1/4”
14 1 NUT HEX 1/4-20 (8KW ONLY)
15 2 SCREW HHC, M6-1.0 X 12 (8KW)
16 1 GROMMET, n38.1 CROSS SLIT
17 1 GASKET, ENGINE DIVIDER
18 17 PANEL CLIP, M6-1.00
19 1 REGULATOR ASSEMBLY
20 1 LUG SLDLSS #2-#8 X 17/64 CU
21 1 LOCK WASHER, SPECIAL 1/4
22 4 PANEL CLIP, 5/16-18
23 4 SCREW, SHC-3/8-16 WITH LOCKING PATCH
24 4 BUSHING
25 1 ENCLOSURE, BASE
26 1 FOAM, FRONT EXHAUST SHIELD
27 1 FRONT EXHAUST SHIELD
28 1 SCROLL, FAN (8KW, 10KW)
29 1 PANEL, EXHAUST DIVIDER
30 1 FOAM, EXHAUST END PANEL
31 2 FOAM, EXHAUST END PANEL SIDES
32 1 ENCLOSURE, EXHAUST SIDE PANEL
33 1 HINGE ASSEMBLY – LEFT SIDE
34 1 FOAM, BACK EXHAUST COMPARTMENT
35 1 ENCLOSURE, BACK PANEL
36 1 RF COVER PLATE, PLASTIC
37 1 BADGE HOLDER - OVAL
38 1 GROMMET, n38.1 CROSS SLIT WITH HOLE
39 3 1.00” THICK FOAM, ENCLOSURE ROOF
40 1 PUSHBUTTON WIRE TIE
41 1 HINGE ASSEMBLY – RIGHT SIDE
42 AR NUT, LOCKING FLANGE M6-1.00
43 2 1/4 TURN LOCKING HATCH
44 2 LATCH PAWL
45 1 BRACKET, CONTROL PNL FRONT
ITEMQTY.DESCRIPTION
46 1 ENCLOSURE END PANEL
47 2 SCREEN
48 2 U-CLIP, M6-1.00
49 2 SCREW HHFC M6-1.0 X 14
50 1 FOAM, ENCLOSURE BACK PANEL
51 11 FT GASKET, EXTRUDED TRIM
52 1 COVER, FRONT TOP EXHAUST
53 1 FOAM, FRONT TOP EXHAUST COVER
54 1 COVER, BACK TOP EXHAUST
55 1 FOAM, BACK TOP EXHAUST COVER
56 1 MOUNTING PAD
57 1 CROSS SUPPORT
58 12 WASHER, SELF LOCKING
59 1 HARNESS GENERATOR TO EXTERNAL
CONNECTION BOX
60 2 WASHER FLAT M5
61 5 WASHER LOCK #10
62 2 SCREW PPHM#10-32 X 1
63 5 NUT HEX #10-32
64 1 POWER BLOCK
65 1 WASHER SHAKEPROOF EXT 1/4 STEEL
66 1 NUT HEX M6-1.0
67 1 EXTERNAL CONNECTION BOX
68 1 LOUVER, SNAP IN
69 1 CONTROL PANEL FASCIA
70 1 WIRE ASSY, CNTRL TO STARTER (8KW ONLY)
71 1 PLUG 6.35 BLACK
72 1 GASKET, EXHAUST DIVIDER
73 AR SCREW SWT 1/4-20 X 5/8
74 1 1/4 SHAKEPROOF WASHER
75 2 THREADED SPACER M6-1.0
76 2 NUT TOP LOCK FLANGE M6-1.0
77 1 SCREW HHC, M6-1.0 X 16
78 4 WASHER FLAT 3/8
79 4 NUT, HEX 3/8-16
80 1 CLAMP STL/VNL (8KW)
81 1 ENCLOSURE ROOF ASSY, GALV.
82 2 BRACKET, EXHAUST (20KW ONLY)
83 AR BRACKET, L
84 4 SCREW HHFC M6-1.0 X 12 (16kW, 17 kW ALUM, 20
kW)
85 4 NUT HEX FL WHIZ M6-1.0 (16kW, 17 kW ALUM, 20 kW)

Page 244
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
132
90
68
108
109
84
82
86
82
83
87
82
69
66
106
101
100
94
85
89
104
105
92
91
102
103
90
93
115
91
95
98
126
88
96
117,118
116
97
140
139
115
144
152
153
64
155
147
73
107
141
151
150
149
148
121
119
123
113
120
111
124
125
122
154
143
156
142
146
145
115
135
129
136
113
112
127
114
115
141
137
138
131
116
125
133
134
75
82
80
82
78
77
79
83
71
72
74
73
3
110
70
65
157
76
81
Engine, GN990/999 – Nexus Units

Page 245
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
ITEMQTY.DESCRIPTION
641 WASHER FLAT M8 – 5/16
652 KNOB, AIR CLEANER ORG
66 1 COVER, AIRBOX NG/LP
68 1 ELEMENT, AIR CLEANER
69 1 ASSY, MIXER / AIRBOX 990
70 4 SCREW SHLDR(8MM) M6-1.0 X 21
71 4 WASHER,RUBBER 1/4" X 1/8" THICK
72 2SPARKPLUG
73 2 SCREW TAPTITE M5 – 0.8 X 8
74 1 WRAPPER, LOWER CYLINDER 2 ZINC
75 1 SWITCH, OIL PRESS
76 1 EXTENDED BARBED STR ¼ NPT X 3/8
77 1 OIL FILTER, 90mm
78 1 ASSY, OIL DRAIN HOSE ORG
79 2 SCREW M3 – 0.5 X 6 SEMS
80 1 SWITCH, THERMAL 293F
81 1 BARBED STRAIGHT 1/4NPT X 3/8
82 5 CLAMP, HOSE OETIKER STEPLESS 18.5mm
83 2 HOSE 3/8" 300PSI 6" LG OIL
84 1 COOLER, OIL
85 4 SCREW PLASTITE 1/4-15 X 3/4
86 2 GASKET, MANIFOLD / PORT
87 1 MANIFOLD CYLINDER 2
88 4 SCREW, HHTT M6-1 x 10 LONG
89 1 NUT, HEX LOCK M5-0.8 ZINC
90 4 SCREW SHC M8 – 1.25 X 20 SEMS
91 13 SCREW TAPTITE M6–1X12 CLEAR ZINC
92 1 ASSY,GROUND WIRE CONNECTOR
93 1 WASHER, 25MM I.D.
94 1 NUT, HEX M24
95 4 NUT, GROMMET 1/4 PLUG
96 1 GUARD, FAN
97 1 HOUSING, BLOWER NG COOLER
98 2 SCREW HHFCS M8 – 1.25 X 10 G8.8
99
100 1 PLATE, FAN
101 1 FAN, NYLON
102 1ASSY, FLYWHEEL
103 1 PLATE, BACKING WITH CUT OUT
104 1 MANIFOLD CYLINDER 1
105 2 SLEEVE, RUBBER
106 1 KEY, WOODRUFF 4 X 19D
107 1 HOSE BREATHER
108 1 WRAPPER, LOWER CYLINDER 1 ZINC
109 1 WRAPPER, UPPER CYLINDER 1 ZINC
110 1 WRAPPER, UPPER CYLINDER 2 ZINC
111 1 STARTER MOTOR HEAR REDUCED 1KW
ITEMQTY.DESCRIPTION
112 2 SCREW HHC M8 – 1.25 X 85 G8.8
113 3 WASHER LOCK M8 – 5/16
114 1 ASSEMBLY, GROUND WIRE
115 2 WASHER LOCK M6 – 1/4
116 4 SCREW TAPTITE M6 – 1.0 X 20 ZINC
117 1 ASSY, IGN COIL W/DIODE, CYLINDER 1
118 1 ASSY, IGN COIL W/DIODE, CYLINDER 2
119 1 ASSY, THROTTLE SHAFT
120 2 THROTTLE VALVE
121 4 SCREW PPHM M3 – 0.5 X 5
122 1 COVER, DUST, MIX/AIRBOX
123 1 SPRING, IDLE ADJUST
124 1 SCREW PPHM M5 – 0.58 X 20
125 2 SCREW HHC M6 – 1.0 X 12
126 1 SCREW BHSC M6-1.0 X 12 SS
127 1 BRACKET, STEPPER MOTOR
129 1 ASSY,CONTROLLER GTH990 HSB
131 1 ASSY, THROTTLE ROD
132 1 BELLOWS, INTAKE
133 1 EXPANSION PLUG
134 3 #10 O-RING
135 1 PLUG, MANIFOLD
136 1 ASSY, AIR BOX BASE
137 1 PIN, FUEL SELECTOR
138 1 PIN, FUEL SEL STOP
139 1 SOLENOID COVER
140 1 LINKAGE, CHOKE
141 4 SCREW PPPH HI-LO #6 X 1/2
142 1 SCREW PHTT M3 – 0.5 X 8
143 1 RETAINER, CHOKE RETURN SPRING
144 1 SPRING, CHOKE RETURN
145 1 WASHER, BELLEVILLE SPRING
146 1 SCREW PPHM M2 – 0.4 X 8
147 1 CHOKE ARM
148 1 SCREW SHOULDER M3 – 0.5 X 6
149 1 VALVE, CHOKE
150 1 SHAFT, CHOKE
151 1 SEAL, GOVERNOR ARM
152 2 SCREW PHM #4 – 40 X 1/4
153 1 BRACKET, SOLENOID
154 1 SOLENOID, 6VDC
155 1 NUT HEX M8 – 1.25 YELLOW ZINC
156 1 SPRING, CHOKE VALVE ADJUST
157 1 SCREW, BHSC M6-1.0 x 12

Page 246
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
81
118
79
99
101
88
118
75
58
86
89
92
85
74
83
91
90
93
84
116
99
74
118
25
117
77
99
99
110
112
107
108
112
109
111
67
102
82
65
64
75
94
100
95
96
119
74
118
78
76
66
63
62
62
74
120
104
103
59
60
69
68
106
121
98
73
71
72
112
115
70
61
114
113
87
81
80
Engine, GN530 – Nexus Units

Page 247
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
ITEMQTY.DESCRIPTION
58 3 WASHER LOCK M6-1/4
59 1 INTAKE ADAPTER
60 1 GASKET, AIRBOX TO CARB/MIXER
61 1 GASKET, MANIFOLD TO CARB/MIXER
62 4 BOLT, CARB MOUNT M6 – 1.0 X 85
63 1 NUT HEX LOCK M3 – 0.5
64 1 ASSY, CONTROLLER
65 1 BALL STUD, 10 MM
66 1 ASSY, THROTTLE ROD
67 1 GUARD, FAN
68 2 GASKET INTAKE
69 1 BREATHER HOSE
70 4 SCREW SHC M8 – 1.25 X 20 G12.9
71 2 WASHER LOCK M8 – 5/16
72 2 SCREW HHC M8 – 1.25 X 85
73 1 STARTER MOTOR
74 6 SCREW HHFC M8 – 1.25 X 14
75 2 LIFTING HOOK
76 1 WRAPPER OUTER CYLINDER 1 CLEAR
ZINC
77 1 WRAPPER INNER CYLINDER 1 CLEAR
ZINC
78 1 TUBE, DIPSTICK GTH 530
79 1 ASSY, DIPSTICK /TEXT ORG
80 1 BLOWER HOUSING
81 6 SCREW HHFC M6-1.0 X 10 G8.8
82 3 SCREW HHFC M6-1.0 X 8 G8.8
83 1 WRAPPER INNER CYLINDER 2 CLEAR
ZINC
84 1 WRAPPER OUTER CYLINDER 2 CLEAR
ZINC
85 1 GASKET, OIL FILTER ADAPTER
86 1 ASSY, DIRECT OIL COOLER ADAPTER
87 2 SCREW PLASTITE HI-LOW #10X3/8
88 3 SCREW HHC M6 – 1.0 X 25
89 1 OIL FILTER
ITEMQTY.DESCRIPTION
90 1 THERMAL SWITCH
91 2 SCREW PPHM M3-0.5 X 6 SEMS
92 1 ASSY OIL DRAIN HOSE ORG
93 1 OIL PRESSURE SWITCH HOBBS 5PSI
94 1 KEY, WOODRUFF 4 X 19D
95 1 ASSY, GROUNDING WIRE
96 1 ASSY IGNITION COIL CYLINDER 1
1 ASSY IGNITION COIL CYLINDER 2
97
98 1 ASSY, MIXER DUAL FUEL
99 4 CLAMP, HOSE OETIKER STEPLESS
18.5mm
100 1 HOSE 3/8”ID X 6” SAE J30R9
101 1 HOSE 3/8”ID X 7.25 SAE J30R9
102 1 BACKING PLATE, GT-530 ZINC
103 1 ASSY, FLYWHEEL & RING GEAR
104 1 FAN, FLYWHEEL, 20 FIN, 218.8 OD
106 2 SCREW HHFCS M8 – 1.25 X 12 C8.8
107 1 NUT HEX M20 – 1.5
108 1 WASHER BELV – 20 X 2.2
109 1 PLATE, FAN
110 1 ASSY, GROUND WIRE CONNECTOR
111 1 OIL COOLER
112 13 SCREW HHFC M6 – 1.0 X 14
113 1 CENTER BAFFLE
114 1 INTAKE MANIFOLD
115 1 FRONT COVER
116 1 ELBOW - 1/8” NPT
117 2 SCREW, HHFC M6-1.0 x 12
118 4 SCREW, HHFCS M6-1 x 12 CLEAR ZINC
119 4 SCREW, HHC M6-1 x 25 SEMS
120 1 CLAMP HOSE .38-.87
121 1.5 HOSE 1/4 ID LPG 350PSI UL21

Page 248
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Engine, GN410 – Nexus Units
19
12
57
7
5
20
41
43
21
23
6
53
45
40
3
8
6
28
13
57
27
24
9
10
11
42
10
48
1
26
2
33
18
25
32
18
34
34
4
6
39
52
54
38
22
 17
 18
 16
 14
 15
42

Page 249
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly
ITEMQTY.DESCRIPTION
1 7 SCREW, TAPTITE M6-1.0X8 YELLOW
CHROME
2 1 HOUSING, BLOWER GH410 BLACK
3 1 TUBE 410GH OIL FILL/CHECK
4 1 GUARD, F AN
5 1 WRAPPER, BOTTOM
6 6 SCREW, TAPTITE M6-1X10 YELLOW
CHROME
7 1 WRAPPER, TOP
8 1 ASSY, START ER
9 2 SCREW SHC M 8-1.25 X 40 C8.8
10 3 WASHER, LOCK M8-5/16
11 1 BACKPLATE, L/F D/F
12 1 SCREW, HHTT 5/16”-18 X ½” SEMI-GIMLET
13 1 BREATHER HOSE
14 1 GASKET, INTAKE ADAPTER
15 1 ASSY THROTTLE BODY
16 2 WASHER, F LAT M6
17 4 WASHER, LOCK M6-1/4
18 4 SCREW, SHC M6-1.0 X 20 G12.9
19 1 GASKET,OIL F ILTR ADAPTER
20 1 ADAPTER, OIL FILTER
21 2 SCREW, SHC M8-1.25 X 30 G12.9
22 1 SWITCH, OIL 5 PSI
ITEMQTY.DESCRIPTION
23 1 OIL FILTER
24 1 KEY, WOODRFF 4 X 19D
25 1 FLYWHEEL WITH RING GEAR 27 DEGREE
26 1 WASHER,BELV-20 X 2.2
27 1 NUT , HEX - FLYWHEEL
28 1 SPARKPLUG
32 1 ASSEMBLY, WIRE
33 1 ASSEMBLY, IGNIT ION COIL ADVANCE W/
DIODE
34 2 SCREW HHFC M6-1.0 X 25 FTH G8
38 1 ASSY OIL DRAIN HOSE
39 1 DIPSTICK, GT H410
40 1 O-RING 9/16 X 3/4 X 3/32
41 1 SWITCH, THERMAL 293F
42 3 WASHER FLAT 5/16 - M8
43 2 SCREW, M3-0.5 X 6 SEMS
45 1 GOMMET
48 1 SCREW HHC M8-1.25 x 20
52 1 ENGINE LIF T HOOK
53 1 SCREW HHFCS M6-1.0X10 G8.8
54 1 CLAMP,HOSE OETIKER STEPLESS 17
57 5 SCREW HHFC M6-1.0 X 12

Page 250
-A-
Page 1 of 2
Revision:
Date:
 1/26/2011
Exploded View: EV 6 kW ECO-GEN CONTROL PANEL
Drawing No.: 0J1919
GROUP EV
2
29
23
25
28
27
26
24
4
5
6
7
8
2
22
23
21
20
19
18
14
13
11
10
11
12
1
28
17
9
16
3
15
2
Control Panel – EcoGen Units
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly

Page 251
ITEMQTY.DESCRIPTION
11ASSY CNTR HSB PROGRAMMED
23SCREW HHFC M6-1X12 8.8 W/PATCH
32PLUG PLASTIC DOME 7/16" - HSB
41EYE HASP CNTRL PANEL 2008 HSB
51ASSY EXT CTRL BOX HSB 6KW
61CB 0050A 1P 120V S BQ1 LB
71CB BRACKET CONTROL BOX 2P BQ
82SCREW REDUCED HH HI-LO M6X10MM
92SPEED CLIP - "U" TYPE
102GROMMET, HORSE SHOE
112SCREW HHTT M6-1.0 X 12 ZINC
121POWER BLOCK COVER
131POWER BLOCK
142SCREW HHTT M5-0.8 X 25 BP
153SCREW HHFC M5-0.8X12 W/PATCH
162SCREW HHSP #10 X 3/8 HI-LOW
172SCREW HHC M6-1.0 X 20 C8.8
181BRACKET CUST CONNECT '10 HSB
192WASHER FLAT M6
202WASHER LOCK M6-1/4
212NUT HEX M6-1.0 G8 CLEAR ZINC
221RELAY 12V 25A SPST
234SCREW PPHM M3-0.5 X 12 SEMS SC
241TERM BLOCK 3P UL 12-20AWG LBL
251BLOCK TERM 20A 5 X 6 X 1100V
262SCREW PPHM M3-0.5 X 30
272GROUND BAR (5)4-14 AWG CONN
284SCREW HHC M4-0.7 X 25 SEMS
291COVER CUST CONNECT '10 HSB
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly

Page 252
Page 1 of 2
Revision: J-1358 B
Date: 1/9/2012
Exploded View: EV 6 kW ECO-GEN ROTOR & STATOR
Drawing No.: 0J1920
GROUP EV
1
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly
Generator – EcoGen Units

Page 253
ITEMQTY.DESCRIPTION
14SCREW HHC M6-1.0 X 16 C8.8
210WASHER LOCK M6-1/4
310WASHER FLAT 1/4-M6 ZINC
41COVER ALTERNATOR
54STANDOFF 1/2" HEX
64WASHER LOCK M8-5/16
76WASHER FLAT 5/16-M8 ZINC
82SCREW HHTT M5-0.8 X 16
91ASSEMBLY, BRUSH HOLDER
101UPPER BEARING CARRIER
111STATOR 6.5KW 60 HZ 120V
121ROTOR ASSEMBLY 6.5KW
134WASHER, SPRING CENTR
142TENSION SPRING
156NUT TOP LOCK FL M8-1.25
161LOWER BEARING CARRIER
174STUD, 530 STATOR
184SLIDE, NYLON
196SCREW HHC M6-1.0 X 12 G8.8
201FAN, ENGINE PULLEY
211PULLEY, ENGINE
222WASHER FLAT 3/8 G8
232WASHER LOCK M10
241SCREW HHC 3/8-24 X 2-1/4 G8
252SCREW HHC M8-1.25 X 70 C8.8
262SUPPORT, SLIDE
274SPRING, GEN. MOUNT
284WASHER, SPRNG CENTER
291FAN, ALTERNATOR PULLEY
301PULLEY, ALTERNATOR
311BELT V-RIBBED 4L X 43.75" LG
321SCREW HHC 3/8-24 X 1 1/4 G8
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly

Page 254
Enclosure – EcoGen Units
86
86
Page 1 of 2
Revision : J-4760
Date : 4/20/2013
Exploded View : EV 6KW ECO-GEN ENCLOSURE
Drawing No. : 0J1917
GROUP EV
48
DETAIL A
43
43
42
51
53
52
51
61
60
59
78
15
14
4
4
4
4
4
4
4
75
74
80
4
65
64
71
70
72
73
83
84
79
63
22
24
23
20
4
77
76
SEE DETAIL A
15
71
71
17
18
28
11
13
14
31
26
29
2
16
30
32
26
35
33
34
26
27
4
4
13
5
6
7
10
68
67
56
54
53
52
47
46
67
45
52
51
50
SEE DETAIL C
49
8
53
52
36
37
38
40
21
20
26
41
39
44
62
26
45
20
22
23
DETAIL C
4
13
12
81
DETAIL B
3
2
1
SEE DETAIL B
20
20
4
15
25
26
82
69
19
15
18
4
13
13
26
26
13
26
26
26
DETAIL D
58
57
56
55
85
85
SEE DETAIL D
25
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly

Page 255
ITEMQTY.DESCRIPTION
11PLUG STEEL 1.0625
22GROMMET, 38.1 CROSS SLIT W HOLE
31RF COVER PLATE-PLASTIC-BISQUE
418SCREW HHFC M6-1.0 X 20 G8.8
51BACK PANEL, ENCLOSURE
61FOAM, BACK PANEL, ENCLOSURE
71ROOF ASSY GALV BISQUE
81PLUG 6.35 BLACK
103FOAM, ENCLOSURE ROOF 1.00" THK
111HINGE ASSY INTAKE END
121HINGE ASSY EXHAUST END
13
9
NUT FLANGE M6-1.0 NYLOK
145SCREW SWT 1/4-20 X 5/8
154WASHER LOCK SPECIAL 5/16
161GROMMET OVAL 31.75 X 50.8
171CONTROL PANEL FASCIA, 14-20 HSB
181ENCLOSURE END PANEL
1916WASHER SELF LOCKING-.106 STUD
201LUG SLDLSS #2-#8 X 17/64 CU
2121/4 TURN LOCKING LATCH
2221/4 TURN LATCH PAWL
232SPACER 2008 HSB DOOR
242NUT TOP LOCK FL M6-1.0
251CLIP U M6-1.0
2619SCREW HHTT M6-1.0 X 12 ZINC
272SCREEN - HSB LOUVERS
281BRKT CTRL PNL FRONT
291GROMMET, 38.1 DIA. CROSS SLIT
301FOAM, ENGINE DIVIDER PANEL
311PANEL, ENGINE DIVIDER
321CROSS SUPPORT
331FOAM, FRONT PANEL
341ENCLOSURE FRONT PANEL
351GASKET, HSB DOOR SEAL
361TOP EXHAUST COVER BACK
371TOP EXHAUST COVER FRONT
381FOAM TOP EXHAUST COVER BACK INSIDE
391FOAM TOP EXHAUST COVER FRONT INSIDE
401FOAM TOP EXHAUST COVER BACK OUTSIDE
411FOAM TOP EXHAUST COVER FRONT OUTSIDE
421FOAM, EXHAUST END PANEL
432FOAM, EXHAUST END PANEL SIDES
ITEMQTY.DESCRIPTION
453BOLT CARR 5/16-18 X 1
461FOAM, EXH DIVIDER PANEL,OUTSIDE
471EXHAUST DIVIDER PANEL
481MAT, EXH DIVIDER PANEL, INSIDE
491BRACKET, MUFFLER SUPPORT LOWER REAR
501BRACKET, MUFFLER SUPPORT LOWER FRONT
514WASHER FLAT 5/16-M8 ZINC
527NUT HEX 5/16-18 STEEL
533WASHER LOCK M8-5/16
541BRACKET, MUFFLER SUPPORT UPPER
552MAT, EXHAUST ENCLOSURE, SIDE
561EXHAUST ENCLOSURE
571MAT, EXHAUST ENCLOSURE, INSIDE
581MAT, EXH DIVIDER PANEL, OUTSIDE
591EARTH STRAP 14.20MM
601GREEN WIRE FROM CONTROL PANEL
611CABLE BATT BLK #6 30" NEG
621GASKET DUCT AIR OUT OPP SIDE
631GASKET DUCT AIR OUT
643SCREW HWHS 1/4-20 X 1/2 ZYC
651SCREW CRIMPTITE 10-24 X 3/8
661DUCT ASSEMBLY AIR OUT
671FRAME MOUNTING WELDMENT
681LOWER BLOWER HOUSING
6911SCREW HHTR #10-32 X 9/16
704.8 FeetEDGE TRIM W/ 3/4" HOLLOW CYL.
719SCREW HHSD 1/4-20 X 3/4 JS500
724VIB MNT 1.5X1.38X5/16-18 DR 45
731MOUNTING PLATE ASM, FRAME
744WASHER FLAT 3/8-M10 ZINC
754SCREW SHC 3/8-16 X1.25 W/PATCH
764BUSHING, HSB ENCLOSURE BASE
772FASCIA-FRONT/BACK 2008 HSB BISQUE
781SCREW HHTT M8-1.2 X 16 YC
7915PANEL CLIP, M6-1.00 EXPANSION
804NUT HEX 3/8-16 STEEL
812FASCIA-END 2008 HSB BISQUE
824BUMPER, HSB FASCIA
831ENCLOSURE BASE
841PAD MOUNTING BASE
852MAT, EXHAUST ENCLOSURE, OUTSIDE
864WASHER FLAT .406ID X 1.62OD
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly

Page 256
Power Head – EcoGen Units

9
114
9
17
18
19
31
128
51
61
61
11
11
81
91
109
106
102
107
108
110
104
105
104
112
113
116
117
116
117
117
119
118
120
121
124
127
125
123
122
101
100
11
111
115
71
15
103
103
117
121
21
11
11
16
111
3
26
2
8
20
23
25
9
39
36
33
32
28
27
67
4
34
29
37
34
30
5
48
7
5
7
7
7
34
22
5
24
46
9
34
42
43
44
50
50
45
34
55
59
26
97
62
53
56
54
65
67
9
63
64
69
9
59
34
34
55
34
75
76
77
79
80
73
74
66
78
82
84
88
83
66
57
58
40
40
85
86
46
34
48
40
5
5
5
5
7
7
7
7
7
85
40
5
7
5
5
72
5
72
5
5
5
7
60
77
87
9
9
67
92
90
67
94
96
96
98
99
9
34
7
5
5
67
6
89
95
96
93
9
37
70
7
7
41
47
52
52
67
67
11
7
35
38
14
31
12
114
1
41
126
35
67
68
91
13
10
9
20
DETAIL A
SEE
DETAIL A
SEE
DETAIL C
SEE
DETAIL B
DETAIL B
DETAIL C
DETAIL D
SEE
DETAIL D
B
A
A
B
C
M
M
Q
J
K
E
C
H
N
P
N
Q
L
G
P
F
D
F
J
K
H
L
E
G
D
E
C
H
E
G
D
Page 1 of 2
Revision : J-4760
Date : 4/20/2013
Exploded View : EV 6KW ECO-GEN POWERHEAD
Drawing No. : 0J1918
GROUP EV
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly

Page 257
ITEMQTY.DESCRIPTION
12KNOB, 1/4 TURN GV530 AIRBOX 20
21COVER AIRBOX GTV530
32SCREW HHTT M5-0.8 X 16
41PUMP, IMPULSE
58.25 FTHOSE 1/4" VITON HIGH TEMP OIL
61BRACKET SCAVENGE PUMP
720CLAMP HOSE BAND SPRING .38
81FILTER AIR HSB MY 2012
911SCREW HHFC M6-1.0 X 12 G8.8
102SCREW HHC M8-1.25 X 12 C8.8
118SCREW HHFC M8-1.25 X 14 W/M10
122NUT HEX M6-1.0 G8 CLEAR ZINC
132BOLT, CARB MOUNT M6 X 1.0
142WASHER LOCK INT M8 SS
151NUT HEX M20-1.5 G8 YEL CHR
161WASHER, BELV-20 X 2.2
171PLATE, FAN GV-990
181FAN, FLYWHEEL GT530,GLS FILLED
191ASSY, FLYWHEEL & RING GEAR 29D
204SCREW HHTT M6-1.0 X 10 YEL CHR
211SCREW CONNECTOR
221GND POST GROMMET 3/8SQ NYL6-6
231BACK PLATE, GT-530 ZINC
241NUT HEX M5-0.8 G8 CLEAR ZINC
251BLOCK GTV530 LP
262SPARK PLUG
271ASSY, IGNITION COIL GTV-530
281OIL LINE, ENG TO FILTER
291SCREW HHC M6-1.0 X 30 C8.8
302CLAMP, OIL LINE
314SCREW HHC M6-1 X 25 SEMS G8.8
321OIL LINE, FILTER/COOLER
331OIL LINE, ENG TO COOLER
3410CLAMP, HOSE OETIKER STPLSS 18.5
352HOSE 3/8"ID 300DEG X 4.5" LG
361OIL COOLER, GT530
373NUT FLANGE M6-1.0 NYLOK
382GROMMET, HORSE SHOE
391DUCT OIL COOLER GV530
408 FTHOSE 5/16 ID TYP1 SNGL HTR
414CLAMP HOSE BAND .53
421ASSY REGULATOR GTV530
431SCREW HHFC M6-1.0 X 20 G8.8
441ASSEMBLY, CAP & FLAT DIPSTICK
ITEMQTY.DESCRIPTION
451RESERVOIR OIL
462BARBED STR 1/8NPT X 3/16
472SCREW HHSD 1/4-20 X 3/4 JS500
481.2 FTHOSE, FUEL 3/16 30R7
502LUG PAR SPL N/I 16-14 X .16 CU
511BARBED EL 90 1/8NPT X 3/8
524SCREW SHC M8-1.25 X 20 C12.9
531MANIFOLD INTAKE GTV530
541MIXER GTV530 2V-LP
552HOSE 3/8"ID 300DEG X 16.0"LG
561GASKET, MANIFOLD TO CARB/MIXER
571GASKET, AIRBOX TO MIXER
582STUD M6-1.0 X 100 G5 ZINC
592ASSY OIL DRAIN FITTING, ORANGE
602SCREW HHFC M6-1.0 X 14 G8.8
612GASKET INTAKE GT530
621PUMP IMPULSE ROUND
631WRAPPER INNER CYL 2 530
641WRAPPER VALLEY BOTTOM GV530
651WRAPPER, ENG VALLEY, UPPER
6623/8NPT TO INVTD FLR 3/8OD STRT
6720SCREW CRIMPTITE 10-24 X 1/2
684SCREW BHSC M6-1 X 8MM BLACK
691WRAPPER INNER CYL 1 530
702SCREW PPHM M3-0.5 X 8
711SWITCH THERMAL 284F
722BARBED TEE 1/4 W ORIFICE
731ASSEMBLY, CAP & DIPSTICK
741OIL DRAIN LINE
751BRACKET, OIL FILTER ADAPTER MTG
761OIL FILTER SUPPORT
774SCREW HHTT M8-1.2 X 12 BP
781OIL DRAIN / DIPSTICK TUBE 530
791SW OIL PRESS 5PSI 1/8-27 NC
801OIL FILTER 90 LOGO-OHVI
811BRACKET, OIL CHECK TUBE 530
821SCREW HWHS 1/4-20 X 1/2 ZYC
831BARBED EL 90 3/8NPT X 3/8
843WASHER FLAT 5/16-M8 ZINC
854SCREW HHC 5/16-18 X 1-3/4 G5
861WASHER LOCK SPECIAL 3/8
873WASHER LOCK M10
886WASHER FLAT #10 ZINC
892GASKET, EXH BASE, 530
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly

Page 258
Power Head – EcoGen Units (continued)

9
114
9
17
18
19
31
128
51
61
61
11
11
81
91
109
106
102
107
108
110
104
105
104
112
113
116
117
116
117
117
119
118
120
121
124
127
125
123
122
101
100
11
111
115
71
15
103
103
117
121
21
11
11
16
111
3
26
2
8
20
23
25
9
39
36
33
32
28
27
67
4
34
29
37
34
30
5
48
7
5
7
7
7
34
22
5
24
46
9
34
42
43
44
50
50
45
34
55
59
26
97
62
53
56
54
65
67
9
63
64
69
9
59
34
34
55
34
75
76
77
79
80
73
74
66
78
82
84
88
83
66
57
58
40
40
85
86
46
34
48
40
5
5
5
5
7
7
7
7
7
85
40
5
7
5
5
72
5
72
5
5
5
7
60
77
87
9
9
67
92
90
67
94
96
96
98
99
9
34
7
5
5
67
6
89
95
96
93
9
37
70
7
7
41
47
52
52
67
67
11
7
35
38
14
31
12
114
1
41
126
35
67
68
91
13
10
9
20
DETAIL A
SEE
DETAIL A
SEE
DETAIL C
SEE
DETAIL B
DETAIL B
DETAIL C
DETAIL D
SEE
DETAIL D
B
A
A
B
C
M
M
Q
J
K
E
C
H
N
P
N
Q
L
G
P
F
D
F
J
K
H
L
E
G
D
E
C
H
E
G
D
Page 1 of 2
Revision : J-4760
Date : 4/20/2013
Exploded View : EV 6KW ECO-GEN POWERHEAD
Drawing No. : 0J1918
GROUP EV
PART 6
DISASSEMBLY
Section 6.1
Major Disassembly

Page 259
ITEMQTY.DESCRIPTION
904SCREW SHC M8-1.25 X 18 C8.8
9113WASHER LOCK M8-5/16
921EXHAUST MANIFOLD, GV530
932GASKET EXHAUST GT530
941EXHAUST FLEX
952CLAMP BAND DIA 26-28MM
965ISOLATION SPRING
971ASSY, IGNITION COIL GTV-530
981MUFFLER, GV530
992SCREW HHC M8-1.25 X 85 C8.8
1001CHECK VALVE 1/4NPT X 1/4
1011STARTER MOTOR GEAR REDUCED 1KW
1021SHIELD WRAPPER CYL 1
1031 FTHOSE 3/8" BRAIDED-WRAPPED
1041BUSHING SNAP SB-1093-937
1052BUSHING SNAP SB-875-11
1061WRAPPER, STARTER SIDE GV530
1071SHIELD WRAPPER CYL 2
1081WRAPPER, ENGINE BACK GV530
1091WRAPPER, OIL ADAPTER SIDE
1101COVER OIL LINES
1111FTG BARBED ADPTR 3/8-1/4 NYLON
1121BLOWER HOUSING ASM GV530
1131GUARD, FAN 6.5KW HSB
1145SCREW HHFCS M6-1.0 X 10 G8.8
1151CLIP-J VINYL COAT .375 ID
1162SCREW HHC M6-1.0 X 12 G8.8
1174WASHER LOCK M6-1/4
1181ASSY GOVERNOR ROD GT530
1191NUT HEX LOCK M3-0.5 NY INS
1201BALL STUD, 10 MM
1212SCREW HHC M6-1.0 X 10 C8.8
1221SOLENOID, CHOKE
1231PIN COTTER 3/32 X 1/2
1241CONTROLLER ASSY - 530 ECO GEN
1251ROD, CHOKE CONTROL-530 ECO-GEN
1262SCREW PPHM #4-40 X 1/4 SEMS
1271BRACKET, CONTROL SUPPORT-530
1281SCREW HHTT M6-1.0 X 25 ZINC
DISASSEMBLY
PART 6
Section 6.1
Major Disassembly

Page 260
PART 6
DISASSEMBLY
Notes
Page 260

Page 261
PART 7 - ELECTRICAL DATA
Page 261
0K2945-E WD/SD 8 KW EVOLUTION AIR-COOLED HSB ...................................................................................................................262
0J9961-D WD/SD 11-22 kW EVOLUTION AIR-COOLED HSB 60Hz ....................................................................................................266
0K0302-D WD/SD WD/SD 11-20 kW EVOLUTION AIR-COOLED HSB 50 Hz......................................................................................270
0H6912-B WD/SD 8 KW NEXUS AIR-COOLED HSB ............................................................................................................................274
0H7358-C WD/SD 10-14 KW NEXUS AIR-COOLED HSB ....................................................................................................................277
0H6198-D WD/SD 17 KW NEXUS AIR-COOLED HSB .........................................................................................................................280
0H7570-B WD/SD 20 KW NEXUS AIR-COOLED HSB ..........................................................................................................................283
0H5813-B WD/SD 6.5 kW ECOGEN AIR-COOLED HSB ......................................................................................................................286
0H6386-B SD HSB TRANSFER SWITCH .............................................................................................................................................289
0H6385-A WD HSB TRANSFER SWITCH .............................................................................................................................................290
0K0135-C WD/SD HSB RTSY TRANSFER SWITCH ............................................................................................................................292

Page 262
Section 7
AIR-COOLED HSB EVOLUTION 8 KW 60 HZ
GROUP G
WIRING - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
GROUP G
WIRING - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
GROUP G
SCHEMATIC - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
GROUP G
SCHEMATIC - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
PAGE 1 OF 4PAGE 2 OF 4
PAGE 3 OF 4PAGE 4 OF 4
BA
0
4
44
22
33
11
STATOR
J5
J1
HOT
0
0
86
85
4
123456789 101112131415161718
GOVERNOR
ACTUATOR
FS
ENGINE
GROUND
CHASSIS
GROUND
1234
J3
J2
123456789 10111213141516
CB1
NEU
NEU
CB1
0
44S
2
LOP
FIELD
BOOST
DIODE
18
14
0
0
0
11S
6
0
0
86
85
18
14
0
0
0
18
11S
4A
44S
56
14
399B
210
398B
209TB1
SPLICE 7
TB1
SPLICE 8
18
0
14
0
0
0
N2
399A
N1
194
0
398A
817
818
819
23
820
4A
11S
44S
SPLICE 6
TB2
TB2
TB1
GND
SPLICE 5
LED-2
LED-3
LED-4
TB1
LED-1
GND
BATT
GND
GND
NEU
TB2
00
T1
COMPONENTS LOCATED IN CONTROL PANELCOMPONENTS LOCATED ON ENGINE
BLACKBLACKBLACK
0
14
0
CLOSEST TO
 BEARING
1
2
3
4
3
2
1
4
3
2
1
STR
85
MAIN
CONTROLLER
1920
0
0
GND
4
SP
IM
SM
13
13
13
1313BATTREDREDRED
16
0
56
SC
56
GND0
44
0
4
2
6
R1
18
398B
4A
14
56
209
399B
210
R3
398A
817818
819
23
820
1313
N2
N1
194
0
86
85
399A
11S
44S
PAGE 1 OF 4
MAG
J8
J9
00
T1
BCH
21
00
T1
21
R3
R1
31 2
R
R2R2
4
0
0
56
CUSTOMER SUPPLIED
BATT
12V
+
-
0BLACK
13RED
NEU
CB1
820
817
818
819
1
2
3
4
GND
N1N2T1
J2-2
J2-12
J1-14
J1-4
J1-13
FS
LOP
SC
BCH-2
STATOR
STATOR
J1-16
\- STARTER MOTOR
\- NEUTRAL
\- MAGNETO
\- LED BOARD
\- BATTERY CHARGER
NEU
BCH
MAG
LED
SM
\- STARTER CONTACTOR
\- RESISTOR
\- LOW OIL PRESSURE SWITCH
\- IGNITION MODULE
\- GROUND
\- CIRCUIT BREAKER (MAIN OUTPUT)
R
SC
LOP
IM
CB1
GND
LEGEND
\- BRUSH ASSEMBLYBA
\- SPARK PLUGSP
\- TERMINAL BLOCKSTB\_
CT1
J1-9398A
399AJ1-10
J2-6398B
399BJ2-14
LED
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
J1-7
J1-6
J1-3
J1-8
SC
J1-17
BCH-1
STATOR
STATOR
0
0
0
0
0
00
22
33
N1
N2
T1
44
11
0
13
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
BLACK
RED
ENGINE
GROUND
ENGINE
GROUND
\- BATTERYBATT
300V UL LISTED UNLESS
NOTE: ALL WIRES 18 AWG
SHOWN OTHERWISE.
AWG SIZE
SPLICE
NUMBER
WIRE
SPLICE
3
\- CURRENT TRANSFORMERCT\_
\- FUEL SOLENOIDFS
8
5
6
CT2
SPLICE 40
0
209
TB1
210
194
23
209210019423
TRANSFER+12VDCDC COMMON
COMMON
ALARM
COMMON
ALARM
194
23
0
0
00
0
0
0
33
22
00
44
11
N1
T1
N2
TB2
CUSTOMER CONNECT
TO TRANSFER SWITCH
120VAC LOAD
SUPPLYUTILITY SENSE
240VAC
UTILITY SENSE
240VAC
\- HIGH OIL TEMPERATURE SWITCHHOT
PAGE 2 0F 4
240V
GENERATOR
OUTPUT TO
TRANSFER
SWITCH
CONTACTOR
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
22
33
00
T1
N2
N1
4
85
SC
56
0
FS
14
0
86
0
0
0
209
210
23
194
18
0
IM
SP
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
4A
13
0
0
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
PAGE 3 OF 4
HOTLOP
SCR
R2
0
0
0
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
819
818
817
820
1
2
3
4
LED
L1
L2
L3
11
44
NEUTRAL
T1
N2
N1
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
DC COMMON0
209
210
TRANSFER
+12VDC
23
194
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
PAGE 4 OF 4
WHITE
HOT
3
HOT
1
WHITE
5
4
2
GFCI
15A/125V
11C
CB2
11
11C
00
0
FOR APPLICABLE
MODELS ONLY
0
00
7
0
00
11C
120VAC
ACCESSORY
POWER
OUTPUT
FOR APPLICABLE
MODELS ONLY
\- CIRCUIT BREAKER (GFCI)CB2
GFCI- GROUND FAULT CIRCUIT INTERRUPT
11
00
0
00
11C
CB2
11C
22
33
00
00
\- CIRCUIT BREAKER (ACCESSORY POWER)CB2
FOR
APPLICABLE
MODELS
ONLY
\- STATORSTR
888
1616
12
20
8
20
20
20
14
14
14
14
1010
Wiring Diagram – Drawing 0K2945-E
ELECTRICAL DATA
PART 7

Page 263
Section 7
AIR-COOLED HSB EVOLUTION 8 KW 60 HZ
Wiring Diagram – Drawing 0K2945-E
ELECTRICAL DATA
PART 7
GROUP G
WIRING - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
GROUP G
WIRING - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
GROUP G
SCHEMATIC - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
GROUP G
SCHEMATIC - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
PAGE 1 OF 4
PAGE 2 OF 4
PAGE 3 OF 4PAGE 4 OF 4
BA
0
4
44
22
33
11
STATOR
J5
J1
HOT
0
0
86
85
4
123456789 101112131415161718
GOVERNOR
ACTUATOR
FS
ENGINE
GROUND
CHASSIS
GROUND
1234
J3
J2
123456789 10111213141516
CB1
NEU
NEU
CB1
0
44S
2
LOP
FIELD
BOOST
DIODE
18
14
0
0
0
11S
6
0
0
86
85
18
14
0
0
0
18
11S
4A
44S
56
14
399B
210
398B
209TB1
SPLICE 7
TB1
SPLICE 8
18
0
14
0
0
0
N2
399A
N1
194
0
398A
817
818
819
23
820
4A
11S
44S
SPLICE 6
TB2
TB2
TB1
GND
SPLICE 5
LED-2
LED-3
LED-4
TB1
LED-1
GND
BATT
GND
GND
NEU
TB2
00
T1
COMPONENTS LOCATED IN CONTROL PANELCOMPONENTS LOCATED ON ENGINE
BLACKBLACKBLACK
0
14
0
CLOSEST TO
 BEARING
1
2
3
4
3
2
1
4
3
2
1
STR
85
MAIN
CONTROLLER
1920
0
0
GND
4
SP
IM
SM
13
13
13
1313BATTREDREDRED
16
0
56
SC
56
GND0
44
0
4
2
6
R1
18
398B
4A
14
56
209
399B
210
R3
398A
817818
819
23
820
1313
N2
N1
194
0
86
85
399A
11S
44S
PAGE 1 OF 4
MAG
J8
J9
00
T1
BCH
21
00
T1
21
R3
R1
31 2
R
R2R2
4
0
0
56
CUSTOMER SUPPLIED
BATT
12V
+
-
0BLACK
13RED
NEU
CB1
820
817
818
819
1
2
3
4
GND
N1N2T1
J2-2
J2-12
J1-14
J1-4
J1-13
FS
LOP
SC
BCH-2
STATOR
STATOR
J1-16
\- STARTER MOTOR
\- NEUTRAL
\- MAGNETO
\- LED BOARD
\- BATTERY CHARGER
NEU
BCH
MAG
LED
SM
\- STARTER CONTACTOR
\- RESISTOR
\- LOW OIL PRESSURE SWITCH
\- IGNITION MODULE
\- GROUND
\- CIRCUIT BREAKER (MAIN OUTPUT)
R
SC
LOP
IM
CB1
GND
LEGEND
\- BRUSH ASSEMBLYBA
\- SPARK PLUGSP
\- TERMINAL BLOCKSTB\_
CT1
J1-9398A
399AJ1-10
J2-6398B
399BJ2-14
LED
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
J1-7
J1-6
J1-3
J1-8
SC
J1-17
BCH-1
STATOR
STATOR
0
0
0
0
0
00
22
33
N1
N2
T1
44
11
0
13
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
BLACK
RED
ENGINE
GROUND
ENGINE
GROUND
\- BATTERYBATT
300V UL LISTED UNLESS
NOTE: ALL WIRES 18 AWG
SHOWN OTHERWISE.
AWG SIZE
SPLICE
NUMBER
WIRE
SPLICE
3
\- CURRENT TRANSFORMERCT\_
\- FUEL SOLENOIDFS
8
5
6
CT2
SPLICE 40
0
209
TB1
210
194
23
209210019423
TRANSFER+12VDCDC COMMON
COMMON
ALARM
COMMON
ALARM
194
23
0
0
00
0
0
0
33
22
00
44
11
N1
T1
N2
TB2
CUSTOMER CONNECT
TO TRANSFER SWITCH
120VAC LOAD
SUPPLYUTILITY SENSE
240VAC
UTILITY SENSE
240VAC
\- HIGH OIL TEMPERATURE SWITCHHOT
PAGE 2 0F 4
240V
GENERATOR
OUTPUT TO
TRANSFER
SWITCH
CONTACTOR
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
22
33
00
T1
N2
N1
4
85
SC
56
0
FS
14
0
86
0
0
0
209
210
23
194
18
0
IM
SP
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
4A
13
0
0
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
PAGE 3 OF 4
HOTLOP
SCR
R2
0
0
0
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
819
818
817
820
1
2
3
4
LED
L1
L2
L3
11
44
NEUTRAL
T1
N2
N1
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
DC COMMON0
209
210
TRANSFER
+12VDC
23
194
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
PAGE 4 OF 4
WHITE
HOT
3
HOT
1
WHITE
5
4
2
GFCI
15A/125V
11C
CB2
11
11C
00
0
FOR APPLICABLE
MODELS ONLY
0
00
7
0
00
11C
120VAC
ACCESSORY
POWER
OUTPUT
FOR APPLICABLE
MODELS ONLY
\- CIRCUIT BREAKER (GFCI)CB2
GFCI- GROUND FAULT CIRCUIT INTERRUPT
11
00
0
00
11C
CB2
11C
22
33
00
00
\- CIRCUIT BREAKER (ACCESSORY POWER)CB2
FOR
APPLICABLE
MODELS
ONLY
\- STATORSTR
888
1616
12
20
8
20
20
20
14
14
14
14
1010

Page 264
Section 7
AIR-COOLED HSB EVOLUTION 8 KW 60 HZ
Wiring Diagram – Drawing 0K2945-E
ELECTRICAL DATA
PART 7
GROUP G
WIRING - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
GROUP G
WIRING - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
GROUP G
SCHEMATIC - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
GROUP G
SCHEMATIC - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
PAGE 1 OF 4PAGE 2 OF 4
PAGE 3 OF 4PAGE 4 OF 4
BA
0
4
44
22
33
11
STATOR
J5
J1
HOT
0
0
86
85
4
123456789 101112131415161718
GOVERNOR
ACTUATOR
FS
ENGINE
GROUND
CHASSIS
GROUND
1234
J3
J2
123456789 10111213141516
CB1
NEU
NEU
CB1
0
44S
2
LOP
FIELD
BOOST
DIODE
18
14
0
0
0
11S
6
0
0
86
85
18
14
0
0
0
18
11S
4A
44S
56
14
399B
210
398B
209TB1
SPLICE 7
TB1
SPLICE 8
18
0
14
0
0
0
N2
399A
N1
194
0
398A
817
818
819
23
820
4A
11S
44S
SPLICE 6
TB2
TB2
TB1
GND
SPLICE 5
LED-2
LED-3
LED-4
TB1
LED-1
GND
BATT
GND
GND
NEU
TB2
00
T1
COMPONENTS LOCATED IN CONTROL PANELCOMPONENTS LOCATED ON ENGINE
BLACKBLACKBLACK
0
14
0
CLOSEST TO
 BEARING
1
2
3
4
3
2
1
4
3
2
1
STR
85
MAIN
CONTROLLER
1920
0
0
GND
4
SP
IM
SM
13
13
13
1313BATTREDREDRED
16
0
56
SC
56
GND0
44
0
4
2
6
R1
18
398B
4A
14
56
209
399B
210
R3
398A
817818
819
23
820
1313
N2
N1
194
0
86
85
399A
11S
44S
PAGE 1 OF 4
MAG
J8
J9
00
T1
BCH
21
00
T1
21
R3
R1
31 2
R
R2R2
4
0
0
56
CUSTOMER SUPPLIED
BATT
12V
+
-
0BLACK
13RED
NEU
CB1
820
817
818
819
1
2
3
4
GND
N1N2T1
J2-2
J2-12
J1-14
J1-4
J1-13
FS
LOP
SC
BCH-2
STATOR
STATOR
J1-16
\- STARTER MOTOR
\- NEUTRAL
\- MAGNETO
\- LED BOARD
\- BATTERY CHARGER
NEU
BCH
MAG
LED
SM
\- STARTER CONTACTOR
\- RESISTOR
\- LOW OIL PRESSURE SWITCH
\- IGNITION MODULE
\- GROUND
\- CIRCUIT BREAKER (MAIN OUTPUT)
R
SC
LOP
IM
CB1
GND
LEGEND
\- BRUSH ASSEMBLYBA
\- SPARK PLUGSP
\- TERMINAL BLOCKSTB\_
CT1
J1-9398A
399AJ1-10
J2-6398B
399BJ2-14
LED
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
J1-7
J1-6
J1-3
J1-8
SC
J1-17
BCH-1
STATOR
STATOR
0
0
0
0
0
00
22
33
N1
N2
T1
44
11
0
13
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
BLACK
RED
ENGINE
GROUND
ENGINE
GROUND
\- BATTERYBATT
300V UL LISTED UNLESS
NOTE: ALL WIRES 18 AWG
SHOWN OTHERWISE.
AWG SIZE
SPLICE
NUMBER
WIRE
SPLICE
3
\- CURRENT TRANSFORMERCT\_
\- FUEL SOLENOIDFS
8
5
6
CT2
SPLICE 40
0
209
TB1
210
194
23
209210019423
TRANSFER+12VDCDC COMMON
COMMON
ALARM
COMMON
ALARM
194
23
0
0
00
0
0
0
33
22
00
44
11
N1
T1
N2
TB2
CUSTOMER CONNECT
TO TRANSFER SWITCH
120VAC LOAD
SUPPLYUTILITY SENSE
240VAC
UTILITY SENSE
240VAC
\- HIGH OIL TEMPERATURE SWITCHHOT
PAGE 2 0F 4
240V
GENERATOR
OUTPUT TO
TRANSFER
SWITCH
CONTACTOR
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
22
33
00
T1
N2
N1
4
85
SC
56
0
FS
14
0
86
0
0
0
209
210
23
194
18
0
IM
SP
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
4A
13
0
0
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
PAGE 3 OF 4
HOTLOP
SCR
R2
0
0
0
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
819
818
817
820
1
2
3
4
LED
L1
L2
L3
11
44
NEUTRAL
T1
N2
N1
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
DC COMMON0
209
210
TRANSFER
+12VDC
23
194
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
PAGE 4 OF 4
WHITE
HOT
3
HOT
1
WHITE
5
4
2
GFCI
15A/125V
11C
CB2
11
11C
00
0
FOR APPLICABLE
MODELS ONLY
0
00
7
0
00
11C
120VAC
ACCESSORY
POWER
OUTPUT
FOR APPLICABLE
MODELS ONLY
\- CIRCUIT BREAKER (GFCI)CB2
GFCI- GROUND FAULT CIRCUIT INTERRUPT
11
00
0
00
11C
CB2
11C
22
33
00
00
\- CIRCUIT BREAKER (ACCESSORY POWER)CB2
FOR
APPLICABLE
MODELS
ONLY
\- STATORSTR
888
1616
12
20
8
20
20
20
14
14
14
14
1010

Page 265
Section 7
AIR-COOLED HSB EVOLUTION 8 KW 60HZ
Wiring Diagram – Drawing 0K2945-E
ELECTRICAL DATA
PART 7
GROUP G
WIRING - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
GROUP G
WIRING - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
GROUP G
SCHEMATIC - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
GROUP G
SCHEMATIC - DIAGRAM
8KW 2013 AIR COOLED HSB
DRAWING #: 0K2945
REVISION: J-7579-E
DATE: 1/21/14
PAGE 1 OF 4PAGE 2 OF 4
PAGE 3 OF 4
PAGE 4 OF 4
BA
0
4
44
22
33
11
STATOR
J5
J1
HOT
0
0
86
85
4
123456789 101112131415161718
GOVERNOR
ACTUATOR
FS
ENGINE
GROUND
CHASSIS
GROUND
1234
J3
J2
123456789 10111213141516
CB1
NEU
NEU
CB1
0
44S
2
LOP
FIELD
BOOST
DIODE
18
14
0
0
0
11S
6
0
0
86
85
18
14
0
0
0
18
11S
4A
44S
56
14
399B
210
398B
209TB1
SPLICE 7
TB1
SPLICE 8
18
0
14
0
0
0
N2
399A
N1
194
0
398A
817
818
819
23
820
4A
11S
44S
SPLICE 6
TB2
TB2
TB1
GND
SPLICE 5
LED-2
LED-3
LED-4
TB1
LED-1
GND
BATT
GND
GND
NEU
TB2
00
T1
COMPONENTS LOCATED IN CONTROL PANELCOMPONENTS LOCATED ON ENGINE
BLACKBLACKBLACK
0
14
0
CLOSEST TO
 BEARING
1
2
3
4
3
2
1
4
3
2
1
STR
85
MAIN
CONTROLLER
1920
0
0
GND
4
SP
IM
SM
13
13
13
1313BATTREDREDRED
16
0
56
SC
56
GND0
44
0
4
2
6
R1
18
398B
4A
14
56
209
399B
210
R3
398A
817818
819
23
820
1313
N2
N1
194
0
86
85
399A
11S
44S
PAGE 1 OF 4
MAG
J8
J9
00
T1
BCH
21
00
T1
21
R3
R1
31 2
R
R2R2
4
0
0
56
CUSTOMER SUPPLIED
BATT
12V
+
-
0BLACK
13RED
NEU
CB1
820
817
818
819
1
2
3
4
GND
N1N2T1
J2-2
J2-12
J1-14
J1-4
J1-13
FS
LOP
SC
BCH-2
STATOR
STATOR
J1-16
\- STARTER MOTOR
\- NEUTRAL
\- MAGNETO
\- LED BOARD
\- BATTERY CHARGER
NEU
BCH
MAG
LED
SM
\- STARTER CONTACTOR
\- RESISTOR
\- LOW OIL PRESSURE SWITCH
\- IGNITION MODULE
\- GROUND
\- CIRCUIT BREAKER (MAIN OUTPUT)
R
SC
LOP
IM
CB1
GND
LEGEND
\- BRUSH ASSEMBLYBA
\- SPARK PLUGSP
\- TERMINAL BLOCKSTB\_
CT1
J1-9398A
399AJ1-10
J2-6398B
399BJ2-14
LED
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
J1-7
J1-6
J1-3
J1-8
SC
J1-17
BCH-1
STATOR
STATOR
0
0
0
0
0
00
22
33
N1
N2
T1
44
11
0
13
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
BLACK
RED
ENGINE
GROUND
ENGINE
GROUND
\- BATTERYBATT
300V UL LISTED UNLESS
NOTE: ALL WIRES 18 AWG
SHOWN OTHERWISE.
AWG SIZE
SPLICE
NUMBER
WIRE
SPLICE
3
\- CURRENT TRANSFORMERCT\_
\- FUEL SOLENOIDFS
8
5
6
CT2
SPLICE 40
0
209
TB1
210
194
23
209210019423
TRANSFER+12VDCDC COMMON
COMMON
ALARM
COMMON
ALARM
194
23
0
0
00
0
0
0
33
22
00
44
11
N1
T1
N2
TB2
CUSTOMER CONNECT
TO TRANSFER SWITCH
120VAC LOAD
SUPPLYUTILITY SENSE
240VAC
UTILITY SENSE
240VAC
\- HIGH OIL TEMPERATURE SWITCHHOT
PAGE 2 0F 4
240V
GENERATOR
OUTPUT TO
TRANSFER
SWITCH
CONTACTOR
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
22
33
00
T1
N2
N1
4
85
SC
56
0
FS
14
0
86
0
0
0
209
210
23
194
18
0
IM
SP
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
4A
13
0
0
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
PAGE 3 OF 4
HOTLOP
SCR
R2
0
0
0
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
819
818
817
820
1
2
3
4
LED
L1
L2
L3
11
44
NEUTRAL
T1
N2
N1
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
DC COMMON0
209
210
TRANSFER
+12VDC
23
194
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
PAGE 4 OF 4
WHITE
HOT
3
HOT
1
WHITE
5
4
2
GFCI
15A/125V
11C
CB2
11
11C
00
0
FOR APPLICABLE
MODELS ONLY
0
00
7
0
00
11C
120VAC
ACCESSORY
POWER
OUTPUT
FOR APPLICABLE
MODELS ONLY
\- CIRCUIT BREAKER (GFCI)CB2
GFCI- GROUND FAULT CIRCUIT INTERRUPT
11
00
0
00
11C
CB2
11C
22
33
00
00
\- CIRCUIT BREAKER (ACCESSORY POWER)CB2
FOR
APPLICABLE
MODELS
ONLY
\- STATORSTR
888
1616
12
20
8
20
20
20
14
14
14
14
1010

Page 266
Section 7
AIR-COOLED HSB EVOLUTION 11-22 KW 60 HZ
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
PAGE 1 OF 4PAGE 2 OF 4
PAGE 3 OF 4PAGE 4 OF 4
BA
0
4
44
22
33
11
STATOR
J5
J1
SP1
IM1
SP2
IM2
HOT
0
SC
SM
0
13
56
0
SCR
16
13
398A
817818
819
23
820
1313
86
85
4
123456789 101112131415161718
GOVERNOR
ACTUATOR
MAG
FS
ENGINE
GROUND
CHASSIS
GROUND
N2
N1
194
0
86
85
399A
13
13
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
CB1
NEU
NEU
CB1
44
0
44S
2
LOP
FIELD
BOOST
DIODE
18
14
0
13
13
16
13
0
0
11S
6
0
4
0
86
85
18
14
0
13
16
13
0
0
16
18
11S
4A
44S
56
14
399B
210
398B
209TB1
SPLICE 7
TB1
SPLICE 8
J8
J9
00
T1
18
0
14
0
0
56
13
0
0
N2
399A
N1
194
0
398A
817
818
819
23
820
4A
11S
44S
SPLICE 6
TB2
TB2
TB1
GND
SPLICE 5
LED-2
LED-3
LED-4
TB1
LED-1
GND
BATT
GND
BATT
GND
GND
NEU
TB2
00
T1
BCH
COMPONENTS LOCATED IN CONTROL PANELCOMPONENTS LOCATED ON ENGINE
PAGE 1 OF 4
BLACK
RED
BLACK
RED
BLACK
RED
0
14
0
CLOSEST TO
 BEARING
21
1
2
3
00
T1
21
4
3
2
1
4
3
2
1
STR
85
MAIN
CONTROLLER
NC
NO
COM
1920
11S
44S
0
0
GND
4
R3
R1
31 2
R
R2R2
0
0
CUSTOMER SUPPLIED
BATTERY
12V
+
-
0BLACK
13RED
NEU
CB1
WHITE
HOT
3
HOT
1
WHITE
5
4
2
GFCI
15A/125V
11C
240V
GENERATOR
OUTPUT TO
TRANSFER
SWITCH
CONTACTOR
44
11
820
817
818
819
00
1
2
3
4
209
GND
CB2
N1
T1
N2
N1N2T1
TB1
33
22
00
210
194
23
J2-2
J2-12
J1-14
J1-4
0
0
00
0
J1-13
FS
LOP
SCR
BCH-2
STATOR
STATOR
J1-16
\- STARTER MOTOR
\- NEUTRAL
\- MAGNETO
\- LED BOARD
\- BATTERY CHARGER
NEU
BCH
MAG
LED
SM
\- HIGH OIL TEMPERATURE SWITCH
\- STARTER CONTROL RELAY
\- STARTER CONTACTOR
\- RESISTOR
\- LOW OIL PRESSURE SWITCH
\- IGNITION MODULE
\- GROUND
\- CIRCUIT BREAKER (GFCI)
\- CIRCUIT BREAKER (MAIN OUTPUT)SCR
R
SC
LOP
IM\_
HOT
CB1
CB2
GND
LEGEND
\- BRUSH ASSEMBLYBA
\- SPARK PLUGSP\_
\- TERMINAL BLOCKSTB\_
LED
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
J1-7
J1-6
J1-3
J1-8
SC
J1-17
BCH-1
STATOR
STATOR
CUSTOMER CONNECT
TO TRANSFER SWITCH
TB2
120VAC LOAD
SUPPLY
11
0
0
0
0
0
00
22
33
N1
N2
T1
44
11
11C
00
0
0
13
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
PAGE 2 0F 4
BLACK
RED
ENGINE
GROUND
ENGINE
GROUND
\- GROUND FAULT CIRCUIT INTERRUPTGFCI
300V UL LISTED UNLESS
NOTE: ALL WIRES 18 AWG
SHOWN OTHERWISE.
AWG SIZE
SPLICE
NUMBER
WIRE
SPLICE
3
\- CURRENT TRANSFORMERCT\_
\- FUEL SOLENOIDFS- STATORSTR
SPLICE 40
0
0
0
209210019423
TRANSFER+12VDCDC COMMON
COMMON
ALARM
COMMON
ALARM
CT1
J1-9398A
399AJ1-10
J2-6398B
399BJ2-14
7
8
5
6
CT2
UTILITY SENSE
240VAC
UTILITY SENSE
240VAC
194
23
FOR APPLICABLE
MODELS ONLY
PAGE 3 OF 4
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
00
11C
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
11C
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
R2
0
0
0
PAGE 4 OF 4
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- CIRCUIT BREAKER (GFCI)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
CB2
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
819
818
817
820
1
2
3
4
LED
L1
L2
L3
11
44
NEUTRAL
22
33
00
00
T1
N2
N1
0
00
11C
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
120VAC
ACCESSORY
POWER
OUTPUT
DC COMMON0
209
210
TRANSFER
+12VDC
23
194
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
FOR APPLICABLE
MODELS ONLY
FOR APPLICABLE
MODELS ONLY
FOR
APPLICABLE
MODELS
ONLY
1616
16
888
1616
16
20202020
12
14
14
20
8
14
14
20
20
20
10
Wiring Diagram – Drawing 0J9961-D
ELECTRICAL DATA
PART 7

Page 267
Section 7
AIR-COOLED HSB EVOLUTION 11-22 KW 60 HZ
Wiring Diagram – Drawing 0J9961-D
ELECTRICAL DATA
PART 7
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
PAGE 1 OF 4
PAGE 2 OF 4
PAGE 3 OF 4PAGE 4 OF 4
BA
0
4
44
22
33
11
STATOR
J5
J1
SP1
IM1
SP2
IM2
HOT
0
SC
SM
0
13
56
0
SCR
16
13
398A
817818
819
23
820
1313
86
85
4
123456789 101112131415161718
GOVERNOR
ACTUATOR
MAG
FS
ENGINE
GROUND
CHASSIS
GROUND
N2
N1
194
0
86
85
399A
13
13
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
CB1
NEU
NEU
CB1
44
0
44S
2
LOP
FIELD
BOOST
DIODE
18
14
0
13
13
16
13
0
0
11S
6
0
4
0
86
85
18
14
0
13
16
13
0
0
16
18
11S
4A
44S
56
14
399B
210
398B
209TB1
SPLICE 7
TB1
SPLICE 8
J8
J9
00
T1
18
0
14
0
0
56
13
0
0
N2
399A
N1
194
0
398A
817
818
819
23
820
4A
11S
44S
SPLICE 6
TB2
TB2
TB1
GND
SPLICE 5
LED-2
LED-3
LED-4
TB1
LED-1
GND
BATT
GND
BATT
GND
GND
NEU
TB2
00
T1
BCH
COMPONENTS LOCATED IN CONTROL PANELCOMPONENTS LOCATED ON ENGINE
PAGE 1 OF 4
BLACK
RED
BLACK
RED
BLACK
RED
0
14
0
CLOSEST TO
 BEARING
21
1
2
3
00
T1
21
4
3
2
1
4
3
2
1
STR
85
MAIN
CONTROLLER
NC
NO
COM
1920
11S
44S
0
0
GND
4
R3
R1
31 2
R
R2R2
0
0
CUSTOMER SUPPLIED
BATTERY
12V
+
-
0BLACK
13RED
NEU
CB1
WHITE
HOT
3
HOT
1
WHITE
5
4
2
GFCI
15A/125V
11C
240V
GENERATOR
OUTPUT TO
TRANSFER
SWITCH
CONTACTOR
44
11
820
817
818
819
00
1
2
3
4
209
GND
CB2
N1
T1
N2
N1N2T1
TB1
33
22
00
210
194
23
J2-2
J2-12
J1-14
J1-4
0
0
00
0
J1-13
FS
LOP
SCR
BCH-2
STATOR
STATOR
J1-16
\- STARTER MOTOR
\- NEUTRAL
\- MAGNETO
\- LED BOARD
\- BATTERY CHARGER
NEU
BCH
MAG
LED
SM
\- HIGH OIL TEMPERATURE SWITCH
\- STARTER CONTROL RELAY
\- STARTER CONTACTOR
\- RESISTOR
\- LOW OIL PRESSURE SWITCH
\- IGNITION MODULE
\- GROUND
\- CIRCUIT BREAKER (GFCI)
\- CIRCUIT BREAKER (MAIN OUTPUT)SCR
R
SC
LOP
IM\_
HOT
CB1
CB2
GND
LEGEND
\- BRUSH ASSEMBLYBA
\- SPARK PLUGSP\_
\- TERMINAL BLOCKSTB\_
LED
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
J1-7
J1-6
J1-3
J1-8
SC
J1-17
BCH-1
STATOR
STATOR
CUSTOMER CONNECT
TO TRANSFER SWITCH
TB2
120VAC LOAD
SUPPLY
11
0
0
0
0
0
00
22
33
N1
N2
T1
44
11
11C
00
0
0
13
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
PAGE 2 0F 4
BLACK
RED
ENGINE
GROUND
ENGINE
GROUND
\- GROUND FAULT CIRCUIT INTERRUPTGFCI
300V UL LISTED UNLESS
NOTE: ALL WIRES 18 AWG
SHOWN OTHERWISE.
AWG SIZE
SPLICE
NUMBER
WIRE
SPLICE
3
\- CURRENT TRANSFORMERCT\_
\- FUEL SOLENOIDFS- STATORSTR
SPLICE 40
0
0
0
209210019423
TRANSFER+12VDCDC COMMON
COMMON
ALARM
COMMON
ALARM
CT1
J1-9398A
399AJ1-10
J2-6398B
399BJ2-14
7
8
5
6
CT2
UTILITY SENSE
240VAC
UTILITY SENSE
240VAC
194
23
FOR APPLICABLE
MODELS ONLY
PAGE 3 OF 4
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
00
11C
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
11C
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
R2
0
0
0
PAGE 4 OF 4
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- CIRCUIT BREAKER (GFCI)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
CB2
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
819
818
817
820
1
2
3
4
LED
L1
L2
L3
11
44
NEUTRAL
22
33
00
00
T1
N2
N1
0
00
11C
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
120VAC
ACCESSORY
POWER
OUTPUT
DC COMMON0
209
210
TRANSFER
+12VDC
23
194
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
FOR APPLICABLE
MODELS ONLY
FOR APPLICABLE
MODELS ONLY
FOR
APPLICABLE
MODELS
ONLY
1616
16
888
1616
16
20202020
12
14
14
20
8
14
14
20
20
20
10

Page 268
Section 7
AIR-COOLED HSB EVOLUTION 11-22 KW 60 HZ
Electrical Schematic – 0J9961-D
ELECTRICAL DATA
PART 7
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
PAGE 1 OF 4PAGE 2 OF 4
PAGE 3 OF 4PAGE 4 OF 4
BA
0
4
44
22
33
11
STATOR
J5
J1
SP1
IM1
SP2
IM2
HOT
0
SC
SM
0
13
56
0
SCR
16
13
398A
817818
819
23
820
1313
86
85
4
123456789 101112131415161718
GOVERNOR
ACTUATOR
MAG
FS
ENGINE
GROUND
CHASSIS
GROUND
N2
N1
194
0
86
85
399A
13
13
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
CB1
NEU
NEU
CB1
44
0
44S
2
LOP
FIELD
BOOST
DIODE
18
14
0
13
13
16
13
0
0
11S
6
0
4
0
86
85
18
14
0
13
16
13
0
0
16
18
11S
4A
44S
56
14
399B
210
398B
209TB1
SPLICE 7
TB1
SPLICE 8
J8
J9
00
T1
18
0
14
0
0
56
13
0
0
N2
399A
N1
194
0
398A
817
818
819
23
820
4A
11S
44S
SPLICE 6
TB2
TB2
TB1
GND
SPLICE 5
LED-2
LED-3
LED-4
TB1
LED-1
GND
BATT
GND
BATT
GND
GND
NEU
TB2
00
T1
BCH
COMPONENTS LOCATED IN CONTROL PANELCOMPONENTS LOCATED ON ENGINE
PAGE 1 OF 4
BLACK
RED
BLACK
RED
BLACK
RED
0
14
0
CLOSEST TO
 BEARING
21
1
2
3
00
T1
21
4
3
2
1
4
3
2
1
STR
85
MAIN
CONTROLLER
NC
NO
COM
1920
11S
44S
0
0
GND
4
R3
R1
31 2
R
R2R2
0
0
CUSTOMER SUPPLIED
BATTERY
12V
+
-
0BLACK
13RED
NEU
CB1
WHITE
HOT
3
HOT
1
WHITE
5
4
2
GFCI
15A/125V
11C
240V
GENERATOR
OUTPUT TO
TRANSFER
SWITCH
CONTACTOR
44
11
820
817
818
819
00
1
2
3
4
209
GND
CB2
N1
T1
N2
N1N2T1
TB1
33
22
00
210
194
23
J2-2
J2-12
J1-14
J1-4
0
0
00
0
J1-13
FS
LOP
SCR
BCH-2
STATOR
STATOR
J1-16
\- STARTER MOTOR
\- NEUTRAL
\- MAGNETO
\- LED BOARD
\- BATTERY CHARGER
NEU
BCH
MAG
LED
SM
\- HIGH OIL TEMPERATURE SWITCH
\- STARTER CONTROL RELAY
\- STARTER CONTACTOR
\- RESISTOR
\- LOW OIL PRESSURE SWITCH
\- IGNITION MODULE
\- GROUND
\- CIRCUIT BREAKER (GFCI)
\- CIRCUIT BREAKER (MAIN OUTPUT)SCR
R
SC
LOP
IM\_
HOT
CB1
CB2
GND
LEGEND
\- BRUSH ASSEMBLYBA
\- SPARK PLUGSP\_
\- TERMINAL BLOCKSTB\_
LED
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
J1-7
J1-6
J1-3
J1-8
SC
J1-17
BCH-1
STATOR
STATOR
CUSTOMER CONNECT
TO TRANSFER SWITCH
TB2
120VAC LOAD
SUPPLY
11
0
0
0
0
0
00
22
33
N1
N2
T1
44
11
11C
00
0
0
13
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
PAGE 2 0F 4
BLACK
RED
ENGINE
GROUND
ENGINE
GROUND
\- GROUND FAULT CIRCUIT INTERRUPTGFCI
300V UL LISTED UNLESS
NOTE: ALL WIRES 18 AWG
SHOWN OTHERWISE.
AWG SIZE
SPLICE
NUMBER
WIRE
SPLICE
3
\- CURRENT TRANSFORMERCT\_
\- FUEL SOLENOIDFS- STATORSTR
SPLICE 40
0
0
0
209210019423
TRANSFER+12VDCDC COMMON
COMMON
ALARM
COMMON
ALARM
CT1
J1-9398A
399AJ1-10
J2-6398B
399BJ2-14
7
8
5
6
CT2
UTILITY SENSE
240VAC
UTILITY SENSE
240VAC
194
23
FOR APPLICABLE
MODELS ONLY
PAGE 3 OF 4
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
00
11C
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
11C
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
R2
0
0
0
PAGE 4 OF 4
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- CIRCUIT BREAKER (GFCI)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
CB2
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
819
818
817
820
1
2
3
4
LED
L1
L2
L3
11
44
NEUTRAL
22
33
00
00
T1
N2
N1
0
00
11C
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
120VAC
ACCESSORY
POWER
OUTPUT
DC COMMON0
209
210
TRANSFER
+12VDC
23
194
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
FOR APPLICABLE
MODELS ONLY
FOR APPLICABLE
MODELS ONLY
FOR
APPLICABLE
MODELS
ONLY
1616
16
888
1616
16
20202020
12
14
14
20
8
14
14
20
20
20
10

Page 269
Section 7
AIR-COOLED HSB EVOLUTION 11-22 KW 60HZ
Electrical Schematic – Drawing 0J9961-D
ELECTRICAL DATA
PART 7
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 60HZ
DRAWING #: 0J9961
REVISION: J-5714-D
DATE: 6/19/13
PAGE 1 OF 4PAGE 2 OF 4
PAGE 3 OF 4PAGE 4 OF 4
BA
0
4
44
22
33
11
STATOR
J5
J1
SP1
IM1
SP2
IM2
HOT
0
SC
SM
0
13
56
0
SCR
16
13
398A
817818
819
23
820
1313
86
85
4
123456789 101112131415161718
GOVERNOR
ACTUATOR
MAG
FS
ENGINE
GROUND
CHASSIS
GROUND
N2
N1
194
0
86
85
399A
13
13
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
CB1
NEU
NEU
CB1
44
0
44S
2
LOP
FIELD
BOOST
DIODE
18
14
0
13
13
16
13
0
0
11S
6
0
4
0
86
85
18
14
0
13
16
13
0
0
16
18
11S
4A
44S
56
14
399B
210
398B
209TB1
SPLICE 7
TB1
SPLICE 8
J8
J9
00
T1
18
0
14
0
0
56
13
0
0
N2
399A
N1
194
0
398A
817
818
819
23
820
4A
11S
44S
SPLICE 6
TB2
TB2
TB1
GND
SPLICE 5
LED-2
LED-3
LED-4
TB1
LED-1
GND
BATT
GND
BATT
GND
GND
NEU
TB2
00
T1
BCH
COMPONENTS LOCATED IN CONTROL PANELCOMPONENTS LOCATED ON ENGINE
PAGE 1 OF 4
BLACK
RED
BLACK
RED
BLACK
RED
0
14
0
CLOSEST TO
 BEARING
21
1
2
3
00
T1
21
4
3
2
1
4
3
2
1
STR
85
MAIN
CONTROLLER
NC
NO
COM
1920
11S
44S
0
0
GND
4
R3
R1
31 2
R
R2R2
0
0
CUSTOMER SUPPLIED
BATTERY
12V
+
-
0BLACK
13RED
NEU
CB1
WHITE
HOT
3
HOT
1
WHITE
5
4
2
GFCI
15A/125V
11C
240V
GENERATOR
OUTPUT TO
TRANSFER
SWITCH
CONTACTOR
44
11
820
817
818
819
00
1
2
3
4
209
GND
CB2
N1
T1
N2
N1N2T1
TB1
33
22
00
210
194
23
J2-2
J2-12
J1-14
J1-4
0
0
00
0
J1-13
FS
LOP
SCR
BCH-2
STATOR
STATOR
J1-16
\- STARTER MOTOR
\- NEUTRAL
\- MAGNETO
\- LED BOARD
\- BATTERY CHARGER
NEU
BCH
MAG
LED
SM
\- HIGH OIL TEMPERATURE SWITCH
\- STARTER CONTROL RELAY
\- STARTER CONTACTOR
\- RESISTOR
\- LOW OIL PRESSURE SWITCH
\- IGNITION MODULE
\- GROUND
\- CIRCUIT BREAKER (GFCI)
\- CIRCUIT BREAKER (MAIN OUTPUT)SCR
R
SC
LOP
IM\_
HOT
CB1
CB2
GND
LEGEND
\- BRUSH ASSEMBLYBA
\- SPARK PLUGSP\_
\- TERMINAL BLOCKSTB\_
LED
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
J1-7
J1-6
J1-3
J1-8
SC
J1-17
BCH-1
STATOR
STATOR
CUSTOMER CONNECT
TO TRANSFER SWITCH
TB2
120VAC LOAD
SUPPLY
11
0
0
0
0
0
00
22
33
N1
N2
T1
44
11
11C
00
0
0
13
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
PAGE 2 0F 4
BLACK
RED
ENGINE
GROUND
ENGINE
GROUND
\- GROUND FAULT CIRCUIT INTERRUPTGFCI
300V UL LISTED UNLESS
NOTE: ALL WIRES 18 AWG
SHOWN OTHERWISE.
AWG SIZE
SPLICE
NUMBER
WIRE
SPLICE
3
\- CURRENT TRANSFORMERCT\_
\- FUEL SOLENOIDFS- STATORSTR
SPLICE 40
0
0
0
209210019423
TRANSFER+12VDCDC COMMON
COMMON
ALARM
COMMON
ALARM
CT1
J1-9398A
399AJ1-10
J2-6398B
399BJ2-14
7
8
5
6
CT2
UTILITY SENSE
240VAC
UTILITY SENSE
240VAC
194
23
FOR APPLICABLE
MODELS ONLY
PAGE 3 OF 4
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
00
11C
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
00
11S
44S
210
209
N1
N2
T1
00
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
11C
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
R2
0
0
0
PAGE 4 OF 4
\- LOW OIL PRESSURE SWITCH- CIRCUIT BREAKER (MAIN OUTPUT)
\- CIRCUIT BREAKER (GFCI)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
CB2
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
819
818
817
820
1
2
3
4
LED
L1
L2
L3
11
44
NEUTRAL
22
33
00
00
T1
N2
N1
0
00
11C
240VAC
GENERATOR
OUTPUT
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
120VAC
ACCESSORY
POWER
OUTPUT
DC COMMON0
209
210
TRANSFER
+12VDC
23
194
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
FOR APPLICABLE
MODELS ONLY
FOR APPLICABLE
MODELS ONLY
FOR
APPLICABLE
MODELS
ONLY
1616
16
888
1616
16
20202020
12
14
14
20
8
14
14
20
20
20
10

Page 270
Section 7
AIR-COOLED HSB EVOLUTION 50 HZ
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
PAGE 1 OF 4PAGE 2 OF 4
PAGE 3 OF 4PAGE 4 OF 4
PAGE 3 OF 4
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
22
33
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
T2
11S
44S
210
209
N1
N2
T1
T2
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
T2
R2
12V
BATTERY
PAGE 4 OF 4
\- LOW OIL PRESSURE SWITCH
\- CIRCUIT BREAKER (MAIN OUTPUT)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
819
818
817
820
1
2
3
4
LED
L1
L2
L3
11
44
NEUTRAL
33
22
T1
N2
N1
240VAC
GENERATOR
OUTPUT
220VAC
UTILITY
SENSE
220VAC
LOAD
SUPPLY
DC COMMON0
209
210
TRANSFER
+12VDC
23
194
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
T2
BA
0
4
44
22
33
11
STATOR
J5
J1
SP1
IM1
SP2
IM2
HOT
0
SC
SM
0
13
56
0
SCR
16
13
398A
817818
819
23
820
1313
86
85
4
123456789 101112131415161718
GOVERNOR
ACTUATOR
MAG
FS
ENGINE
GROUND
CHASSIS
GROUND
N2
N1
194
0
86
85
399A
13
13
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
CB1
NEU
NEU
CB1
44
0
44S
2
LOP
FIELD
BOOST
DIODE
18
14
0
13
13
16
13
0
0
11S
6
0
4
0
86
85
18
14
0
13
16
13
0
0
16
18
11S
4A
44S
56
14
399B
210
398B
209TB1
SPLICE 7
TB1
SPLICE 8
18
0
14
0
0
56
13
0
0
N2
399A
N1
194
0
398A
817
818
819
23
820
4A
11S
44S
SPLICE 6
TB2
TB2
TB1
GND
SPLICE 5
LED-2
LED-3
LED-4
TB1
LED-1
GND
BATT
GND
BATT
GND
GND
TB2
TB2
T2
T1
COMPONENTS LOCATED IN CONTROL PANELCOMPONENTS LOCATED ON ENGINE
PAGE 1 OF 4
BLACK
RED
BLACK
RED
BLACK
RED
0
14
0
CLOSEST TO
 BEARING
1
2
3
4
3
2
1
4
3
2
1
STR
85
MAIN
CONTROLLER
NC
NO
COM
1920
11S
44S
0
0
GND
4
J8
J9
T2
T1
BCH
21
T2
T1
21
R3
R1
31 2
R
R2R2
0
0
CUSTOMER SUPPLIED
BATTERY
12V
+
-
0BLACK
13RED
NEU
CB1
220V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
44
11
820
817
818
819
1
2
3
4
209
GND
N1
T1
N2
N1N2T1
TB1
3322
210
194
23
J2-2
J2-12
J1-14
J1-4
0000
J1-13
FS
LOP
SCR
BCH-2
STATOR
STATOR
J1-16
\- STARTER MOTOR
\- NEUTRAL
\- MAGNETO
\- LED BOARD
\- BATTERY CHARGER
NEU
BCH
MAG
LED
SM
\- HIGH OIL TEMPERATURE SWITCH
\- STARTER CONTROL RELAY
\- STARTER CONTACTOR
\- RESISTOR
\- LOW OIL PRESSURE SWITCH
\- IGNITION MODULE
\- GROUND
\- CIRCUIT BREAKER (MAIN OUTPUT)
SCR
R
SC
LOP
IM\_
HOT
CB1
GND
LEGEND
\- BRUSH ASSEMBLYBA
\- SPARK PLUGSP\_
\- TERMINAL BLOCKSTB\_
LED
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
J1-7
J1-6
J1-3
J1-8
SC
J1-17
BCH-1
STATOR
STATOR
CUSTOMER CONNECT
TO TRANSFER SWITCH
TB2
220VAC LOAD
SUPPLY
0
0
0
0
0
T2
22
33
N1
N2
T1
44
11
0
13
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
PAGE 2 0F 4
BLACK
RED
ENGINE
GROUND
ENGINE
GROUND
\- GROUND FAULT CIRCUIT INTERRUPTGFCI
300V UL LISTED UNLESS
NOTE: ALL WIRES 18 AWG
SHOWN OTHERWISE.
AWG SIZE
SPLICE
NUMBER
WIRE
SPLICE
3
\- CURRENT TRANSFORMERCT\_
\- FUEL SOLENOIDFS- STATORSTR
SPLICE 40
000
209210019423
TRANSFER+12VDCDC COMMON
COMMON
ALARM
COMMON
ALARM
CT1
J1-9398A
399AJ1-10
J2-6398B
399BJ2-14
7
8
5
6
CT2
UTILITY SENSE
220VAC
UTILITY SENSE
220VAC
T2
T2
220VAC LOAD
SUPPLY
23
194
0
0
0
1616
16
888
1616
16
12
20
8
20
20
20
Wiring Diagram – Drawing 0K0302-D
ELECTRICAL DATA
PART 7

Page 271
Section 7
AIR-COOLED HSB EVOLUTION 50 HZ
Wiring Diagram – Drawing 0K0302-D
ELECTRICAL DATA
PART 7
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
PAGE 1 OF 4PAGE 2 OF 4
PAGE 3 OF 4PAGE 4 OF 4
PAGE 3 OF 4
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
22
33
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
T2
11S
44S
210
209
N1
N2
T1
T2
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
T2
R2
12V
BATTERY
PAGE 4 OF 4
\- LOW OIL PRESSURE SWITCH
\- CIRCUIT BREAKER (MAIN OUTPUT)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
819
818
817
820
1
2
3
4
LED
L1
L2
L3
11
44
NEUTRAL
33
22
T1
N2
N1
240VAC
GENERATOR
OUTPUT
220VAC
UTILITY
SENSE
220VAC
LOAD
SUPPLY
DC COMMON0
209
210
TRANSFER
+12VDC
23
194
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
T2
BA
0
4
44
22
33
11
STATOR
J5
J1
SP1
IM1
SP2
IM2
HOT
0
SC
SM
0
13
56
0
SCR
16
13
398A
817818
819
23
820
1313
86
85
4
123456789 101112131415161718
GOVERNOR
ACTUATOR
MAG
FS
ENGINE
GROUND
CHASSIS
GROUND
N2
N1
194
0
86
85
399A
13
13
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
CB1
NEU
NEU
CB1
44
0
44S
2
LOP
FIELD
BOOST
DIODE
18
14
0
13
13
16
13
0
0
11S
6
0
4
0
86
85
18
14
0
13
16
13
0
0
16
18
11S
4A
44S
56
14
399B
210
398B
209TB1
SPLICE 7
TB1
SPLICE 8
18
0
14
0
0
56
13
0
0
N2
399A
N1
194
0
398A
817
818
819
23
820
4A
11S
44S
SPLICE 6
TB2
TB2
TB1
GND
SPLICE 5
LED-2
LED-3
LED-4
TB1
LED-1
GND
BATT
GND
BATT
GND
GND
TB2
TB2
T2
T1
COMPONENTS LOCATED IN CONTROL PANELCOMPONENTS LOCATED ON ENGINE
PAGE 1 OF 4
BLACK
RED
BLACK
RED
BLACK
RED
0
14
0
CLOSEST TO
 BEARING
1
2
3
4
3
2
1
4
3
2
1
STR
85
MAIN
CONTROLLER
NC
NO
COM
1920
11S
44S
0
0
GND
4
J8
J9
T2
T1
BCH
21
T2
T1
21
R3
R1
31 2
R
R2R2
0
0
CUSTOMER SUPPLIED
BATTERY
12V
+
-
0BLACK
13RED
NEU
CB1
220V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
44
11
820
817
818
819
1
2
3
4
209
GND
N1
T1
N2
N1N2T1
TB1
3322
210
194
23
J2-2
J2-12
J1-14
J1-4
0000
J1-13
FS
LOP
SCR
BCH-2
STATOR
STATOR
J1-16
\- STARTER MOTOR
\- NEUTRAL
\- MAGNETO
\- LED BOARD
\- BATTERY CHARGER
NEU
BCH
MAG
LED
SM
\- HIGH OIL TEMPERATURE SWITCH
\- STARTER CONTROL RELAY
\- STARTER CONTACTOR
\- RESISTOR
\- LOW OIL PRESSURE SWITCH
\- IGNITION MODULE
\- GROUND
\- CIRCUIT BREAKER (MAIN OUTPUT)
SCR
R
SC
LOP
IM\_
HOT
CB1
GND
LEGEND
\- BRUSH ASSEMBLYBA
\- SPARK PLUGSP\_
\- TERMINAL BLOCKSTB\_
LED
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
J1-7
J1-6
J1-3
J1-8
SC
J1-17
BCH-1
STATOR
STATOR
CUSTOMER CONNECT
TO TRANSFER SWITCH
TB2
220VAC LOAD
SUPPLY
0
0
0
0
0
T2
22
33
N1
N2
T1
44
11
0
13
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
PAGE 2 0F 4
BLACK
RED
ENGINE
GROUND
ENGINE
GROUND
\- GROUND FAULT CIRCUIT INTERRUPTGFCI
300V UL LISTED UNLESS
NOTE: ALL WIRES 18 AWG
SHOWN OTHERWISE.
AWG SIZE
SPLICE
NUMBER
WIRE
SPLICE
3
\- CURRENT TRANSFORMERCT\_
\- FUEL SOLENOIDFS- STATORSTR
SPLICE 40
000
209210019423
TRANSFER+12VDCDC COMMON
COMMON
ALARM
COMMON
ALARM
CT1
J1-9398A
399AJ1-10
J2-6398B
399BJ2-14
7
8
5
6
CT2
UTILITY SENSE
220VAC
UTILITY SENSE
220VAC
T2
T2
220VAC LOAD
SUPPLY
23
194
0
0
0
1616
16
888
1616
16
12
20
8
20
20
20

Page 272
Section 7
AIR-COOLED HSB EVOLUTION 50 HZ
Electrical Schematic – Drawing 0K0302-D
ELECTRICAL DATA
PART 7
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
PAGE 1 OF 4PAGE 2 OF 4
PAGE 3 OF 4PAGE 4 OF 4
PAGE 3 OF 4
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
22
33
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
T2
11S
44S
210
209
N1
N2
T1
T2
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
T2
R2
12V
BATTERY
PAGE 4 OF 4
\- LOW OIL PRESSURE SWITCH
\- CIRCUIT BREAKER (MAIN OUTPUT)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
819
818
817
820
1
2
3
4
LED
L1
L2
L3
11
44
NEUTRAL
33
22
T1
N2
N1
240VAC
GENERATOR
OUTPUT
220VAC
UTILITY
SENSE
220VAC
LOAD
SUPPLY
DC COMMON0
209
210
TRANSFER
+12VDC
23
194
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
T2
BA
0
4
44
22
33
11
STATOR
J5
J1
SP1
IM1
SP2
IM2
HOT
0
SC
SM
0
13
56
0
SCR
16
13
398A
817818
819
23
820
1313
86
85
4
123456789 101112131415161718
GOVERNOR
ACTUATOR
MAG
FS
ENGINE
GROUND
CHASSIS
GROUND
N2
N1
194
0
86
85
399A
13
13
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
CB1
NEU
NEU
CB1
44
0
44S
2
LOP
FIELD
BOOST
DIODE
18
14
0
13
13
16
13
0
0
11S
6
0
4
0
86
85
18
14
0
13
16
13
0
0
16
18
11S
4A
44S
56
14
399B
210
398B
209TB1
SPLICE 7
TB1
SPLICE 8
18
0
14
0
0
56
13
0
0
N2
399A
N1
194
0
398A
817
818
819
23
820
4A
11S
44S
SPLICE 6
TB2
TB2
TB1
GND
SPLICE 5
LED-2
LED-3
LED-4
TB1
LED-1
GND
BATT
GND
BATT
GND
GND
TB2
TB2
T2
T1
COMPONENTS LOCATED IN CONTROL PANELCOMPONENTS LOCATED ON ENGINE
PAGE 1 OF 4
BLACK
RED
BLACK
RED
BLACK
RED
0
14
0
CLOSEST TO
 BEARING
1
2
3
4
3
2
1
4
3
2
1
STR
85
MAIN
CONTROLLER
NC
NO
COM
1920
11S
44S
0
0
GND
4
J8
J9
T2
T1
BCH
21
T2
T1
21
R3
R1
31 2
R
R2R2
0
0
CUSTOMER SUPPLIED
BATTERY
12V
+
-
0BLACK
13RED
NEU
CB1
220V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
44
11
820
817
818
819
1
2
3
4
209
GND
N1
T1
N2
N1N2T1
TB1
3322
210
194
23
J2-2
J2-12
J1-14
J1-4
0000
J1-13
FS
LOP
SCR
BCH-2
STATOR
STATOR
J1-16
\- STARTER MOTOR
\- NEUTRAL
\- MAGNETO
\- LED BOARD
\- BATTERY CHARGER
NEU
BCH
MAG
LED
SM
\- HIGH OIL TEMPERATURE SWITCH
\- STARTER CONTROL RELAY
\- STARTER CONTACTOR
\- RESISTOR
\- LOW OIL PRESSURE SWITCH
\- IGNITION MODULE
\- GROUND
\- CIRCUIT BREAKER (MAIN OUTPUT)
SCR
R
SC
LOP
IM\_
HOT
CB1
GND
LEGEND
\- BRUSH ASSEMBLYBA
\- SPARK PLUGSP\_
\- TERMINAL BLOCKSTB\_
LED
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
J1-7
J1-6
J1-3
J1-8
SC
J1-17
BCH-1
STATOR
STATOR
CUSTOMER CONNECT
TO TRANSFER SWITCH
TB2
220VAC LOAD
SUPPLY
0
0
0
0
0
T2
22
33
N1
N2
T1
44
11
0
13
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
PAGE 2 0F 4
BLACK
RED
ENGINE
GROUND
ENGINE
GROUND
\- GROUND FAULT CIRCUIT INTERRUPTGFCI
300V UL LISTED UNLESS
NOTE: ALL WIRES 18 AWG
SHOWN OTHERWISE.
AWG SIZE
SPLICE
NUMBER
WIRE
SPLICE
3
\- CURRENT TRANSFORMERCT\_
\- FUEL SOLENOIDFS- STATORSTR
SPLICE 40
000
209210019423
TRANSFER+12VDCDC COMMON
COMMON
ALARM
COMMON
ALARM
CT1
J1-9398A
399AJ1-10
J2-6398B
399BJ2-14
7
8
5
6
CT2
UTILITY SENSE
220VAC
UTILITY SENSE
220VAC
T2
T2
220VAC LOAD
SUPPLY
23
194
0
0
0
1616
16
888
1616
16
12
20
8
20
20
20

Page 273
Section 7
AIR-COOLED HSB EVOLUTION 50 HZ
Electrical Schematic – Drawing 0K0302-D
ELECTRICAL DATA
PART 7
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
GROUP G
SCHEMATIC - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
GROUP G
WIRING - DIAGRAM
2013 AIR COOLED HSB 50HZ
DRAWING #: 0K0302
REVISION: J-5462-C
DATE: 5/28/13
PAGE 1 OF 4PAGE 2 OF 4
PAGE 3 OF 4
PAGE 4 OF 4
PAGE 3 OF 4
819
818
817
820
R
J5
J1
398A
817818
819
23
820
1313
123456789 101112131415161718
GOVERNOR
ACTUATOR
N2
N1
194
0
86
85
399A
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
J8
J9
MAIN
CONTROLLER
1920
11S
44S
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
22
33
T1
N2
N1
4
85
HOT
SCR
56
0
FS
14
LOP
0
86
0
0
0
209
210
23
194
18
0
IM1
SP1
16
13
SM
SC
1313
FIELD
BOOST
DIODE
CT2
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
4A
SCR
13
0
0
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
6
2
4
0
18
4A
14
56
T1
T2
11S
44S
210
209
N1
N2
T1
T2
44S
11S
N2
N1
820
817
818
819
0
194
23
33
22
11S
CT1
398A
399A
398A399A
398A
399A
398B399B
398A399A
209
210
T2
R2
12V
BATTERY
PAGE 4 OF 4
\- LOW OIL PRESSURE SWITCH
\- CIRCUIT BREAKER (MAIN OUTPUT)
\- STARTER CONTACTOR
\- HIGH OIL TEMPERATURE SWITCH
\- LED BOARD
\- RESISTOR
LOP
R
SC
LED
HOT
CB1
\- SPARK PLUGSP\_
\- BRUSH ASSEMBLY
LEGEND
BA
\- STARTER CONTROL RELAYSCR
\- STARTER MOTORSM
\- IGNITION MODULEIM\_
819
818
817
820
1
2
3
4
LED
L1
L2
L3
11
44
NEUTRAL
33
22
T1
N2
N1
240VAC
GENERATOR
OUTPUT
220VAC
UTILITY
SENSE
220VAC
LOAD
SUPPLY
DC COMMON0
209
210
TRANSFER
+12VDC
23
194
COMMON
ALARM
COMMON
ALARM
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
\- FUEL SOLENOIDFS
\- CURRENT TRANSFORMERCT\_
T2
BA
0
4
44
22
33
11
STATOR
J5
J1
SP1
IM1
SP2
IM2
HOT
0
SC
SM
0
13
56
0
SCR
16
13
398A
817818
819
23
820
1313
86
85
4
123456789 101112131415161718
GOVERNOR
ACTUATOR
MAG
FS
ENGINE
GROUND
CHASSIS
GROUND
N2
N1
194
0
86
85
399A
13
13
1234
0
4
2
6
J3
J2
R1
18
398B
4A
14
56
209
123456789 10111213141516
399B
210
R3
CB1
NEU
NEU
CB1
44
0
44S
2
LOP
FIELD
BOOST
DIODE
18
14
0
13
13
16
13
0
0
11S
6
0
4
0
86
85
18
14
0
13
16
13
0
0
16
18
11S
4A
44S
56
14
399B
210
398B
209TB1
SPLICE 7
TB1
SPLICE 8
18
0
14
0
0
56
13
0
0
N2
399A
N1
194
0
398A
817
818
819
23
820
4A
11S
44S
SPLICE 6
TB2
TB2
TB1
GND
SPLICE 5
LED-2
LED-3
LED-4
TB1
LED-1
GND
BATT
GND
BATT
GND
GND
TB2
TB2
T2
T1
COMPONENTS LOCATED IN CONTROL PANELCOMPONENTS LOCATED ON ENGINE
PAGE 1 OF 4
BLACK
RED
BLACK
RED
BLACK
RED
0
14
0
CLOSEST TO
 BEARING
1
2
3
4
3
2
1
4
3
2
1
STR
85
MAIN
CONTROLLER
NC
NO
COM
1920
11S
44S
0
0
GND
4
J8
J9
T2
T1
BCH
21
T2
T1
21
R3
R1
31 2
R
R2R2
0
0
CUSTOMER SUPPLIED
BATTERY
12V
+
-
0BLACK
13RED
NEU
CB1
220V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
44
11
820
817
818
819
1
2
3
4
209
GND
N1
T1
N2
N1N2T1
TB1
3322
210
194
23
J2-2
J2-12
J1-14
J1-4
0000
J1-13
FS
LOP
SCR
BCH-2
STATOR
STATOR
J1-16
\- STARTER MOTOR
\- NEUTRAL
\- MAGNETO
\- LED BOARD
\- BATTERY CHARGER
NEU
BCH
MAG
LED
SM
\- HIGH OIL TEMPERATURE SWITCH
\- STARTER CONTROL RELAY
\- STARTER CONTACTOR
\- RESISTOR
\- LOW OIL PRESSURE SWITCH
\- IGNITION MODULE
\- GROUND
\- CIRCUIT BREAKER (MAIN OUTPUT)
SCR
R
SC
LOP
IM\_
HOT
CB1
GND
LEGEND
\- BRUSH ASSEMBLYBA
\- SPARK PLUGSP\_
\- TERMINAL BLOCKSTB\_
LED
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQUIRED
L3: RED = ALARM
J1-7
J1-6
J1-3
J1-8
SC
J1-17
BCH-1
STATOR
STATOR
CUSTOMER CONNECT
TO TRANSFER SWITCH
TB2
220VAC LOAD
SUPPLY
0
0
0
0
0
T2
22
33
N1
N2
T1
44
11
0
13
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
PAGE 2 0F 4
BLACK
RED
ENGINE
GROUND
ENGINE
GROUND
\- GROUND FAULT CIRCUIT INTERRUPTGFCI
300V UL LISTED UNLESS
NOTE: ALL WIRES 18 AWG
SHOWN OTHERWISE.
AWG SIZE
SPLICE
NUMBER
WIRE
SPLICE
3
\- CURRENT TRANSFORMERCT\_
\- FUEL SOLENOIDFS- STATORSTR
SPLICE 40
000
209210019423
TRANSFER+12VDCDC COMMON
COMMON
ALARM
COMMON
ALARM
CT1
J1-9398A
399AJ1-10
J2-6398B
399BJ2-14
7
8
5
6
CT2
UTILITY SENSE
220VAC
UTILITY SENSE
220VAC
T2
T2
220VAC LOAD
SUPPLY
23
194
0
0
0
1616
16
888
1616
16
12
20
8
20
20
20

Page 274
Section 7
8 KW NEXUS AIR-COOLED HSB
ELECTRICAL DATA
PART 7
ENGINE COMPARTMENT
CONTROL PANEL
SP1
IM1
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
FRAME
GND
0
ENGINE
GND
0
56
0
23
0
820
817
818
56
90
FUEL
SOLENOID
23
194
209
56
18
86
210
14
820
85818
817
13
0
90
0
86
85
0
0
14
0
194
209
210
J1J1
2
1
SC
SM
13
16
0
56
5656
56
0
0
0
0
819
819
13
BEARING
BA
0
4
44
22
33
11
STATOR
152347681191012131415161718
J3
J4
MAIN
CONTROLLER
ACTUATOR
GOVERNOR
0
1523476811910121314
J5
1920212223
6
411
44N2
2N1
4
44
11
11
44
26
2
6
CLOSEST TO
44
33
11
0
4
11
44
2
6
00
00
DIODE
FIELD BOOST
44
22
T1A
T1
T1A
SEE
C1
11
44
2
6
6
5
2
1
4
3
PIN #
C1
TABLE
FOR
PINOUT
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
0
4
11
44
2
6
0
4
11
44
2
6
0
4
TABLE FOR C1 WIRING OPTIONS
0
0
0
18
GROUND+ BATTTRANS SIG
0
CUSTOMER SUPPLIED
BATTERY
12V
+
-
0
BLACK
13
RED
0
CB1
CUSTOMER CONNECT AREA
240V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
4411
820
817
818
1
2
3
4
LED BOARD
L1
L3
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
SC - STARTER CONTACTOR
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
 IC
44
22
33
11
23
820
817
818
194
209
210
COMMONALARM
00
00
0
GND
00 0000
0
0
0
819
819
L1: GREEN = SYSTEM READY
L2
0
0
0
194
209
210
23
NEUT
22
33
WHT
T1A
MOV
WHT
11
44
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
C1 - ALTERNATOR CONNECT
BA
18
0
85
HTO
0
12V
BATTERY
SC
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
STATOR
56
820
817
818
819
ACTUATOR
J3
GOVERNOR
OUTPUT
GENERATOR
240 VAC
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
11
44
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
181716151413121091186 7
C1 - ALTERNATOR CONNECT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
0 13
817
818
819
85
820
14
14
210
LOP
0
86
56194J1J1
20923
1413121091186 721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
44
11
00
6
4
0
11
44
WINDING
EXCITATION
ROTOR
6
4
0
DIODE
FIELD BOOST
0
56
56
56
4
16
SC
SM
1313
0
0
86
56
0
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
00
NEUTRAL
22
33
WHT
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
MOV
T1A
LOAD SUPPLY
120 VAC
0
2
6
4
11 44
SEE TABLE FOR PINOUT
C1
0
2
6
4
11 44
0
2
6
4
6
4
3
52 1
PIN #
C1
0
2
6
4
11 44
1
11 442
6
6
4
3
52 1
2
6 11 44
1
11 44
PIN #
C1
0 4
0 4
TABLE FOR C1 WIRING OPTIONS
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
L1: GREEN = SYSTEM READY
Page 274
Wiring Diagram – Drawing 0H6912-B
Note: If Equipped
with C1 connector

Page 275
Section 7
8 KW NEXUS AIR-COOLED HSB
ELECTRICAL DATA
PART 7
ENGINE COMPARTMENT
CONTROL PANEL
SP1
IM1
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
FRAME
GND
0
ENGINE
GND
0
56
0
23
0
820
817
818
56
90
FUEL
SOLENOID
23
194
209
56
18
86
210
14
820
85818
817
13
0
90
0
86
85
0
0
14
0
194
209
210
J1J1
2
1
SC
SM
13
16
0
56
5656
56
0
0
0
0
819
819
13
BEARING
BA
0
4
44
22
33
11
STATOR
152 3 4768119 1012 13 14 15 16 17 18
J3
J4
MAIN
CONTROLLER
ACTUATOR
GOVERNOR
0
152 3 4768119 1012 13 14
J5
19 20 21 22 23
6
411
44N2
2N1
4
44
11
11
44
2 6
2
6
CLOSEST TO
44
33
11
0
4
11
44
2
6
00
00
DIODE
FIELD BOOST
44
22
T1A
T1
T1A
SEE
C1
11
44
2
6
6
5
2
1
4
3
PIN #
C1
TABLE
FOR
PINOUT
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
0
4
11
44
2
6
0
4
11
44
2
6
0
4
TABLE FOR C1 WIRING OPTIONS
0
0
0
18
GROUND+ BATTTRANS SIG
0
CUSTOMER SUPPLIED
BATTERY
12V
+
-
0
BLACK
13
RED
0
CB1
CUSTOMER CONNECT AREA
240V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
4411
820
817
818
1
2
3
4
LED BOARD
L1
L3
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
SC - STARTER CONTACTOR
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
 IC
44
22
33
11
23
820
817
818
194
209
210
COMMONALARM
00
00
0
GND
000000
0
0
0
819
819
L1: GREEN = SYSTEM READY
L2
0
0
0
194
209
210
23
NEUT
22
33
WHT
T1AMOV
WHT
11
44
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
C1 - ALTERNATOR CONNECT
BA
18
0
85
HTO
0
12V
BATTERY
SC
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
STATOR
56
820
817
818
819
ACTUATOR
J3
GOVERNOR
OUTPUT
GENERATOR
240 VAC
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
11
44
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
181716151413121091186 7
C1 - ALTERNATOR CONNECT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
0 13
817
818
819
85
820
14
14
210
LOP
0
86
56194J1J1
20923
1413121091186 721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
44
11
00
6
4
0
11
44
WINDING
EXCITATION
ROTOR
6
4
0
DIODE
FIELD BOOST
0
56
56
56
4
16
SC
SM
1313
0
0
86
56
0
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
00
NEUTRAL
22
33
WHT
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
MOV
T1A
LOAD SUPPLY
120 VAC
0
2
6
4
11 44
SEE TABLE FOR PINOUT
C1
0
2
6
4
11 44
0
2
6
4
6
4
3
52 1
PIN #
C1
0
2
6
4
11 44
1
11 442
6
6
4
3
52 1
2
6 11 44
1
11 44
PIN #
C1
0 4
0 4
TABLE FOR C1 WIRING OPTIONS
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
L1: GREEN = SYSTEM READY
Page 275
Wiring Diagram – Drawing 0H6912-B

Page 276
Section 7
8 KW NEXUS AIR-COOLED HSB
ELECTRICAL DATA
PART 7
ENGINE COMPARTMENT
CONTROL PANEL
SP1
IM1
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
FRAME
GND
0
ENGINE
GND
0
56
0
23
0
820
817
818
56
90
FUEL
SOLENOID
23
194
209
56
18
86
210
14
820
85818
817
13
0
90
0
86
85
0
0
14
0
194
209
210
J1J1
2
1
SC
SM
13
16
0
56
5656
56
0
0
0
0
819
819
13
BEARING
BA
0
4
44
22
33
11
STATOR
152 3 4768119 1012 13 14 15 16 17 18
J3
J4
MAIN
CONTROLLER
ACTUATOR
GOVERNOR
0
152 3 4768119 1012 13 14
J5
19 20 21 22 23
6
411
44N2
2N1
4
44
11
11
44
2 6
2
6
CLOSEST TO
44
33
11
0
4
11
44
2
6
00
00
DIODE
FIELD BOOST
44
22
T1A
T1
T1A
SEE
C1
11
44
2
6
6
5
2
1
4
3
PIN #
C1
TABLE
FOR
PINOUT
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
0
4
11
44
2
6
0
4
11
44
2
6
0
4
TABLE FOR C1 WIRING OPTIONS
0
0
0
18
GROUND+ BATTTRANS SIG
0
CUSTOMER SUPPLIED
BATTERY
12V
+
-
0
BLACK
13
RED
0
CB1
CUSTOMER CONNECT AREA
240V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
4411
820
817
818
1
2
3
4
LED BOARD
L1
L3
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
SC - STARTER CONTACTOR
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
 IC
44
22
33
11
23
820
817
818
194
209
210
COMMONALARM
00
00
0
GND
00 0000
0
0
0
819
819
L1: GREEN = SYSTEM READY
L2
0
0
0
194
209
210
23
NEUT
22
33
WHT
T1A
MOV
WHT
11
44
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
C1 - ALTERNATOR CONNECT
BA
18
0
85
HTO
0
12V
BATTERY
SC
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
STATOR
56
820
817
818
819
ACTUATOR
J3
GOVERNOR
OUTPUT
GENERATOR
240 VAC
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
11
44
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
C1 - ALTERNATOR CONNECT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
210
LOP
0
86
56194J1J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
44
11
00
6
4
0
11
44
WINDING
EXCITATION
ROTOR
6
4
0
DIODE
FIELD BOOST
0
56
56
56
4
16
SC
SM
1313
0
0
86
56
0
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
00
NEUTRAL
22
33
WHT
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
MOV
T1A
LOAD SUPPLY
120 VAC
0
2
6
4
1144
SEE TABLE FOR PINOUT
C1
0
2
6
4
1144
0
2
6
4
6
4
3
521
PIN #
C1
0
2
6
4
1144
1
11442
6
6
4
3
521
2
61144
1
1144
PIN #
C1
04
04
TABLE FOR C1 WIRING OPTIONS
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
L1: GREEN = SYSTEM READY
Page 276
Electrical Schematic – 0H6912-B (shown with amp-seal style connectors.)
Note: If Equipped with
C1 connector

Page 277
Section 7
10-14 KW NEXUS AIR-COOLED HSB
ELECTRICAL DATA
PART 7
GROUP G
WIRING - DIAGRAM
WD/SD 10-12/14KW AIRCOOLED HSB
DRAWING #: 0H7358
REVISION: -C-
DATE: 01/11/11
GROUP G
WIRING - DIAGRAM
WD/SD 10-12/14KW AIRCOOLED HSB
DRAWING #: 0H7358
REVISION: -C-
DATE: 01/11/11
GROUP G
WIRING - DIAGRAM
WD/SD 10-12/14KW AIRCOOLED HSB
DRAWING #: 0H7358
REVISION: -C-
DATE: 01/11/11
ENGINE COMPARTMENT
CONTROL PANEL
+
-
CUSTOMER CONNECT AREA
152347681191012131415161718
J4
MAIN
CONTROLLER
SP1
IM1
SP2
IM2
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
SC
SM
FRAME
GND
0
ENGINE
GND
0
13
14
56
A
0
B
SCR
16
13
16
0
23
13
14
90
FUEL
SOLENOID
1523476811910121314
J5
1920212223
23
194
209
56
18
86
210
14
820
85818
817
13
0
90
6
4
0
11
44
2
0
86
85
0
0
0
194
00
J1J1
2
1
DIODE
FIELD BOOST
FUEL
SOLENOID
0
14
0
0
0
0
0
819
820
817
818
819
209
210
5656
44
10kW = 357R
12/14kW = 768R
10kW
ONLY
13
N1
T1N2
BEARING
BA
0
4
44
22
33
11
STATOR
J3
ACTUATOR
GOVERNOR
4
44
11
11
44
26
2
6
CLOSEST TO
44
33
11
4
11
44
2
6
00
22
T1A
T1A
SEE
C1
11
44
2
6
6
5
2
1
4
3
PIN #
C1
TABLE
FOR
PINOUT
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
0
4
11
44
2
6
0
4
11
44
2
6
0
4
TABLE FOR C1 WIRING OPTIONS
0
00
0
GROUND+ BATTTRANS SIG
0
CUSTOMER SUPPLIED
BATTERY
12V
0
BLACK
13
RED
GNDNEUT
00
CB1
240V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
4411
820
817
818
1
2
3
4
LED BOARD
L1
L3
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
0
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
SC - STARTER CONTACTOR
SCR - STARTER CONTROL RELAY
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
 IC
0
44
22
33
11
23
194
COMMONALARM
00
WHT
0
0
0
0000
0
L1: GREEN = SYSTEM READY
819
L2
820
817
818
819
209
210
22
33
194
209
210
23
0
0
0
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
T1AMOV
WHT
11
44
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
STATOR
56
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
11
44
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
44
11
00
6
4
0
11
44
WINDING
EXCITATION
ROTOR
6
4
0
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
10kW = 357R
12/14kW = 768R
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
00
NEUTRAL
22
33
WHT
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
MOV
T1A
120 VAC
0
BA
2
6
4
1144
SEE TABLE FOR PINOUT
C1
0
2
6
4
1144
0
2
6
4
6
4
3
521
PIN #
C1
0
2
6
4
1144
1
11442
6
6
4
3
521
2
61144
1
1144
PIN #
C1
04
04
TABLE FOR C1 WIRING OPTIONS
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
L1: GREEN = SYSTEM READY
Page 277
Electrical Schematic – Drawing 0H7358-C (shown with amp-seal style connectors.)
Note: If Equipped with
C1 connector

Page 278
GROUP G
WIRING - DIAGRAM
WD/SD 10-12/14KW AIRCOOLED HSB
DRAWING #: 0H7358
REVISION: -C-
DATE: 01/11/11
GROUP G
WIRING - DIAGRAM
WD/SD 10-12/14KW AIRCOOLED HSB
DRAWING #: 0H7358
REVISION: -C-
DATE: 01/11/11
GROUP G
WIRING - DIAGRAM
WD/SD 10-12/14KW AIRCOOLED HSB
DRAWING #: 0H7358
REVISION: -C-
DATE: 01/11/11
ENGINE COMPARTMENT
CONTROL PANEL
+
-
CUSTOMER CONNECT AREA
152347681191012131415161718
J4
MAIN
CONTROLLER
SP1
IM1
SP2
IM2
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
SC
SM
FRAME
GND
0
ENGINE
GND
0
13
14
56
A
0
B
SCR
16
13
16
0
23
13
14
90
FUEL
SOLENOID
1523476811910121314
J5
1920212223
23
194
209
56
18
86
210
14
820
85818
817
13
0
90
6
4
0
11
44
2
0
86
85
0
0
0
194
00
J1J1
2
1
DIODE
FIELD BOOST
FUEL
SOLENOID
0
14
0
0
0
0
0
819
820
817
818
819
209
210
5656
44
10kW = 357R
12/14kW = 768R
10kW
ONLY
13
N1
T1N2
BEARING
BA
0
4
44
22
33
11
STATOR
J3
ACTUATOR
GOVERNOR
4
44
11
11
44
26
2
6
CLOSEST TO
44
33
11
4
11
44
2
6
00
22
T1A
T1A
SEE
C1
11
44
2
6
6
5
2
1
4
3
PIN #
C1
TABLE
FOR
PINOUT
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
0
4
11
44
2
6
0
4
11
44
2
6
0
4
TABLE FOR C1 WIRING OPTIONS
0
00
0
GROUND+ BATTTRANS SIG
0
CUSTOMER SUPPLIED
BATTERY
12V
0
BLACK
13
RED
GNDNEUT
00
CB1
240V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
4411
820
817
818
1
2
3
4
LED BOARD
L1
L3
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
0
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
SC - STARTER CONTACTOR
SCR - STARTER CONTROL RELAY
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
 IC
0
44
22
33
11
23
194
COMMONALARM
00
WHT
0
0
0
0000
0
L1: GREEN = SYSTEM READY
819
L2
820
817
818
819
209
210
22
33
194
209
210
23
0
0
0
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
T1AMOV
WHT
11
44
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
STATOR
56
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
11
44
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
44
11
00
6
4
0
11
44
WINDING
EXCITATION
ROTOR
6
4
0
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
10kW = 357R
12/14kW = 768R
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
00
NEUTRAL
22
33
WHT
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
MOV
T1A
120 VAC
0
BA
2
6
4
1144
SEE TABLE FOR PINOUT
C1
0
2
6
4
1144
0
2
6
4
6
4
3
521
PIN #
C1
0
2
6
4
1144
1
11442
6
6
4
3
521
2
61144
1
1144
PIN #
C1
04
04
TABLE FOR C1 WIRING OPTIONS
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
L1: GREEN = SYSTEM READY
Section 7
10-14 KW NEXUS AIR-COOLED HSB
ELECTRICAL DATA
PART 7
Page 278
Wiring Diagram – Drawing 0H7358-C (shown with amp-seal style connectors.)
Note: If
Equipped with
C1 connector

Page 279
Section 7
10-14 KW NEXUS AIR-COOLED HSB
ELECTRICAL DATA
PART 7
Page 279
Wiring Diagram – Drawing 0H7358-C (shown with amp-seal style connectors.)
GROUP G
WIRING - DIAGRAM
WD/SD 10-12/14KW AIRCOOLED HSB
DRAWING #: 0H7358
REVISION: -C-
DATE: 01/11/11
GROUP G
WIRING - DIAGRAM
WD/SD 10-12/14KW AIRCOOLED HSB
DRAWING #: 0H7358
REVISION: -C-
DATE: 01/11/11
GROUP G
WIRING - DIAGRAM
WD/SD 10-12/14KW AIRCOOLED HSB
DRAWING #: 0H7358
REVISION: -C-
DATE: 01/11/11
ENGINE COMPARTMENT
CONTROL PANEL
+
-
CUSTOMER CONNECT AREA
152347681191012131415161718
J4
MAIN
CONTROLLER
SP1
IM1
SP2
IM2
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
SC
SM
FRAME
GND
0
ENGINE
GND
0
13
14
56
A
0
B
SCR
16
13
16
0
23
13
14
90
FUEL
SOLENOID
1523476811910121314
J5
1920212223
23
194
209
56
18
86
210
14
820
85818
817
13
0
90
6
4
0
11
44
2
0
86
85
0
0
0
194
00
J1J1
2
1
DIODE
FIELD BOOST
FUEL
SOLENOID
0
14
0
0
0
0
0
819
820
817
818
819
209
210
5656
44
10kW = 357R
12/14kW = 768R
10kW
ONLY
13
N1
T1N2
BEARING
BA
0
4
44
22
33
11
STATOR
J3
ACTUATOR
GOVERNOR
4
44
11
11
44
26
2
6
CLOSEST TO
44
33
11
4
11
44
2
6
00
22
T1A
T1A
SEE
C1
11
44
2
6
6
5
2
1
4
3
PIN #
C1
TABLE
FOR
PINOUT
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
0
4
11
44
2
6
0
4
11
44
2
6
0
4
TABLE FOR C1 WIRING OPTIONS
0
00
0
GROUND+ BATTTRANS SIG
0
CUSTOMER SUPPLIED
BATTERY
12V
0
BLACK
13
RED
GNDNEUT
00
CB1
240V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
4411
820
817
818
1
2
3
4
LED BOARD
L1
L3
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
0
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
SC - STARTER CONTACTOR
SCR - STARTER CONTROL RELAY
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
 IC
0
44
22
33
11
23
194
COMMONALARM
00
WHT
0
0
0
0000
0
L1: GREEN = SYSTEM READY
819
L2
820
817
818
819
209
210
22
33
194
209
210
23
0
0
0
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
T1AMOV
WHT
11
44
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
STATOR
56
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
11
44
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
44
11
00
6
4
0
11
44
WINDING
EXCITATION
ROTOR
6
4
0
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
10kW = 357R
12/14kW = 768R
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
00
NEUTRAL
22
33
WHT
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
MOV
T1A
120 VAC
0
BA
2
6
4
1144
SEE TABLE FOR PINOUT
C1
0
2
6
4
1144
0
2
6
4
6
4
3
521
PIN #
C1
0
2
6
4
1144
1
11442
6
6
4
3
521
2
61144
1
1144
PIN #
C1
04
04
TABLE FOR C1 WIRING OPTIONS
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
L1: GREEN = SYSTEM READY

Page 280
Section 7
17 KW NEXUS AIR-COOLED HSB
ELECTRICAL DATA
PART 7
GROUP G
WIRING - DIAGRAM
15kW/17kW 2010 AIR COOLED
DRAWING #: 0H6198
REVISION: -D-
DATE: 11/23/10
GROUP G
WIRING - DIAGRAM
15kW/17kW 2010 AIR COOLED
DRAWING #: 0H6198
REVISION: -D-
DATE: 11/23/10
GROUP G
SCHEMATIC - DIAGRAM
15kW/17kW 2010 AIR COOLED
DRAWING #: 0H6198
REVISION: -D-
DATE: 11/23/10
BEARING
BA
0
4
44
22
33
11
STATOR
152347681191012131415161718
J3
J4
MAIN
CONTROLLER
SP1
IM1
SP2
IM2
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
ACTUATOR
GOVERNOR
SC
SM
FRAME
GND
0
ENGINE
GND
0
13
0
14
56
A
0
B
SCR
16
13
16
0
23
13
14
90
FUEL
SOLENOID
1523476811910121314
J5
1920212223
23
194
209
56
18
86
210
14
820
85
819
818
817
13
0
90
6
4
0
11
44N2
2N1
0
86
85
0
0
14
0
194
4
44
11
11
44
26
2
6
CLOSEST TO
44
33
11
0
4
11
44
2
6
00
00
J1J1
2
1
DIODE
FIELD BOOST
0
0
0
0
0
5656
44
820
817
818
819
209
210
1K24
13
22
T1A
T1
T1A
SEE
C1
11
44
2
6
6
5
2
1
4
3
PIN #
C1
TABLE
FOR
PINOUT
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
0
4
11
44
2
6
0
4
11
44
2
6
0
4
TABLE FOR C1 WIRING OPTIONS
0
0
GROUND+ BATTTRANS SIG
0
194
CUSTOMER SUPPLIED
BATTERY
12V
0
BLACK
13
RED
0
NEUT
22
33
CB1
WHITE
HOT
3
HOT
1
WHITE
0
5
4
2
DUPLEX
120V/15A
11C
00
240V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
4411
11C
11
0
00
820
817
818
819
WHT
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
LOP - LOW OIL PRESSURE SWITCH
SC - STARTER CONTACTOR
SCR - STARTER CONTROL RELAY
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
11
44
22
33
11
T1A
23
820
817
818
819
194
209
210
209
210
COMMONALARM
00
00
GND
00000
0
0
0
0
0
0
0
0
0
23
CB2
CB2 - CIRCUIT BREAKER, GFCI
11
44
MOV
MOV - VARISTOR
WHT
00
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
56
0
0
00
00
11C
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
NEUTRAL
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
22
33
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
POWER
ACCESSORY
120 VAC
OUTPUT
CB2
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
44
11
00
6
4
0
11
44
6
4
0
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K24
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
LOP - LOW OIL PRESSURE SWITCH
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
CB2 - CIRCUIT BREAKER, GFCI
LOAD SUPPLY
120 VAC
11
A
B
WHT00
MOV - VARISTOR
MOV
T1A
0
BA
2
STATOR
6
4
1144
SEE TABLE FOR PINOUT
C1
WINDING
EXCITATION
ROTOR
0
2
6
4
1144
0
2
6
4
6
4
3
521
PIN #
C1
0
2
6
4
1144
1
11442
6
6
4
3
521
2
61144
1
1144
PIN #
C1
04
04
TABLE FOR C1 WIRING OPTIONS
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
ENGINE COMPARTMENT
CONTROL PANEL
+
-
CUSTOMER CONNECT AREA
1
2
3
4
LED BOARD
L1
L2
L3
Page 280
Wiring Diagram – Drawing 0H6198-D (shown with amp-seal style connectors.)
Note: If
Equipped with
C1 connector

Page 281
Section 7
17 KW NEXUS AIR-COOLED HSB
ELECTRICAL DATA
PART 7
Page 281
Wiring Diagram – Drawing 0H6198-D (shown with amp-seal style connectors.)
GROUP G
WIRING - DIAGRAM
15kW/17kW 2010 AIR COOLED
DRAWING #: 0H6198
REVISION: -D-
DATE: 11/23/10
GROUP G
WIRING - DIAGRAM
15kW/17kW 2010 AIR COOLED
DRAWING #: 0H6198
REVISION: -D-
DATE: 11/23/10
GROUP G
SCHEMATIC - DIAGRAM
15kW/17kW 2010 AIR COOLED
DRAWING #: 0H6198
REVISION: -D-
DATE: 11/23/10
BEARING
BA
0
4
44
22
33
11
STATOR
152347681191012131415161718
J3
J4
MAIN
CONTROLLER
SP1
IM1
SP2
IM2
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
ACTUATOR
GOVERNOR
SC
SM
FRAME
GND
0
ENGINE
GND
0
13
0
14
56
A
0
B
SCR
16
13
16
0
23
13
14
90
FUEL
SOLENOID
1523476811910121314
J5
1920212223
23
194
209
56
18
86
210
14
820
85
819
818
817
13
0
90
6
4
0
11
44N2
2N1
0
86
85
0
0
14
0
194
4
44
11
11
44
26
2
6
CLOSEST TO
44
33
11
0
4
11
44
2
6
00
00
J1J1
2
1
DIODE
FIELD BOOST
0
0
0
0
0
5656
44
820
817
818
819
209
210
1K24
13
22
T1A
T1
T1A
SEE
C1
11
44
2
6
6
5
2
1
4
3
PIN #
C1
TABLE
FOR
PINOUT
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
0
4
11
44
2
6
0
4
11
44
2
6
0
4
TABLE FOR C1 WIRING OPTIONS
0
0
GROUND+ BATTTRANS SIG
0
194
CUSTOMER SUPPLIED
BATTERY
12V
0
BLACK
13
RED
0
NEUT
22
33
CB1
WHITE
HOT
3
HOT
1
WHITE
0
5
4
2
DUPLEX
120V/15A
11C
00
240V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
4411
11C
11
0
00
820
817
818
819
WHT
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
LOP - LOW OIL PRESSURE SWITCH
SC - STARTER CONTACTOR
SCR - STARTER CONTROL RELAY
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
11
44
22
33
11
T1A
23
820
817
818
819
194
209
210
209
210
COMMONALARM
00
00
GND
00000
0
0
0
0
0
0
0
0
0
23
CB2
CB2 - CIRCUIT BREAKER, GFCI
11
44
MOV
MOV - VARISTOR
WHT
00
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
56
0
0
00
00
11C
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
NEUTRAL
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
22
33
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
POWER
ACCESSORY
120 VAC
OUTPUT
CB2
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
44
11
00
6
4
0
11
44
6
4
0
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K24
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
LOP - LOW OIL PRESSURE SWITCH
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
CB2 - CIRCUIT BREAKER, GFCI
LOAD SUPPLY
120 VAC
11
A
B
WHT00
MOV - VARISTOR
MOV
T1A
0
BA
2
STATOR
6
4
1144
SEE TABLE FOR PINOUT
C1
WINDING
EXCITATION
ROTOR
0
2
6
4
1144
0
2
6
4
6
4
3
521
PIN #
C1
0
2
6
4
1144
1
11442
6
6
4
3
521
2
61144
1
1144
PIN #
C1
04
04
TABLE FOR C1 WIRING OPTIONS
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
ENGINE COMPARTMENT
CONTROL PANEL
+
-
CUSTOMER CONNECT AREA
1
2
3
4
LED BOARD
L1
L2
L3

Page 282
GROUP G
WIRING - DIAGRAM
15kW/17kW 2010 AIR COOLED
DRAWING #: 0H6198
REVISION: -D-
DATE: 11/23/10
GROUP G
WIRING - DIAGRAM
15kW/17kW 2010 AIR COOLED
DRAWING #: 0H6198
REVISION: -D-
DATE: 11/23/10
GROUP G
SCHEMATIC - DIAGRAM
15kW/17kW 2010 AIR COOLED
DRAWING #: 0H6198
REVISION: -D-
DATE: 11/23/10
BEARING
BA
0
4
44
22
33
11
STATOR
152347681191012131415161718
J3
J4
MAIN
CONTROLLER
SP1
IM1
SP2
IM2
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
ACTUATOR
GOVERNOR
SC
SM
FRAME
GND
0
ENGINE
GND
0
13
0
14
56
A
0
B
SCR
16
13
16
0
23
13
14
90
FUEL
SOLENOID
1523476811910121314
J5
1920212223
23
194
209
56
18
86
210
14
820
85
819
818
817
13
0
90
6
4
0
11
44N2
2N1
0
86
85
0
0
14
0
194
4
44
11
11
44
26
2
6
CLOSEST TO
44
33
11
0
4
11
44
2
6
00
00
J1J1
2
1
DIODE
FIELD BOOST
0
0
0
0
0
5656
44
820
817
818
819
209
210
1K24
13
22
T1A
T1
T1A
SEE
C1
11
44
2
6
6
5
2
1
4
3
PIN #
C1
TABLE
FOR
PINOUT
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
0
4
11
44
2
6
0
4
11
44
2
6
0
4
TABLE FOR C1 WIRING OPTIONS
0
0
GROUND+ BATTTRANS SIG
0
194
CUSTOMER SUPPLIED
BATTERY
12V
0
BLACK
13
RED
0
NEUT
22
33
CB1
WHITE
HOT
3
HOT
1
WHITE
0
5
4
2
DUPLEX
120V/15A
11C
00
240V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
4411
11C
11
0
00
820
817
818
819
WHT
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
LOP - LOW OIL PRESSURE SWITCH
SC - STARTER CONTACTOR
SCR - STARTER CONTROL RELAY
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
11
44
22
33
11
T1A
23
820
817
818
819
194
209
210
209
210
COMMONALARM
00
00
GND
00000
0
0
0
0
0
0
0
0
0
23
CB2
CB2 - CIRCUIT BREAKER, GFCI
11
44
MOV
MOV - VARISTOR
WHT
00
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
56
0
0
00
00
11C
820
817
818
819
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
NEUTRAL
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
22
33
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
POWER
ACCESSORY
120 VAC
OUTPUT
CB2
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
44
11
00
6
4
0
11
44
6
4
0
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K24
819
818
817
820
1
2
3
4
LED BOARD
L1
L2
L3
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
LOP - LOW OIL PRESSURE SWITCH
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
CB2 - CIRCUIT BREAKER, GFCI
LOAD SUPPLY
120 VAC
11
A
B
WHT00
MOV - VARISTOR
MOV
T1A
0
BA
2
STATOR
6
4
1144
SEE TABLE FOR PINOUT
C1
WINDING
EXCITATION
ROTOR
0
2
6
4
1144
0
2
6
4
6
4
3
521
PIN #
C1
0
2
6
4
1144
1
11442
6
6
4
3
521
2
61144
1
1144
PIN #
C1
04
04
TABLE FOR C1 WIRING OPTIONS
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
ENGINE COMPARTMENT
CONTROL PANEL
+
-
CUSTOMER CONNECT AREA
1
2
3
4
LED BOARD
L1
L2
L3
Section 7
17 KW NEXUS AIR-COOLED HSB
ELECTRICAL DATA
PART 7
Page 282
Electrical Schematic – Drawing 0H6198-D (shown with amp-seal style connectors.)
Note: If Equipped
with C1 connector

Page 283
GROUP G
WIRING - DIAGRAM
20kW 2010 AIR COOLED
DRAWING #: 0H7570
REVISION: -B-
DATE: 10/26/10
GROUP G
WIRING - DIAGRAM
20kW 2010 AIR COOLED
DRAWING #: 0H7570
REVISION: -B-
DATE: 10/26/10
GROUP G
SCHEMATIC - DIAGRAM
20kW 2010 AIR COOLED
DRAWING #: 0H7570
REVISION: -B-
DATE: 10/26/10
ENGINE COMPARTMENT
CONTROL PANEL
+
-
CUSTOMER CONNECT AREA
BEARING
BA
0
4
44
22
33
11
STATOR
152347681191012131415161718
J3
J4
MAIN
CONTROLLER
SP1
IM1
SP2
IM2
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
ACTUATOR
GOVERNOR
SC
SM
FRAME
GND
0
ENGINE
GND
0
13
0
14
56
A
0
B
SCR
16
13
16
0
23
13
14
90
FUEL
SOLENOID
1523476811910121314
J5
1920212223
23
194
209
56
18
86
210
14
820
85
819
818
817
13
0
90
6
411
44N2
2N1
0
86
85
0
0
14
0
194
4
44
11
11
44
26
2
6
CLOSEST TO
44
33
11
0
4
11
44
2
6
00
00
J1J1
2
1
DIODE
FIELD BOOST
0
0
0
0
0
5656
44
820
817
818
819
209
210
1K78
13
22
T1A
T1
T1A
SEE
C1
11
44
2
6
6
5
2
1
4
3
PIN #
C1
TABLE
FOR
PINOUT
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
0
4
11
44
2
6
0
4
11
44
2
6
0
4
TABLE FOR C1 WIRING OPTIONS
0
0
0
GROUND+ BATTTRANS SIG
0
194
23
CUSTOMER SUPPLIED
BATTERY
12V
0
BLACK
13
RED
0
NEUT
CB1
WHITE
HOT
3
HOT
1
WHITE
0
5
4
2
DUPLEX
120V/15A
11C
00
240V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
4411
11C
11
0
00
820
817
818
819
WHT
1
2
3
4
LED BOARD
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
SC - STARTER CONTACTOR
SCR - STARTER CONTROL RELAY
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
 IC
11
44
22
33
11
23
194
209
210
COMMONALARM
00
00
GND
00000
0
0
0
0
0
820
817
818
819
209
210
22
33
CB2 - CIRCUIT BREAKER, GFCI
CB2
0
00
T1AMOV
WHT
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
11
44
0
0
0
0
BA
2
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
STATOR
56
0
0
00
11C
820
817
818
819
819
818
817
820
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
11
44
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
POWER
ACCESSORY
120 VAC
OUTPUT
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
6
4
44
11
00
6
4
0
11
44
1144
SEE TABLE FOR PINOUT
C1
WINDING
EXCITATION
ROTOR
6
4
0
0
2
6
4
1144
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K78
CB2 - CIRCUIT BREAKER, GFCI
1
2
3
4
LED BOARD
L1
L2
L3
86
00
NEUTRAL
22
33
CB2
11
MOV
WHT00
T1A
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
LOAD SUPPLY
120 VAC
0
2
6
4
6
4
3
521
PIN #
C1
0
2
6
4
1144
1
11442
6
6
4
3
521
2
61144
1
1144
PIN #
C1
04
04
TABLE FOR C1 WIRING OPTIONS
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
Section 7
20 KW NEXUS AIR-COOLED HSB
ELECTRICAL DATA
PART 7
Page 283
Electrical Schematic – Drawing 0H7570-B (shown with amp-seal style connectors.)
Note: If Equipped
with C1 connector

Page 284
GROUP G
WIRING - DIAGRAM
20kW 2010 AIR COOLED
DRAWING #: 0H7570
REVISION: -B-
DATE: 10/26/10
GROUP G
WIRING - DIAGRAM
20kW 2010 AIR COOLED
DRAWING #: 0H7570
REVISION: -B-
DATE: 10/26/10
GROUP G
SCHEMATIC - DIAGRAM
20kW 2010 AIR COOLED
DRAWING #: 0H7570
REVISION: -B-
DATE: 10/26/10
ENGINE COMPARTMENT
CONTROL PANEL
+
-
CUSTOMER CONNECT AREA
BEARING
BA
0
4
44
22
33
11
STATOR
152347681191012131415161718
J3
J4
MAIN
CONTROLLER
SP1
IM1
SP2
IM2
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
ACTUATOR
GOVERNOR
SC
SM
FRAME
GND
0
ENGINE
GND
0
13
0
14
56
A
0
B
SCR
16
13
16
0
23
13
14
90
FUEL
SOLENOID
1523476811910121314
J5
1920212223
23
194
209
56
18
86
210
14
820
85
819
818
817
13
0
90
6
411
44N2
2N1
0
86
85
0
0
14
0
194
4
44
11
11
44
26
2
6
CLOSEST TO
44
33
11
0
4
11
44
2
6
00
00
J1J1
2
1
DIODE
FIELD BOOST
0
0
0
0
0
5656
44
820
817
818
819
209
210
1K78
13
22
T1A
T1
T1A
SEE
C1
11
44
2
6
6
5
2
1
4
3
PIN #
C1
TABLE
FOR
PINOUT
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
0
4
11
44
2
6
0
4
11
44
2
6
0
4
TABLE FOR C1 WIRING OPTIONS
0
0
0
GROUND+ BATTTRANS SIG
0
194
23
CUSTOMER SUPPLIED
BATTERY
12V
0
BLACK
13
RED
0
NEUT
CB1
WHITE
HOT
3
HOT
1
WHITE
0
5
4
2
DUPLEX
120V/15A
11C
00
240V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
4411
11C
11
0
00
820
817
818
819
WHT
1
2
3
4
LED BOARD
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
SC - STARTER CONTACTOR
SCR - STARTER CONTROL RELAY
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
 IC
11
44
22
33
11
23
194
209
210
COMMONALARM
00
00
GND
00000
0
0
0
0
0
820
817
818
819
209
210
22
33
CB2 - CIRCUIT BREAKER, GFCI
CB2
0
00
T1AMOV
WHT
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
11
44
0
0
0
0
BA
2
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
STATOR
56
0
0
00
11C
820
817
818
819
819
818
817
820
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
11
44
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
POWER
ACCESSORY
120 VAC
OUTPUT
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
6
4
44
11
00
6
4
0
11
44
1144
SEE TABLE FOR PINOUT
C1
WINDING
EXCITATION
ROTOR
6
4
0
0
2
6
4
1144
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K78
CB2 - CIRCUIT BREAKER, GFCI
1
2
3
4
LED BOARD
L1
L2
L3
86
00
NEUTRAL
22
33
CB2
11
MOV
WHT00
T1A
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
LOAD SUPPLY
120 VAC
0
2
6
4
6
4
3
521
PIN #
C1
0
2
6
4
1144
1
11442
6
6
4
3
521
2
61144
1
1144
PIN #
C1
04
04
TABLE FOR C1 WIRING OPTIONS
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
Section 7
20 KW NEXUS AIR-COOLED HSB
ELECTRICAL DATA
PART 7
Page 284
Wiring Diagram – Drawing 0H7570-B (shown with amp-seal style connectors.)
Note: If
Equipped with
C1 connector

Page 285
Section 7
20 KW NEXUS AIR-COOLED HSB
ELECTRICAL DATA
PART 7
Page 285
Wiring Diagram – Drawing 0H7570-B (shown with amp-seal style connectors.)
GROUP G
WIRING - DIAGRAM
20kW 2010 AIR COOLED
DRAWING #: 0H7570
REVISION: -B-
DATE: 10/26/10
GROUP G
WIRING - DIAGRAM
20kW 2010 AIR COOLED
DRAWING #: 0H7570
REVISION: -B-
DATE: 10/26/10
GROUP G
SCHEMATIC - DIAGRAM
20kW 2010 AIR COOLED
DRAWING #: 0H7570
REVISION: -B-
DATE: 10/26/10
ENGINE COMPARTMENT
CONTROL PANEL
+
-
CUSTOMER CONNECT AREA
BEARING
BA
0
4
44
22
33
11
STATOR
152347681191012131415161718
J3
J4
MAIN
CONTROLLER
SP1
IM1
SP2
IM2
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
ACTUATOR
GOVERNOR
SC
SM
FRAME
GND
0
ENGINE
GND
0
13
0
14
56
A
0
B
SCR
16
13
16
0
23
13
14
90
FUEL
SOLENOID
1523476811910121314
J5
1920212223
23
194
209
56
18
86
210
14
820
85
819
818
817
13
0
90
6
411
44N2
2N1
0
86
85
0
0
14
0
194
4
44
11
11
44
26
2
6
CLOSEST TO
44
33
11
0
4
11
44
2
6
00
00
J1J1
2
1
DIODE
FIELD BOOST
0
0
0
0
0
5656
44
820
817
818
819
209
210
1K78
13
22
T1A
T1
T1A
SEE
C1
11
44
2
6
6
5
2
1
4
3
PIN #
C1
TABLE
FOR
PINOUT
0
4
11
44
2
6
0
4
11
44
2
6
6
5
2
1
4
3
PIN #
C1
0
4
11
44
2
6
0
4
11
44
2
6
0
4
TABLE FOR C1 WIRING OPTIONS
0
0
0
GROUND+ BATTTRANS SIG
0
194
23
CUSTOMER SUPPLIED
BATTERY
12V
0
BLACK
13
RED
0
NEUT
CB1
WHITE
HOT
3
HOT
1
WHITE
0
5
4
2
DUPLEX
120V/15A
11C
00
240V GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
4411
11C
11
0
00
820
817
818
819
WHT
1
2
3
4
LED BOARD
L1
L2
L3
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
SC - STARTER CONTACTOR
SCR - STARTER CONTROL RELAY
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
 IC
11
44
22
33
11
23
194
209
210
COMMONALARM
00
00
GND
00000
0
0
0
0
0
820
817
818
819
209
210
22
33
CB2 - CIRCUIT BREAKER, GFCI
CB2
0
00
T1AMOV
WHT
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
11
44
0
0
0
0
BA
2
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
STATOR
56
0
0
00
11C
820
817
818
819
819
818
817
820
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
240 VAC
INPUT
UTILITY
240 VAC
GROUND
COMMON
1886
0
209
0
FS
11
44
CB1
210
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
POWER
ACCESSORY
120 VAC
OUTPUT
TRANSFER
\+ BATTERY
23
194
ALARM
214352322212019
90
013
817
818
819
85
820
14
14
14
210
LOP
0
86
56194
J1
J1
20923
1413121091186721435
N1
T1
002
N2
44
11
0
4
6
T1
N2
N1
T1
N2
N1
6
4
44
11
00
6
4
0
11
44
1144
SEE TABLE FOR PINOUT
C1
WINDING
EXCITATION
ROTOR
6
4
0
0
2
6
4
1144
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
1K78
CB2 - CIRCUIT BREAKER, GFCI
1
2
3
4
LED BOARD
L1
L2
L3
86
00
NEUTRAL
22
33
CB2
11
MOV
WHT00
T1A
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
LOAD SUPPLY
120 VAC
0
2
6
4
6
4
3
521
PIN #
C1
0
2
6
4
1144
1
11442
6
6
4
3
521
2
61144
1
1144
PIN #
C1
04
04
TABLE FOR C1 WIRING OPTIONS
L1: GREEN = SYSTEM READY
L2: YELLOW = MAINTENANCE REQ'D
L3: RED = ALARM

Page 286
Section 7
6.5 KW AIR-COOLED HSB ECOGEN
GROUP G
WIRING - DIAGRAM
6.5kW ECOGEN
DRAWING #: 0H5813
REVISION: -B-
DATE: 08/26/10
BEARING
BA
0
4
33
44
S TATO R
ENGINE COMPARTMENT
CONTROL PANEL
15234768119 1012 13 1415 1617 18
J3
J4
MAIN
CONTROLLER
SP1
IM1
SP2
IM2
HTO
LOP
0
CHOKE
SOLENOID
RED
BLK
ACTUATOR
GOVERNOR
SC
SM
FRAME
GND
0
ENGINE
GND
0
13
0
14
56
A
0
B
SCR
16
13
16
0
178
13
14
90
FUEL
SOLENOID
15234768119 1012 13 14
J5
1920 2122 23
23
19456
18
86148513
0
90
6
4
0
11
22
2
0
86
85
0
0
0
183
4
22
11
11
22
26
2
6
CLOSEST TO
33
44
0
4
11
22
2
6
2
1
4
3
00
00
J1J1
2
1
DIODE
FIELD BOOST
0
0
0
0
0
23
194
5656
44
13
0
0
N1
T1A
T1
T1A
N2
PIN #
C1
178
183
22
11
11
22
3
5
6
Wiring Diagram – Drawing 0H5813-B (shown with amp-seal style connectors.)
ELECTRICAL DATA
PART 7
Note: If
Equipped with
C1 connector

Page 287
Section 7
6.5 KW AIR-COOLED HSB ECOGEN
GROUP G
WIRING - DIAGRAM
6.5kW ECOGEN
DRAWING #: 0H5813
REVISION: -B-
DATE: 08/26/10
GROUND+ BATTTRANS SIG
0
CUSTOMER SUPPLIED
BATTERY
12V
+
-
0
BLACK
13
RED
GNDNEUT
00
CB1
CUSTOMER CONNECT AREA
120Vac GENERATOR
OUTPUT TO TRANSFER
SWITCH CONTACTOR
HOT
0
LEGEND
BA - BRUSH ASSEMBLY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
GND - GROUND
HTO - HIGH TEMPERATURE SWITCH
IM\_ - IGNITON MODULE
SC - STARTER CONTACTOR
SCR - STARTER CONTROL RELAY
SM - STARTER MOTOR
SP\_ - SPARK PLUG
 \- SPLICE
 \- DISCONNECT SPLICE
 IC
0
178
183
2 WIRESTART
00
WHT
0
0
0
0000
0
23
194
194
178
183
23
0
0
0
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
T1AMOV
WHT
33
NEUT
33
44
11
22
1144
22
Wiring Diagram – Drawing 0H5813-B (shown with amp-seal style connectors.)
ELECTRICAL DATA
PART 7

Page 288
Section 7
6.5 KW AIR-COOLED HSB ECOGEN
GROUP G
WIRING - DIAGRAM
6.5kW ECOGEN
DRAWING #: 0H5813
REVISION: -B-
DATE: 08/26/10
0
BA
18
SP2
IM2
0
85
HTO
18
0
12V
BATTERY
SCR
IM1
SP1
44
11
POWER
WINDING
33
22
WINDING
POWER
S TATO R
56
ACTUATOR
J3
GOVERNOR
14
OUTPUT
GENERATOR
120 VAC
GROUND
2 WIRE
86
0
178
0
FS
183
0
CS
J5
PRINTED CIRCUIT BOARD
CONTROLLER
J4
1817161514131210911867
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
IM\_ - IGNITION MODULE
HTO - HIGH TEMPERATURE SWITCH
FS - FUEL SOLENOID
LEGEND
SCR - STARTER CONTROL RELAY
SC - STARTER CONTACTOR
CS - CHOKE SOLENOID
SM - STARTER MOTOR
BA - BRUSH ASSEMBLY
SP\_ - SPARK PLUG
TRANSFER
\+ BATTERY
23
194
START
214352322212019
90
0
138514
14
14
183
LOP
0
86
56194J1
17823
1413121091186721435
N1
T1
002
N2
22
11
0
4
6
T1
N2
N1
T1
N2
N1
4
00
6
4
0
11
22
11 22
21
WINDING
EXCITATION
ROTOR
4
0
6
11 22
DIODE
FIELD BOOST
0
56
56
56
4
16
13
SCR
SM
SC
1313
0
0
00
NEUTRAL
WHT
LOP - LOW OIL PRESSURE SWITCH
MOV - VARISTOR
MOV
T1A
120 VAC
1144
22
3456
2
PIN #
C1
2
6
33
CB1
J1
00
18
LOAD SUPPLY
Electrical Schematic – Drawing 0H5813-B (shown with amp-seal style connectors.)
ELECTRICAL DATA
PART 7
Note: If
Equipped with
C1 connector

Page 289
Section 7
HSB TRANSFER SWITCH
Electrical Schematic – Drawing 0H6386-B
ELECTRICAL DATA
PART 7
SW3
SW2
E2
CIRCUIT 13
VR2
(16 CIRCUIT SHOWN FOR REFERENCE ONLY)
TR1-TRANSFER RELAY
SW2,SW3-LIMIT SWITCHES
TB1-TERMINAL STRIP
SW1-AUTOMATIC TRANSFER SWITCH
N-NEUTRAL
F1,F2,F3-5A, 600V FUSE
C1-UTILITY COIL & RECTIFIER
C2-GENERATOR COIL & RECTIFIER
LC-CIRCUIT BREAKER (LOADS)
LEGEND
B
N2A
B
T1A
N2A
BE2
SW1
A
COM
C1
VR1
COM
CIRCUIT 15
LC
CIRCUIT 16
E2
T2
CIRCUIT 12
CIRCUIT 8
CIRCUIT 11
CIRCUIT 7
CIRCUIT 3
CIRCUIT 4
T1
T1A
C2
T1
T2
CIRCUIT 2
CIRCUIT 1
CIRCUIT 5
CIRCUIT 9
CIRCUIT 6
CIRCUIT 10
14 CIRCUIT LOAD CENTER12 CIRCUIT LOAD CENTER
10 CIRCUIT LOAD CENTER
8 CIRCUIT LOAD CENTER
16 CIRCUIT LOAD CENTER
NO
N2A
A
B
126
NONCNC
205
B
B
E1
N1A
126
N1A
77
14
205
23
99
36
TR1
N1A
E1
CONTROL
BLACK (MAIN 1)
RED (MAIN 2)
NEUTRAL (WHITE)
GROUND (GREEN)
E1
N1A
E2
N2A
E1
E2
CIRCUIT 14
CONNECTION
NEUTRAL
SWITCH
INSIDE
E2
T1A
N2A
N1A
E1
N2A
N1A
23
F1
E1
N1
F2
F3
T1
N2
23
240VAC TO
PANEL
MAIN DISTRIBUTION
NEUTRAL (WHITE)
GROUND (GREEN)
RED
GENERATOR
TO
OUTPUT
UTILITY
OUTPUT
BLACK
N1
T1
N2
23
240VAC
SENSING
TRANSFER
GENERATOR
PANEL
CONTROL
TS TO
BOX
EXTERNAL
CONNECTION
194
T1A
194
194
120VAC
OUTPUT
LOAD SENSING

Page 290
Section 7
HSB TRANSFER SWITCH
ELECTRICAL DATA
PART 7
Page 290
16 CIRCUIT LOAD CENTER
CIRCUIT 12
8 CIRCUIT LOAD CENTER
14 CIRCUIT LOAD CENTER
12 CIRCUIT LOAD CENTER
10 CIRCUIT LOAD CENTER
CIRCUIT 7CIRCUIT 5CIRCUIT 3
CIRCUIT 1
CIRCUIT 13CIRCUIT 15
CIRCUIT 11
CIRCUIT 9
CIRCUIT 16CIRCUIT 14
CIRCUIT 4
CIRCUIT 2
CIRCUIT 6
CIRCUIT 10
CIRCUIT 8
CIRCUIT BREAKER
240VAC TO MAIN
DISTRIBUTION
TO GENERATOR
PANEL
GRD
NEUTRAL
MAIN 2
MAIN 1
OUTPUT
ALL CIRCUIT
NEUTRAL
CONDUCTORS NOT
SHOWN FOR
CLARITY
WHT
N
WHT
WHT
LC
A
B
GRNGRNBLKBLKWHTREDWHTRED
WHT
BLK
RED
BLK
RED
BLK
RED
N-NEUTRAL
TR1-TRANSFER RELAY
SW2,SW3-LIMIT SWITCHES
TB1-TERMINAL STRIP
F1,F2,F3-5A, 600V FUSE
C1-UTILITY COIL & RECTIFIER
C2-GENERATOR COIL & RECTIFIER
SW1-AUTOMATIC TRANSFER SWITCH
(16 CIRCUIT SHOWN FOR REFERENCE ONLY)
LC-CIRCUIT BREAKER (LOADS)
TO GENERATOR
CONTROL PANEL
N1A
N2A
205
F3
TB1
F1 F2
N2
N1
N2
N1
BBB
N1A
AAA
N2A
N1A
BLK
RED
23
23
194
T1
194
LEGEND
E1
23
N1A
N2A
A
194
B
N1A
BLK
RED
N2A
RED
E1 BLK
GRN
GRN
BLK
RED
126
RED
BLK
TR1
4
7
1
6
9
3
T1A
RED
BLK
RED
E1
205
BLK
E2
205
B
1
C2
2
SW1
205
E2E1
E1
B
T1
E2
T2
SW3
SW2
N1N2
N2A
126
N2A
1 2
C1
126
N1A
A
A
N2A
RED
BLK
T1
T1A
EXTERNAL
CONNECTION
BOX
CONNECTION
BOX
EXTERNAL
REDWHTBLKGRN
0D4698-T
Wiring Diagram – Drawing 0H6385-A

Page 291
Section 7
HSB TRANSFER SWITCH
ELECTRICAL DATA
PART 7
16 CIRCUIT LOAD CENTER
CIRCUIT 12
8 CIRCUIT LOAD CENTER
14 CIRCUIT LOAD CENTER
12 CIRCUIT LOAD CENTER
10 CIRCUIT LOAD CENTER
CIRCUIT 7CIRCUIT 5CIRCUIT 3
CIRCUIT 1
CIRCUIT 13CIRCUIT 15
CIRCUIT 11
CIRCUIT 9
CIRCUIT 16CIRCUIT 14
CIRCUIT 4
CIRCUIT 2
CIRCUIT 6
CIRCUIT 10
CIRCUIT 8
CIRCUIT BREAKER
240VAC TO MAIN
DISTRIBUTION
TO GENERATOR
PANEL
GRD
NEUTRAL
MAIN 2
MAIN 1
OUTPUT
ALL CIRCUIT
NEUTRAL
CONDUCTORS NOT
SHOWN FOR
CLARITY
WHT
N
WHT
WHT
LC
A
B
GRNGRNBLKBLKWHTREDWHTRED
WHT
BLK
RED
BLK
RED
BLK
RED
N-NEUTRAL
TR1-TRANSFER RELAY
SW2,SW3-LIMIT SWITCHES
TB1-TERMINAL STRIP
F1,F2,F3-5A, 600V FUSE
C1-UTILITY COIL & RECTIFIER
C2-GENERATOR COIL & RECTIFIER
SW1-AUTOMATIC TRANSFER SWITCH
(16 CIRCUIT SHOWN FOR REFERENCE ONLY)
LC-CIRCUIT BREAKER (LOADS)
TO GENERATOR
CONTROL PANEL
N1A
N2A
205
F3
TB1
F1F2
N2
N1
N2
N1
BBB
N1A
AAA
N2A
N1A
BLK
RED
23
23
194
T1
194
LEGEND
E1
23
N1A
N2A
A
194
B
N1A
BLK
RED
N2A
RED
E1BLK
GRN
GRN
BLK
RED
126
RED
BLK
TR1
4
7
1
6
9
3
T1A
RED
BLK
RED
E1
205
BLK
E2
205
B
1
C2
2
SW1
205
E2E1
E1
B
T1
E2
T2
SW3
SW2
N1N2
N2A
126
N2A
12
C1
126
N1A
A
A
N2A
RED
BLK
T1
T1A
EXTERNAL
CONNECTION
BOX
CONNECTION
BOX
EXTERNAL
REDWHTBLKGRN
0D4698-T
Page 291
Wiring Diagram – Drawing 0H6385-A

Page 292
Section 7
HSB RTSY TRANSFER SWITCH
ELECTRICAL DATA
PART 7
Page 292
Electrical Schematic – Drawing 0K0135-C
NEUTRAL BLOCK
TERMINAL STRIP (CUSTOMER CONNECTION)
LIMIT SWITCHES, ACTUATOR
UTILITY CIRCUIT BREAKER
RELAY, TRANSFER
VR1,VR2
XA1,XB1
NB
TB
UCB
TR
VARISTOR
E1A
C2
6
VR2
XB1
XA1
23
0
23
194
194
0
N2A
COM
205
VR1
C1
COM
TRANSFER SWITCH IN UTILITY
ALL CONTACTS SHOWN WITH
NO
POSITION.
NOTE:
NCNCNO
126
TR
1
5
CUSTOMER CONTROL CONNECTIONS
LEGEND
TRANSFER SWITCH CONTACTOR
SOLENOID COIL (UTILITY CLOSING)
SOLENOID COIL (STANDBY CLOSING)
F2
23
F1,F2,F3
C2
ATS
C1
T1
F3
00
T1
FUSE, 5A
NB
194
0
4
TR
T1A
N2A
E2A
E2AN2A
TB-1
GND
TB-2
N2
2
UTILITY
8
194
7
TR
UCB
F1
ATS
N1A
N2A
N1A
N2A
TB-3
23
N1
UTILITY
1
2
A/C 2
LOAD 4
1
2
LOAD CONTROLLER
194 +12V
23 TRANSFER
0 GROUND
A/C 1
LOAD 2
LOAD 3
LOAD 1
NEUTRAL
T1
1
2
1
2
1
LOAD SUPPLY 2
LOAD SUPPLY 1
GROUP G
SCHEMATIC - DIAGRAM
RTSY 2013
DRAWING #: 0K0135
REVISION: J-5049-C
DATE: 4/22/13

Page 293
Section 7
HSB RTSY TRANSFER SWITCH
Electrical Schematic – Drawing 0K0135-C
CONTROL
CUSTOMER
CONNECTIONS
194
0
23
TB
Z
Y
UTILITY CONNECTION
N1A
F1
205
E2A
TR
0
23
194
23
00
N1A
194
205
126
N1A
F2F3
23
194
0
E2A
194
23
T1A
N2AN2A
T1A
126
N2A
N1A
N2A
00
T1
LOAD
CUSTOMER
GENERATOR
CONNECTION
E1A
UCB
123
2
4
6
8
1
3
5
7
CONNECTION
NB
GND
0E7508
-T
M8X25
PEM STU
D
23 TRANSFER
A/C 1 & LOAD 1
LOAD 3
LOAD 4
A/C 2 & LOAD 2
194
23
THERMOSTAT 2
A/C 2
A/C 2
THERMOSTAT 1
A/C 1
0
A/C 1
0 GROUND
194 +12V
00
T1
LOAD 3
LOAD 4
LOAD 2
LOAD CONTROLLER
T1
NEUTRAL
LOAD 1
1
00T1
LOAD
1
LOAD
2
SUPPLY
SUPPLY
2
1
2
1
2
1
2
N1
UTILITY LOAD
CUSTOMER CONNECTION
T1
SENSE
240 VAC
N2T1
NOTE:
BONDING JUMPER
IS REMOVEABLE
(C2)
XB1
ATS
(C1)
XA1
N1N2
E2E1
T2T1
GROUP G
WIRING - DIAGRAM
RTSY 2013
DRAWING #: 0K0135
REVISION: J-5049-C
DATE: 4/22/13
ELECTRICAL DATA
PART 7

Page 294
ELECTRICAL DATA
PART 7
Notes

Page 295
Evolution Controller .............................................296
Nexus Controller...................................................298
APPENDIX A - CONTROLLER IDENTIFICATION
Page 295

Page 296
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Page 296
EVOLUTION CONTROLLER
Figure 278 – Evolution Air-cooled Panel has 3 Molex style connectors on the back (J1, J2, & J3 ), one actuator connector (J5), the battery
charger connector (J8 & J9), and a connector socket for the remote annunciator(s) (optional accessory).
J1
J5
J2
J3
J8-J9
Remote Annunciator
Connector
Figure 278. Evolution Air-cooled Panel
J2
J5J8-J9
J3
21
43
J1
16
8
7214563
1215141391110
1418
9
1716
8
15
67103
111213
45
12
2019
9867103451
221
Note: View is from harness side of connectors.
Figure 279. Evolution Connectors (Harness End)
Table A-1 - Evolution Connector Pin Descriptions and Pinout
PinWireCircuit Function
J1 Connector
J1-11312 VDC un-fused for the controller
J1-21312 VDC un-fused for the controller
J1-3820Positive voltage (5VDC) for status LEDs
J1-423Switched to ground (internally) to energize the Transfer Relay
J1-5178Not Used, Optional - 2-Wire Start (return)
J1-6819Grounded by the controller to turn on the Maintenance (Yellow) LED
J1-7818Grounded by the controller to turn on Alarm (Red) LED
J1-8817Grounded by the controller to turn on System Ready (Green) LED
J1-9398AGenerator Current Sense A2
J1-10399AGenerator Current Sense A1
J1-1185High temperature shutdown: Shutdown occurs when Wire 85 is grounded by contact closure in the oil temperature switch
J1-1286Low oil pressure shutdown: Shutdown occurs when Wire 86 is grounded by loss of oil pressure in the LOP switch

Page 297
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Page 297
PinWireCircuit Function
J1-130Common Ground (DC) DC Field Excitation Ground
J1-14194Provides 12 VDC to the transfer relay (TR1)
J1-15-Not Used - UL Required Spacing
J1-16N1240 VAC Utility sensing voltage
J1-17N2240 VAC Utility sensing voltage
J1-18-Not Used - UL Required Spacing
J1-1911S240 VAC Generator Voltage Sensing
J1-2044S240 VAC Generator Voltage Sensing
J2 Connector
J2-1
J2-2209Common Alarm Relay Output
J2-35612 VDC output to starter contactor relay/solenoid
J2-41412 VDC output for engine run condition. Fuel solenoid supply voltage.
J2-54ADC (+) Field Excitation (Before Field Boost Diode)
J2-6398BGenerator Current Sense B2
J2-718
Ignition Shutdown: The controller grounds Wire 18 for ignition shutdown and receives a reference signal for speed control while
cranking and running
J2-8R1Model ID Resistor
J2-9-Not Used
J2-10-Not Used
J 2-11183Not Used, Optional - 2-Wire Start
J2-12210Common Alarm Relay Output
J2-13-Not Used
J2-14399BGenerator Current Sense B1
J2-15R3Model ID Resistor
J2-16R2Model ID Resistor
J3 Connector
J3 -10Common Ground (DC) DC Field Excitation Ground
J3-24DC (+) Field Excitation
J3-32DPE Winding (AC Excitation power)
J3-46DPE Winding (AC Excitation power)
J5 Connector
J5 -1-Not Used
J5-2-Not Used
J5-3-Not Used
J5-4-Not Used
J5-5-Not Used
J5-6RedStepper Power
J5-7OrangeStepper Motor B2 Coil
J5-8YellowStepper Motor B1 Coil
J5-9BrownStepper Motor A2 Coil
J5 -10BlackStepper Motor A1 Coil
J8-J9 Connector
1T1120 VAC Power for the Battery Charger
200Neutral Connection for T1 (battery charger)

Page 298
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Page 298
NEXUS CONTROLLER
There are currently three styles of Nexus Air-cooled control panel. The difference in the styles is how the wires are connected to the panel.
The different panel part numbers, connection types, and images of each are shown on the following pages.
Figure 280 – Nexus Air-cooled Panel part number 0H6680 (A) or (B) has two Amp-Seal style connectors on the back (J4 & J5), one actuator
connector (J3), and a connector socket for the remote wireless annunciator (optional accessory).
J4
J3
J5
Remote Annunciator
Connector
Figure 280. Nexus Air-cooled Panel Part Number 0H6680 (A) or (B)
J4J3J5
RED
EMPTY
YELLOW
BROWN
ORANGE
BLACK
This view is showing the "Pin side" of the connector, opposite of the wire harness side
Figure 281. J3, J4 and J5 connectors, harness end.
Table A-2 - J3 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
1BlackStepper Motor A1 Coil
2BrownStepper Motor A2 Coil
3YellowStepper Motor B1 Coil
4OrangeStepper Motor B2 Coil
5RedStepper Power
6Empty

Page 299
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Table A-3 - J4 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
190Switched to ground for choke solenoid operation
20Common Ground (DC)
31312 VDC un-fused for the controller
4817Grounded by the controller to turn on System Ready (Green) LED
5818Grounded by the controller to turn on Alarm (Red) LED
6819Grounded by the controller to turn on the Maintenance (Yellow) LED
785High temperature shutdown: Shutdown occurs when Wire 85 is grounded by contact closure in the oil temperature
switch
8820Positive voltage (5VDC) for status LED's
91412 VDC output for engine run condition. Used for fuel solenoid and choke solenoid operation on V-Twin Models
10210Common Alarm Relay Output
11Not used
12Not used
1386Low oil pressure shutdown: Shutdown occurs when Wire 86 is grounded by loss of oil pressure in the LOP switch
14Not used
15JMP 1Installed in series with a resistor to identify the kW to the controller
1618Ignition Shutdown: The controller grounds Wire 18 for ignition shutdown and receives a reference signal for speed
control while cranking and running
175612 VDC output to starter contactor relay/solenoid
18209Common Alarm Relay Output
19194Provides 12 VDC to the transfer relay (TR1)
2023Switched to ground (internally) to energize the Transfer Relay
21Not used
22Not used
23JMP 1Installed in series with a resistor to identify the kW to the controller
Table A-4 - J-5 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
1N1240VAC Utility sensing voltage
2T1120 VAC power for the battery charger
300Neutral Connection for T1 (battery charger)
4Not used
52DPE Winding (AC excitation power)
6N2240VAC Utility sensing voltage
7Not used
8Not used
9Not used
1044240VAC Generator voltage sensing
1111240VAC Generator voltage sensing
120DC Field excitation ground
134DC (+) Field excitation voltage
146DPE Winding (AC excitation power)
Page 299

Page 300
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Figure 282 – Nexus Air-cooled Panel part number 0H6680 (D) has 4 Molex/ETC style connectors on the back (J5, J8, J9 & J10), one
actuator connector (J3), the battery charger connector (J11 & J12), and a connector socket for the remote wireless annunciator (optional
accessory).
J3
J5
J8
J10
J9
J11 & J12
Remote Annunciator
Connector
Figure 282. Nexus Air-cooled Panel Part Number 0H6680 (D)
54321
J5
J8
J9J10
181716151413121110
987654321
43
21
654
321
J3
RED
EMPTY
YELLOW
BROWN
ORANGE
BLACK
J11-J12
21
This view is showing the "Pin side" of the connector, opposite of the wire harness side
Figure 283. J3, J5, J8, J9, J10 and J11-J12 connectors, harness end.
Table A-5 - J3 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
1BlackStepper Motor A1 Coil
2BrownStepper Motor A2 Coil
3YellowStepper Motor B1 Coil
4OrangeStepper Motor B2 Coil
5RedStepper Power
6Empty
Table A-6, J5 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
1209Common Alarm Relay Output
2194Provides 12 VDC to the transfer relay (TR1)
323Switched to ground (internally) to energize the Transfer Relay
4Not used
5Not used
Page 300

Page 301
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Page 301
Table A-7, J8 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
1820Positive voltage (5VDC) for status LED's
2JMP 1Installed in series with a resistor to identify the kW to the controller
386Low oil pressure shutdown: Shutdown occurs when Wire 86 is grounded by loss of oil pressure in the LOP switch
40Common Ground (DC)
5JMP 1Installed in series with a resistor to identify the kW to the controller
65612 VDC output to starter contactor relay/solenoid
71412 VDC output for engine run condition. Used for fuel solenoid and choke solenoid operation on V-Twin Models
818Ignition Shutdown: The controller grounds Wire 18 for ignition shutdown and receives a reference signal for speed control
while cranking and running
990Switched to ground for choke solenoid operation
1085High temperature shutdown: Shutdown occurs when Wire 85 is grounded by contact closure in the oil temperature switch
11Not used
12819Grounded by the controller to turn on the Maintenance (Yellow) LED
13818Grounded by the controller to turn on Alarm (Red) LED
14817Grounded by the controller to turn on System Ready (Green) LED
15Not used
16210Common Alarm Relay Output
17Not used
181312 VDC un-fused for the controller
Table A-8, J9 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
16DPE Winding (AC excitation power)
211240VAC Generator voltage sensing
32DPE Winding (AC excitation power)
444240VAC Generator voltage sensing
Table A-9, J-10 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
14DC (+) Field excitation voltage
20DC (-) Field excitation ground
3N1240VAC Utility sensing voltage
4Not used
5Not used
6N2240VAC Utility sensing voltage
Table A-10, J11-J12 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
1T1120 VAC power for the battery charger
200Neutral Connection for T1 (battery charger)

Page 302
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Page 302
Figure 284 - Nexus Air-cooled Panel part number 0H6680 (T) has 3 Amp/Tyco style connectors on the back (J4, J5 & J6) the actuator
connector (J3), and a connector socket for the remote wireless annunciator (optional accessory).
J3
J5
J4
J6
Remote
Annunciator
Connector
Figure 284. Nexus Air-cooled Panel Part Number 0H6680 (T)
J3J4J5J6
RED
EMPTY
YELLOW
BROWN
ORANGE
BLACK
Figure 285. J4 Connector Pin, harness end.
Table A-11 - J3 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
1BlackStepper Motor A1 Coil
2BrownStepper Motor A2 Coil
3YellowStepper Motor B1 Coil
4OrangeStepper Motor B2 Coil
5RedStepper Power
6Empty
Table A-12, J4 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
190Switched to ground for choke solenoid operation
20Common Ground (DC)
31312 VDC un-fused for the controller
4817Grounded by the controller to turn on System Ready (Green) LED
Page 302

Page 303
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Page 303Page 303
5818Grounded by the controller to turn on Alarm (Red) LED
6819Grounded by the controller to turn on the Maintenance (Yellow) LED
785High temperature shutdown: Shutdown occurs when Wire 85 is grounded by contact closure in the oil temperature
switch
8820Positive voltage (5VDC) for status LED's
91412 VDC output for engine run condition. Used for fuel solenoid , and choke solenoid operation on V-Twin Models
10210Common Alarm Relay Output
11
12
1386Low oil pressure shutdown: Shutdown occurs when Wire 86 is grounded by loss of oil pressure in the LOP switch
14
15
Table A-13, J5 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
1JMP 1Installed in series with a resistor to identify the kW to the controller
218Ignition Shutdown: The controller grounds Wire 18 for ignition shutdown and receives a reference signal for speed control
while cranking and running
35612 VDC output to starter contactor relay/solenoid
4209Common Alarm Relay Output
5194Provides 12 VDC to the transfer relay (TR1)
623Switched to ground (internally) to energize the Transfer Relay
7
8
9JMP 1Installed in series with a resistor to identify the kW to the controller
Table A-14, J6 Connector Pin Descriptions and Pinout
PINWIRECIRCUIT FUNCTION
1N1240VAC Utility sensing voltage
2T1120 VAC power for the battery charger
300Neutral Connection for T1 (battery charger)
42DPE Winding (AC excitation power)
5N2240VAC Utility sensing voltage
644240VAC Generator voltage sensing
711240VAC Generator voltage sensing
80DC (-) Field excitation voltage
94DC (+) Field excitation voltage
106DPE Winding (AC excitation power)
11
12

Page 304
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Wiring Diagram – Drawing 0J2999-A (shown with Molex style connectors.)

Page 305
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Wiring Diagram – Drawing 0J2999-A (shown with Molex style connectors.)

Page 306
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Electrical Schematic – Drawing 0J2999-A

Page 307
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Wiring Diagram – Drawing 0J3000-A (shown with Molex style connectors.)

Page 308
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Wiring Diagram – Drawing 0J3000-A (shown with Molex style connectors.)

Page 309
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Electrical Schematic – Drawing 0J3000-A (shown with Molex style connectors.)

Page 310
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Wiring Diagram – Drawing 0J3001-A (shown with Molex style connectors.)

Page 311
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Wiring Diagram – Drawing 0J3001-A (shown with Molex style connectors.)

Page 312
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Wiring Diagram – Drawing 0J3001-A (shown with Molex style connectors.)

Page 313
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Wiring Diagram – Drawing 0J6765-A
Note: If Equipped
with C1 connector

Page 314
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Wiring Diagram – Drawing 0J6765-A
Note: If
Equipped with
C1 connector

Page 315
Appendix A
CONTROLLER IDENTIFICATION
APPENDIX A
Electrical Schematic – Drawing 0J6765-A

CONTROLLER IDENTIFICATION
APPENDIX A
Page 316
Page 316
Notes

Page 317
Procedure .............................................................318
Log Sheet .............................................................319
Data Tables ...........................................................320
Flow Charts ..........................................................322
APPENDIX B - CONTROLLER TROUBLESHOOTING STEPS
Page 317

Page 318
Appendix B
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B
Page 318
The procedure provided in this appendix should be performed
FIRST when troubleshooting any air cooled unit.
Tools needed for the steps in these procedures are: a battery load
tester; a calibrated VOM with voltage, Hz, Ohm and Diode check
functions; Generac Test Probes part number 0J09460SRV (these
test probes must be used when checking voltage and resistance
on connector plugs).
The specific wiring diagram for the unit being worked on should
always be used. There are several representative wiring diagrams
included in this manual (see part 7 and Appendix A). Always use
the correct pin-out diagram for the control panel being serviced;
see Appendix-A for proper identification of the control panels and
their respective pin-out charts.
If the following procedure is used consistently it will increase the
technicians effectiveness at discerning the correct procedure to
use for almost any fault the unit may experience.
1\. Using the Alarm and Event Log sheet provided in this
Appendix (on the following page), record the 10 most recent
Alarm Log events and Run Log events recorded in the panel.
Instructions for how to access the Alarm Log and Run Log
are contained in this manual in Section 1.10. REMINDER:
This Alarm/Event Log table must be filled out and submitted
with any warranty claim for an Evolution or NEXUS controlled
air-cooled unit.
2\. If the most recent shutdown alarm sequence contains one
or more of the below listed faults then use the remainder of
this procedure to identify the cause. If the most recent
shutdown alarm sequence does NOT contain
one or more of these faults, proceed by
identifying the fault and use the appropriate
section of this diagnostic manual to diagnose
and correct the problem.
FAULTS
 • Undervoltage Shutdown
 • Overspeed Shutdown
 • No Transfer on Loss of Utility (using Generac Transfer
Switches)
 • No Lights/Display on Controller Screen
3\. Using the Flow chart(s) provided in this appendix, and the
corresponding table for recording readings, follow the flow
chart and record the values found in the appropriate table. It
is critical that you use the correct wiring diagram and pinout
for the unit being diagnosed. See Appendix-A of this manual
to identify the different panel types (connector styles) and the
corresponding connector pin-out charts.
IMPORTANT: When following a circuit fault and recording
voltages or resistances, always start at the controller connection
(verify correct wire and pin). Use only the recommended
probe tip for connecting to the connector pins;
normal meter probe lead tips will damage the
connector pins. Some models may have one or more
additional connectors in the circuit, if there is no reading at the
connector at the controller, proceed to the next connector point
(if applicable). Always begin at the connector on the controller (or
as directed in the flow chart). If readings are not obtained at that
point then check at the next connector (verify correct wire and
pin), and so on down the circuit.

Page 319
Appendix B
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B
Page 319
Date: Unit SN:

Control Assembly Number & Revision:
 Software Number & Revision:
Software Version: \_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_ Hardware Version: (from panel display): \_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_

The controller assembly number/rev & software number/rev can be found on the labels on the face of the controller.

The controller software & hardware version can be found in the display menu.
 Use the proper Navigation Menu Map
to locate the information.

Log Sheet
Alarm log example
1\. 09/15/10
 04:55:22
 Under Voltage - Error Code 1902

Alarm log
1\.



2\.



3\.



4\.



5\.



6\.



7\.



8\.



9\.



10\.





Run log example
1\. 09/15/10
 04:55:22
 Stopped

Run log
1\.



2\.



3\.



4\.



5\.



6\.



7\.



8\.



9\.



10\.





Page 320
IMPORTANT SAFETY NOTE: When checking for voltages while cranking the unit, the MLCB at the unit
must be OPEN and the Fuel must be SHUT OFF.
Record the values found during the troubleshooting procedure in the appropriate table.
Under Voltage Fault - Table 1 – Appendix B Flow Chart Page 1
1A - Vdc - Battery Voltage Check. If less than 12.5 Vdc perform the battery charger test Appendix B Flow
Chart page 5.
1B - Vdc - Field Boost Diode Check (less than 1V, good)
1C - Ohms – Field Boost Diode Check (infinity, good)
If the diode is bad, and the harness is replaced submit the completed Log Sheet and Table 1 of this form with the warranty claim. Test the
unit after the harness is replaced.
1D - Ohms - Wire 4 to Ground. If there are multiple connector points, start at the controller connector (correct
wire and pin) and record the value. If there is no reading at that point, move to the corresponding wire/pin
at the next connector.
Under Voltage Fault - Table 2 – Appendix B Flow Chart Page 2
2A-1 - Vdc – Battery voltage while cranking 1st test (3-5 seconds, fuel OFF)
2A-2 - Vdc – Battery voltage while cranking 2nd test (3-5 seconds, fuel OFF)
If the battery voltage on the second crank test drops below 9.0 Vdc you must clean/check the battery connections and load test the battery.
If the unit is operating in cold weather and does NOT have the appropriate cold weather kit, it must be installed.
2B - Ohms - Wire 4 to Ground. If there are multiple connector points, start at the controller connector (correct
wire and pin) and record the value. If there is no reading at that point, move to the corresponding wire/pin
at the next connector.
2C - VAC – Measure between wire 11-44 at MLCB, breaker Open, unit running. At this point, if the generator
voltage is good, test the unit against the load. Place generator in AUTO, Close the MLCB, Open Utility
and let the generator run against the load for 5 minutes. Submit all of the diagnostic information recorded
so far (Log Sheet and Tables 1 & 2 on this form) to warranty with the claim for the diagnostic time (0.5
hours). If the generator output voltage is bad, continue as directed in the flow chart.
2D - Ohms - Wire 0 to Negative Brush Connection. If there are multiple connector points, start at the controller
connector (verify correct wire and pin) and record the value. If there is no reading at that point, move to
the corresponding wire/pin at the next connector.
2E - Ohms - Wire 4 to Positive Brush Connection. If there are multiple connector points, start at the controller
connector (verify correct wire and pin) and record the value. If there is no reading at that point, move to
the corresponding wire/pin at the next connector.
The results of 2D and 2E will determine if there is an open in the harness. If the harness is replaced, submit the Log Sheet and Table 2 of
this form with the claim.
2F - Brush condition and alignment
2G Ohms – between positive and negative slip ring (brushes lifted)
2G-1 - Ohms – Between positive slip ring and rotor shaft (brushes lifted)
2G-2 - Ohms – Between negative slip ring and rotor shaft (brushes lifted)
The results of 2G will determine if the rotor is good. Readings of 6 to 16 Ohms between the slip rings indicates the rotor is good. The read-
ing from slip ring to ground should indicate open.
Stator Short Test - Table 3 – Appendix B Flow Chart Page 3
3A - VAC – Between wires 2 & 6 at connector while cranking (fuel OFF, MLCB Open). If there are multiple con-
nector points, start at the controller connector (verify correct wire and pin) and record the value. If there is
no reading at that point, move to the corresponding wire/pin at the next connector.
3B - VAC – Between wires 11 & 44 at MLCB while cranking (fuel OFF, MLCB Open)
3C - VAC – Between wires 11 & 44 at the controller connector while cranking (fuel OFF, MLCB Open). If there
are multiple connector points, start at the controller connector (verify correct wire and pin) and record the
value. If there is no reading at that point, move to the corresponding wires/pins at the next connector.
Appendix B
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B

Page 321
Stator Test - Table 4– Appendix B Flow Chart Page 4
4A - Ohms – Between wires 2 & 6 at connector on controller. If there are multiple connector points, start at the
controller connector (verify correct wire and pin) and record the value. If there is no reading at that point,
move to the corresponding wires/pins at the next connector.
If this test shows wire 2 & 6 open at the last connector going to the stator, replace the stator.
4B - Ohms – Between wires 11 at MLCB and Neutral (MLCB Open)
4B-1 - Ohms – Between wires 11 & 22
4C - Ohms – Between wires 44 at MLCB and Neutral (MLCB Open)
4C-1 - Ohms – Between wires 44 & 33
If the resistance between either 11 & 22, or 44 & 33, shows open, the stator needs to be replaced.
4D - Ohms – Between wires 11 & 44 at connector on controller. If there are multiple connector points, start at
the controller connector (verify correct wire and pin) and record the value. If there is no reading at that
point, move to the corresponding wires/pins at the next connector.
If the resistance between sensing wires 11 and 44 (going to the controller connector) shows open at the last connection point going into the
stator, the stator needs to be replaced.
Battery Charger Test - Table 5 – Appendix B Flow Chart Page 5
1A - Vdc – Battery Voltage less than 12.5 volts
5A - VAC – T1 to Neutral at WAGO connections on generator
5B - VAC – T1 to Neutral at controller connector
5C - Battery Load test
If utility power is available to the control panel, and all connections between the controller and the battery are clean and tight, the battery
voltage (charged and not-loaded) should remain above 12.5 volts. If the battery is going bad the charger will not be able to keep the battery
voltage above 12.5 volts. Only a battery load test will reveal this.
Overspeed Alarm Test - Table 6 – Appendix B Flow Chart Page 6
6A - Hz –
No Lights or Display on Controller Test - Table 7 – Appendix B Flow Chart Page 7
7A - Vdc – Battery Voltage
7B - Ohms – Measure between wire 0 at controller connector and battery ground cable (disconnected from
battery).
7C - Ohms – Measure between wire 13 at controller connector and battery positive cable (disconnected from
battery).
If the fuse is good, and the battery voltage is good, and all of the connections from the battery to the controller are clean and tight, the con-
troller display should light up. If it does not, replace the control panel.
No Transfer on Utility Loss with Generator Running in Auto - Table 8– Appendix B Flow Chart Page 8
8A - VAC – Measure voltage between E1 and E2 at the transfer switch.
8B - VAC – Measure voltage at the generator MLCB on the load side (between E1 and E2).
If generator voltage is present on the generator side of the MCLB, and not on the load side (E1 & E2 to the transfer switch), there may be a
breaker fault or a connection problem. Check the breaker and wiring to the switch.
8C - Vdc – Measure the voltage between wires 194 and 23 at the WAGO connection block with the generator
in auto and running.
8D - Vdc – Measure the voltage between wires 194 and 23 at the Transfer switch connection block with the
generator in auto and running. If the voltage is present the problem is in the transfer switch. Refer to the
appropriate transfer switch diagnostic manual for further troubleshooting.
8E - Ohms – Measure between wire 194 at the WAGO connection and the controller connection.
8F - Ohms – Measure between wire 23 at the WAGO connection and the controller connection.
Appendix B
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B

Page 322
Appendix B
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B
Page 322
Undervoltage
Alarm
Nexus Controller
Record the last 10 Alarm logs
and last 10 Run logs on the sheet.
Check battery voltage at the battery post
and the engine ground post.
Is battery
equal to
or greater than
12.5V?
Disconnect Wire 56 at the SCR. Disconnect the J4 PCB connector
for “A, B, C & T panels” or the J8 PCB connector for “D & E panels”.
Use diode check function to check field boost diode positive lead
on Wire 56, negative lead on wire 4 at the controller connector.
Reading less
than 1V?
Use diode check function to check field boost
diode negative lead on Wire 56, positive lead
on Wire 4 at the controller connector.
Reading
infinite?
Replace
harness.
Reconnect Wire 56 to the
SCR, Ohm Wire 4 at the
controller connector to
engine ground connection.
Go to Battery Charge Test page 6.
No
1A
Yes
Yes
Yes
No
No
1B
1C
1D
Proceed to page 3.
Page 1

Page 323
Appendix B
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B
Undervoltage
Alarm
Evolution Controller
Record the last 10 Alarm logs
and last 10 Run logs on the sheet.
Check battery voltage at the battery post
and the engine ground post.
Is battery
equal to
or greater than
12.5V?
Disconnect Wire 4 connector from controller and Wire 4A connector
from controller. With VOM in Diode Check Red lead on Wire 4A and
Black lead on Wire 4.
Reading less
than 1V?
Place Black lead to Wire 4A
and Red lead to Wire 4.
Reading
infinite?
Replace
harness.
Ohm Wire 4 at the
controller connector to
engine ground connection.
Go to Battery Charge Test page 6.
No
1A
Yes
Yes
Yes
No
No
1B
1C
1D
Proceed to page 3.
Page 2

Page 324
Appendix B
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B
Rotor and
Brush Test
Connect a meter to the battery connections
and crank the engine in manual for 3-5 seconds.
Record the battery voltage while cranking (2A-1).
Resistance
between 6
to 16 Ohms?
Measure from wire 4 on the controller
connector to engine ground and record.
Open?
Ohm wire 0 on the controller connector to brush
then Ohm Wire 4 on the controller connector to brush.
With the brushes removed, Ohm between the slip rings.
Connect a meter to the battery connections
and crank the engine in manual for 3-5 seconds.
Record the battery voltage while cranking (2A-2).
Check brush alignment. Brushes should be in full contact with slip rings.
Aligned?
Resistance
between 6
to 16 Ohms?
Ohm between the slip rings and rotor shaft.
Resistance
infinite Ohms
(Open or 0L)?
Clean slip rings, replace brushes and
proceed to Stator Short Test (page 3).
Start and retest generator. If undervoltage
condition persists go to flow chart
page three, Stator Short Test.
Replace harness.
Replace rotor.
Replace brushes and
bearing carrier.
2A-1
2A-2
Yes
Yes
No
No
Replace rotor.
No
Yes
Yes
Yes
No
No
2B
2C
2D - 0 to Neg Brush
2E - 4 to Pos Brush
2G - 1 & 2
Page 3
Battery Voltage
while cranking 9.0Vdc
or GREATER?
Yes
Clean/check the battery connections
and load test the battery. If battery
cannot maintain greater than 9Vdc
while cranking replace the battery.
No
2G
2F

Page 325
Appendix B
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B
Stator Short
Tests
Ensure the fuel supply to the
generator is off.
Measure voltage at Wires 2 and 6 while cranking.
Is voltage
greater than
7 Vac?
Measure voltage at main circuit breaker
on wires 11 and 44.
Is voltage
greater than
7 Vac?
Replace controller.
Go to Stator Test Page 5.
No
3A
Yes
Yes
3B
Measure voltage at wires 11 and 44
 (sensing) at the controller connector.
Is voltage
greater than
7 Vac?
Yes
Go to Stator Test Page 5.
No
Page 4
3C
Go to Stator Test Page 5.
No

Page 326
Appendix B
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B
Stator Test
Ohm between Wires 2 and 6 on controller connector.
On units with a C1 or STR
connector Ohm between
Wires 2 and 6 to the
stator at the C1/STR connector.
Is reading
5 Ohms
or less?
With main circuit breaker open,
Ohm from Wire 11 on main circuit
breaker connector to NEUT.
5 Ohms
or less?
No
Yes
Yes
No
4C
No
Open?
No
Replace the harness
from the C1 connector
to the stator.
Yes
Replace
stator.
Disconnect Wire 11 at the
main line circuit breaker
and wire 22 at the NEUT
block, Ohm Wire 11 and 22.
5 Ohms
or less?
No
Replace
stator.
With main circuit breaker open,
Ohm from Wire 44 on main circuit
breaker connector to NEUT.
5 Ohms
or less?
Ohm between Wires 11 and 44 at the controller
5 Ohms
or less?
Make sure all connections are replaced and
secure, then retest the generator. If the unit still
shuts down on Under Voltage, replace the controller.
No
Disconnect Wire 44 at the
main line circuit breaker
and Wire 33 at the NEUT
block, Ohm Wire 44 and 33.
5 Ohms
or less?
Replace
stator.
4A
On units without a
C1 connector,
replace the stator.
4A
4B
Yes
Yes
No
Replace
stator.
4C-1
4D
Page 5
4B-1
Yes
No
C1 connector Nexus Product STR connector Evolution Product

Page 327
Appendix B
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B
Battery Charger
Test
Measure AC between T1
and NEUT at Wago blocks.
Is utility
present?
Check charger connection
at controller.
Connection
okay?
Load test battery
and check battery cables.
Battery and cables
test good?
Replace batteryand or
cables and retest system.
No
5A
Yes
Yes
No
5B
5C
Replace contol
panel.
Yes
No
Repair
connection.
Check fuse F3 and Ohm
wires. For further
troubleshooting refer
to the transfer switch
diagnostic manual.
Page 6

Page 328
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B
Appendix B
Overspeed
Alarm
Using a DMM check the output
frequency of the generator.
Does the
frequency exceed
72 Hz?
Check stepper connection at the control panel.
Stepper
connected?
Check the linkage from the stepper
motor to the throttle.
Is the
linkage
connected?
With the generator off, move the stepper
motor to the center position.
No
6A
Yes
Yes
Yes
Crank the unit while observing
the stepper motor.
Does the
stepper motor
move?
Retest. If the stepper motor moves to the full open
position, but does not move toward the closed throttle
position when the unit runs, replace the controller.
Check Magneto(s) and Wire 18
perform Test 60
Repair Wire18 and/or
Magnetos and retest
Yes
Signal OK
No
No
No
Replace the stepper
motor assembly.
Perform Test 12
No
Replace the
linkage /mixer and test
the generator.
No
Connect the stepper
to the controller and
test the generato r.
Restart the generator
and retest.
Page 7
Note: The speed of the unit is monitored by the controller
on Wire 18. Wire 18 is connected to the Magnetos. Based
on the signal produced by the magneto(s) the controller
uses this signal to determine the speed of the unit which
correlates to the Hertz of the unit.

Page 329
Appendix B
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B
No lights and
display on controller.
Check battery voltage with DMM.
Is the
battery equal
to or greater than
12.5Vdc?
Check fuse F1 7.5A in controller.
Fuse good?
Disconnect the battery.
Is the
resistance
5 Ohms
or less?
Place Ohm meter on Wire 0 at controller connector.
Place the other lead on the battery ground cable connector.
7A
Yes
Yes
Yes
7B
Place an Ohm meter on Wire 13 at controller connector.
Place the other lead on the battery positive cable connector.
Replace the controller.
Yes
No
Replace the
harness.
No
No
Is the
resistance
5 Ohms
or less?
Replace the
harness.
Replace the
fuse.
Go to Battery Charge Test page 6.
No
7C
Page 8

Page 330
No transfer on utility loss
generator running in auto.
Start the generator in manual
and close the main circuit breaker.
Is generator
output voltage
present?
Remove utility from the transfer switch and
open the main circuit breaker on the generator.
Is the
mechanism
binding or
sticking?
Close the generator main circuit breaker.
Greater
than 10V?
Start the generator in auto and measure the
voltage across Wires 194 and 23 on the generator.
8A
Yes
Yes
Using a DMM measure resistance between Wire 194 of the
terminal strip and connector at the controller, repeat for Wire 23.
Replace the controller.
No
Measure the voltage
across Wires 194 and 23 on
TB1 in the transfer switch.
Measure generator voltage at
E1 and E2 at MLCB (Closed).
No
8C
With a DMM check the voltage at E1 and
E2 at the transfer switch terminals.
Stop the generator by turning the
switch to the off position.
Manually operate the transfer switch mechanism between
utility and standby several times, leave in utility position.
Resistance less
than 5 Ohms?
Yes
No
8B
Is generator
output voltage
present?
Refer to diagnostic
manual for switch.
Replace Wires E1 and E2 from
generator to transfer switch.
Yes
Greater
than 10V?
Replace Wires 194 and 23
between the generator
and transfer switch.
Yes
8D
No
Replace the
harness.
8E
8F
Page 9
Cycle MLCB to make sure it
is closed and retest. If the
generator is running and there
is still no voltage at E1 & E2 of
MLCB (closed), replace the MLCB.
No
No
Yes
Refer to the diagnostic manual
for the transfer switch.
CONTROLLER
TROUBLESHOOTING STEPS
APPENDIX B
Appendix B

Page 331
Test 4 Results ......................................................332
Test 7 Results ......................................................333
Test 66 Results ....................................................334
Generator Failure Analysis .................................335
APPENDIX C - SUPPLEMENTAL WORKSHEETS
Page 331

Page 332
Page 332
Test 4 Results, Serial #\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
Test PointResults
Wires 2 and 6 Voltage
VAC
Wires 11 and 44 Voltage
 VAC
Static Rotor Amp Draw
Amps
Running Rotor Amp Draw
Amps
Column Identified
Test 4 Results, Serial #\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
Test PointResults
Wires 2 and 6 Voltage
VAC
Wires 11 and 44 Voltage
 VAC
Static Rotor Amp Draw
Amps
Running Rotor Amp Draw
Amps
Column Identified
Test 4 Results, Serial #\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
Test PointResults
Wires 2 and 6 Voltage
VAC
Wires 11 and 44 Voltage
 VAC
Static Rotor Amp Draw
Amps
Running Rotor Amp Draw
Amps
Column Identified
Test 4 Results, Serial #\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
Test PointResults
Wires 2 and 6 Voltage
VAC
Wires 11 and 44 Voltage
 VAC
Static Rotor Amp Draw
Amps
Running Rotor Amp Draw
Amps
Column Identified
Test 4 Results, Serial #\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
Test PointResults
Wires 2 and 6 Voltage
VAC
Wires 11 and 44 Voltage
 VAC
Static Rotor Amp Draw
Amps
Running Rotor Amp Draw
Amps
Column Identified
Test 4 Results, Serial #\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
Test PointResults
Wires 2 and 6 Voltage
VAC
Wires 11 and 44 Voltage
 VAC
Static Rotor Amp Draw
Amps
Running Rotor Amp Draw
Amps
Column Identified
Test 4 Results, Serial #\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
Test PointResults
Wires 2 and 6 Voltage
VAC
Wires 11 and 44 Voltage
 VAC
Static Rotor Amp Draw
Amps
Running Rotor Amp Draw
Amps
Column Identified
Test 4 Results, Serial #\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
Test PointResults
Wires 2 and 6 Voltage
VAC
Wires 11 and 44 Voltage
 VAC
Static Rotor Amp Draw
Amps
Running Rotor Amp Draw
Amps
Column Identified
Table 9
Test 4 Results
SUPPLEMENTAL WORKSHEETS
APPENDIX C

Page 333Page 333
Test 7 Stator Results, Serial #\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
Test Point ATest Point BResults
Resistance Tests
Stator Lead Wire 11Stator Lead 22
Stator Lead Wire 33Stator Lead 44
C1 Pin 2 Wire 11Stator Lead 22
C1 Pin 1 Wire 44Stator Lead 33
C1 Pin 3 Wire 6C1 Pin 4 Wire 2
Shorts to Ground
Stator Lead 11Ground
Stator Lead 44Ground
C1 Pin 1 Wire 44Ground
C1 Pin 2 Wire 11Ground
C1 Pin 4 Wire 2Ground
Shorted Condition
C1 Pin 4 Wire 2C1 Pin 2 Wire 11
C1 Pin 4 Wire 2C1 Pin 2 Wire 44
C1 Pin 4 Wire 2Stator Lead Wire 11
C1 Pin 4 Wire 2Stator Lead Wire 44
Stator Lead 11C1 Pin 1 Wire 44
Stator Lead 11Stator lead Wire 44
Test 7 Stator Results, Serial #\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
Test Point ATest Point BResults
Resistance Tests
Stator Lead Wire 11Stator Lead 22
Stator Lead Wire 33Stator Lead 44
C1 Pin 2 Wire 11Stator Lead 22
C1 Pin 1 Wire 44Stator Lead 33
C1 Pin 3 Wire 6C1 Pin 4 Wire 2
Shorts to Ground
Stator Lead 11Ground
Stator Lead 44Ground
C1 Pin 1 Wire 44Ground
C1 Pin 2 Wire 11Ground
C1 Pin 4 Wire 2Ground
Shorted Condition
C1 Pin 4 Wire 2C1 Pin 2 Wire 11
C1 Pin 4 Wire 2C1 Pin 2 Wire 44
C1 Pin 4 Wire 2Stator Lead Wire 11
C1 Pin 4 Wire 2Stator Lead Wire 44
Stator Lead 11C1 Pin 1 Wire 44
Stator Lead 11Stator lead Wire 44
Test 7 Stator Results, Serial #\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
Test Point ATest Point BResults
Resistance Tests
Stator Lead Wire 11Stator Lead 22
Stator Lead Wire 33Stator Lead 44
C1 Pin 2 Wire 11Stator Lead 22
C1 Pin 1 Wire 44Stator Lead 33
C1 Pin 3 Wire 6C1 Pin 4 Wire 2
Shorts to Ground
Stator Lead 11Ground
Stator Lead 44Ground
C1 Pin 1 Wire 44Ground
C1 Pin 2 Wire 11Ground
C1 Pin 4 Wire 2Ground
Shorted Condition
C1 Pin 4 Wire 2C1 Pin 2 Wire 11
C1 Pin 4 Wire 2C1 Pin 2 Wire 44
C1 Pin 4 Wire 2Stator Lead Wire 11
C1 Pin 4 Wire 2Stator Lead Wire 44
Stator Lead 11C1 Pin 1 Wire 44
Stator Lead 11Stator lead Wire 44
Test 7 Stator Results, Serial #\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
Test Point ATest Point BResults
Resistance Tests
Stator Lead Wire 11Stator Lead 22
Stator Lead Wire 33Stator Lead 44
C1 Pin 2 Wire 11Stator Lead 22
C1 Pin 1 Wire 44Stator Lead 33
C1 Pin 3 Wire 6C1 Pin 4 Wire 2
Shorts to Ground
Stator Lead 11Ground
Stator Lead 44Ground
C1 Pin 1 Wire 44Ground
C1 Pin 2 Wire 11Ground
C1 Pin 4 Wire 2Ground
Shorted Condition
C1 Pin 4 Wire 2C1 Pin 2 Wire 11
C1 Pin 4 Wire 2C1 Pin 2 Wire 44
C1 Pin 4 Wire 2Stator Lead Wire 11
C1 Pin 4 Wire 2Stator Lead Wire 44
Stator Lead 11C1 Pin 1 Wire 44
Stator Lead 11Stator lead Wire 44
Table 14
Test 7 Stator Results
SUPPLEMENTAL WORKSHEETS
APPENDIX C

Page 334
Page 334
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Test PointPin LocationCircuitResult
1\*Wire 14
2\*Wire 56
3\*Wire 194
\\* Use Appendix A for pin locations
Table 35
Test 66 Results
SUPPLEMENTAL WORKSHEETS
APPENDIX C

Page 335
Date:
Serial #:
Failed Part #:
Describe the symptoms of the fault:




Fill in the test number performed during troubleshooting and indicate if it passed or failed. If it failed the test,
describe what part of the test failed.
 Problem #
1.) Test #2.) Test #3.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
4.) Test #5.) Test #6.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
7.) Test #8.) Test #9.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
Summary of why generator failed or which part was no longer operational.
Generator Failure Analysis
SUPPLEMENTAL WORKSHEETS
APPENDIX C
Page 335

Page 336
Date:
Serial #:
Failed Part #:
Describe the symptoms of the fault:




Fill in the test number performed during troubleshooting and indicate if it passed or failed. If it failed the test,
describe what part of the test failed.
 Problem #
1.) Test #2.) Test #3.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
4.) Test #5.) Test #6.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
7.) Test #8.) Test #9.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
Summary of why generator failed or which part was no longer operational.
Page 336
Generator Failure Analysis
SUPPLEMENTAL WORKSHEETS
APPENDIX C

Page 337Page 337
Date:
Serial #:
Failed Part #:
Describe the symptoms of the fault:




Fill in the test number performed during troubleshooting and indicate if it passed or failed. If it failed the test,
describe what part of the test failed.
 Problem #
1.) Test #2.) Test #3.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
4.) Test #5.) Test #6.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
7.) Test #8.) Test #9.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
Summary of why generator failed or which part was no longer operational.
Generator Failure Analysis
SUPPLEMENTAL WORKSHEETS
APPENDIX C

Page 338
Page 338
Date:
Serial #:
Failed Part #:
Describe the symptoms of the fault:




Fill in the test number performed during troubleshooting and indicate if it passed or failed. If it failed the test,
describe what part of the test failed.
 Problem #
1.) Test #2.) Test #3.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
4.) Test #5.) Test #6.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
7.) Test #8.) Test #9.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
Summary of why generator failed or which part was no longer operational.
Page 338
Generator Failure Analysis
SUPPLEMENTAL WORKSHEETS
APPENDIX C

Page 339Page 339Page 339
Date:
Serial #:
Failed Part #:
Describe the symptoms of the fault:




Fill in the test number performed during troubleshooting and indicate if it passed or failed. If it failed the test,
describe what part of the test failed.
 Problem #
1.) Test #2.) Test #3.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
4.) Test #5.) Test #6.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
7.) Test #8.) Test #9.) Test #
 Pass o Fail o Pass o Fail o Pass o Fail o
Reason:Reason:Reason:
Summary of why generator failed or which part was no longer operational.
Generator Failure Analysis
SUPPLEMENTAL WORKSHEETS
APPENDIX C

Page 340
Page 340
NOTES

Page 341
APPENDIX D - ECOGEN DRAWINGS
Eco Gen Oil Make-Up System ............................342
Eco Gen Installation Diagram.............................344

Page 342
Eco Gen Oil Make-Up System
ECOGEN
APPENDIX D
SUMP
CHECK
VALVE
MAX OIL
LEVEL PROBE
ENGINE
SCAVANGER
PROBE
AIR FILTER BOX
VALVE
COVER
OIL
FILL
VENT LINE
OIL
TANK
279.4mm
\[11"\]
700mm
\[27 5/8"\]
980mm
\[38 5/8"\]
50.8mm
\[2"\]
38.1mm
\[1 1/2"\]
350mm
\[13 3/4"\]
355.6mm
\[14"\]
355.6mm
\[14"\]
203.2mm
\[8"\]
177.8mm
\[7"\]
177.8mm
\[7"\]
Pump 1 – 0H7726
• Draws oil from reservoir tank to replenish sump
• Pulse is controlled by the scavenger probe and the max oil
probe

 Caution: Incorrect routing of the hoses in the
oil make-up circuit can cause the crankcase
to fill with excessive amounts of oil. Inspect
for proper hose routing to the pumps and if
necessary, follow the procedures identified
in the Service information bulletin (SIB13-09-
EcoGen).
Pump 2 – 0C4147 (Old Style)
• Draws oil from engine crankcase to the reservoir tank
• Scavenger probe must be submerged to operate properly
Pump 2 – 0F6263 (New Style)
• Draws oil from engine crankcase to the reservoir tank
• Scavenger probe must be submerged to operate properly

Page 343
Pump 1 draws oil from reservoir tank to replenish sump with the pulse being controlled by the scavenger probe and the max oil level probe.
When the scavenger and max oil probes are submersed in oil, the pulse to pump 1 is stopped.
Pump 2 draws oil from engine crankcase to the reservoir tank, essentially keeping the crankcase full. The scavenger probe must be
submerged in the crankcase oil for it to pull oil from the crankcase. This stops the flow of oil from the reservoir tank to the engine crankcase.
Eco Gen Oil Make-Up System
ECOGEN
APPENDIX D
SUMP
CHECK
VALVE
MAX OIL
LEVEL PROBE
ENGINE
SCAVANGER
PROBE
AIR FILTER BOX
VALVE
COVER
OIL
FILL
VENT LINE
OIL
TANK
279.4mm
\[11"\]
700mm
\[27 5/8"\]
980mm
\[38 5/8"\]
50.8mm
\[2"\]
38.1mm
\[1 1/2"\]
350mm
\[13 3/4"\]
355.6mm
\[14"\]
355.6mm
\[14"\]
203.2mm
\[8"\]
177.8mm
\[7"\]
177.8mm
\[7"\]
PUMP 1
PULSE =
VENT =
OIL =
Pump 1 Operation
SUMP
CHECK
VALVE
MAX OIL
LEVEL PROBE
ENGINE
SCAVANGER
PROBE
AIR FILTER BOX
VALVE
COVER
OIL
FILL
VENT LINE
OIL
TANK
279.4mm
\[11"\]
700mm
\[27 5/8"\]
980mm
\[38 5/8"\]
50.8mm
\[2"\]
38.1mm
\[1 1/2"\]
350mm
\[13 3/4"\]
355.6mm
\[14"\]
355.6mm
\[14"\]
203.2mm
\[8"\]
177.8mm
\[7"\]
177.8mm
\[7"\]
PUMP 2
PULSE =
VENT =
OIL =
Pump 2 Operation

Page 344
Eco Gen Installation Diagram
ECOGEN
APPENDIX D

Page 345

Generac Power Systems, Inc.
S45 W29290 Hwy. 59
Waukesha, WI 53189
1-888-GENERAC
(1-888-436-3722)
 generac.com
®
Part No. 0H9172 Printed in USA Rev. J 04/15/15
©2015 Generac Power Systems, Inc. All rights reserved.
Specifications are subject to change without notice
No reproduction allowed in any form without prior written consent from Generac Power Systems, Inc.

---

## [PDF] 50 Hz and 60 Hz Air-Cooled Product with Evolution™ and Evolution ...

**Source:** https://www.generator-parts.com/manuals/home-standby/evolution-diagnostic.pdf

DIAGNOSTIC
REPAIR
MANUAL
STANDBY GENERATORS
50 Hz and 60 Hz Air-Cooled Product with
Evolution™ and Evolution 2.0™ Control
®

iiDiagnostic Repair Manual
Safety
Throughout this publication and on tags and decals
affixed to the generator, DANGER, WARNING, and
CAUTION blocks are used to alert personnel to special
instructions about a particular operation that may be
hazardous if performed incorrectly or carelessly. Observe
them carefully. Their definitions are as follows:
NOTE: Notes provide additional information important to
a procedure or component.
These safety alerts cannot eliminate the hazards they
indicate. Observing safety precautions and strict
compliance with the special instructions while performing
the action or service are essential to preventing
accidents.
Read This Manual Thoroughly
This diagnostic manual has been written and published
by Generac to aid qualified Generac dealer technicians
and company service personnel when servicing the
products described herein.
It is assumed that these personnel are familiar with the
servicing procedures for these products, or like or similar
products manufactured and marketed by Generac, and
that they have been trained in the recommended
servicing procedures for these products, including the
use of common hand tools and any special Generac tools
or tools from other suppliers.
Generac could not possibly know of and advise the
service trade of all conceivable procedures by which a
service might be performed and of the possible hazards
and/or results of each method. We have not undertaken
any such wide evaluation. Therefore, anyone who uses a
procedure or tool not recommended by Generac must
first satisfy themselves that neither his nor the products
safety will be endangered by the service procedure
selected.
All information, illustrations and specifications in this
manual are based on the latest product information
available at the time of publication.
When working on these products, remember that the
electrical system and engine ignition system are capable
of violent and damaging short circuits or severe electrical
shocks. If you intend to perform work where electrical
terminals could be grounded or touched, the battery
cables should be disconnected at the battery.
Any time the intake or exhaust openings of the engine
are exposed during service, they should be covered to
prevent accidental entry of foreign material. Entry of such
materials will result in extensive damage when the
engine Is started.
During any maintenance procedure, replacement
fasteners must have the same measurements and
strength as the fasteners that were removed. Metric bolts
and nuts have numbers that indicate their strength.
Customary bolts use radial lines to indicate strength
while most customary nuts do not have strength
markings. Mismatched or incorrect fasteners can cause
damage, malfunction and possible injury.
Replacement Parts
When servicing this equipment, it is extremely important
that all components be properly installed and tightened. If
improperly installed and tightened, sparks could ignite
fuel vapors from fuel system leaks.
(000393a)
WARNING
CANCER AND REPRODUCTIVE HARM
www.P65Warnings.ca.gov.
(000001)
DANGER
Indicates a hazardous situation which, if not avoided,
will result in death or serious injury.
(000002)
WARNING
Indicates a hazardous situation which, if not avoided,
could result in death or serious injury.
(000003)
CAUTION
Indicates a hazardous situation which, if not avoided,
could result in minor or moderate injury.

Table of Contents
Diagnostic Repair Manuali
Safety ........................................................................ii
Read This Manual Thoroughly ..................................ii
Replacement Parts ...................................................ii
Section 1 – General Information
Section 1.1 Generator Basics....................................1
Introduction ...............................................................1
Sections ....................................................................1
Specifications ............................................................2
Component Locator ..................................................4
Section 1.2 Testing, Cleaning and Drying................7
Visual Inspection .......................................................7
Insulation Resistance ................................................7
The Megohmmeter ...................................................7
Testing Stator Insulation ...........................................7
Testing Rotor Insulation ............................................8
Cleaning the Generator ............................................8
Drying the Generator ................................................8
Section 1.3 Evolution Menu System Navigation......9
Navigation Keys ........................................................9
Main Menu ................................................................9
Evolution Dealer Menu ...........................................10
Clearing an Alarm ...................................................11
Update Firmware – Alternate Method .....................27
Section 2 – AC Generators
Section 2.1 Operational Analysis............................29
Field Boost ..............................................................29
Operation ................................................................29
Section 2.2 Troubleshooting Flow Charts..............33
Evolution™ Controller E-Codes ..............................33
Additional Codes For 8 and 9 kW Units
(Evolution 1.0 Controller Only) ................................34
Preliminary Output Voltage Test .............................35
Field Boost Circuit Test (FBCT).............................. 36
Problem 1 – Generator Shuts Down for
Under Voltage......................................................... 37
Problem 2 – Generator Produces High Voltage...... 38
Problem 3 – Voltage and Frequency Drop
Excessively When Loads Are Applied .................... 39
Problem 4 – Unstable Voltage or Incorrect
Output Which is Not Triggering a Shutdown........... 39
Section 2.3 Diagnostic Tests...................................41
Introduction .............................................................41
Safety ......................................................................41
AC Troubleshooting ................................................41
Test 1 – Check AC Output Voltage .........................41
Test 3 – Calibrate Voltage ......................................42
Field Boost Circuit Tests .........................................42
Test FB1 – Wire 4 Test ...........................................42
Test FB2 – Wire 4A Test ........................................43
Test FB3 – Field Flash Diode Test .........................43
Test 4 – Fixed Excitation Test/
Rotor Amp Draw Test .............................................44
Test 5 – Test Sensing Circuit Wires 11S and 44S ..46
Test 6 – Test Excitation Winding ............................47
Test 7 – Test the Stator with a DMM ......................49
Test 8 – Resistance Check of Rotor Circuit ............50
Test 9 – Check Brushes and Slip Rings .................50
Test 10 – Test Rotor Assembly ..............................51
Test 14 – Check Voltage and Frequency
Under Load .............................................................51
Test 15 – Check for an Overload Condition ............51
Test 16 – Check Engine Condition .........................52
Test 17 – Current Calibration (8–20 KW Units) ......52
Section 3 – Engine/DC Control
Section 3.1 Description and Major Components...53
Introduction .............................................................53
Customer Connection .............................................53
Controller ................................................................54
LED Display ............................................................55
Battery Charger ......................................................55
AUTO-OFF-MANUAL .............................................55
Fuse ........................................................................55
Starter Contactor Relay/Solenoid ...........................55
Common Alarm Relay .............................................56
Circuit Pin Descriptions ...........................................56
Menu System Navigation ........................................56
Section 3.2 Engine Protective Devices ..................57
Engine Protective Devices ......................................57
Low Battery Warning ..............................................57
Low Oil Pressure (E-Code 1300) ............................57
High Temperature Switch (E-Code 1400) ...............57
Overspeed (E-Code 1200 and 1205) ......................57
Evolution 2.0 Overspeed (E-Code 1207) ................57
RPM Sensor Failure
(E-Code 1501, 1505, 1511, 1515) ..........................58
Overcrank (Evolution E-Code 1100) .......................58
Under-Frequency ....................................................58
Clearing an Alarm ...................................................58
Section 3.3 Operational Analysis – Evolution 2.0.61
Introduction .............................................................61
Utility Source Voltage Available ..............................62
Initial Dropout of Utility Source Voltage ..................64
Utility Voltage Failure and Engine Cranking ...........66
Engine Startup and Running ...................................68
Transfer to Standby ................................................70
Utility Voltage Restored and Re-transfer to Utility ..72
Engine Shutdown ....................................................74

Table of Contents
iiDiagnostic Repair Manual
Section 3.4 Operational Analysis – Evolution 1.0.77
Introduction ............................................................. 77
Utility Source Voltage Available ............................. 77
Initial Dropout of Utility Source Voltage .................. 79
Utility Voltage Failure and Engine Cranking ........... 81
Engine Startup and Running .................................. 83
Transfer to Standby ................................................ 85
Utility Voltage Restored and Re-transfer to Utility .. 87
Engine Shutdown ................................................... 89
Section 3.5 Troubleshooting Flowcharts...............91
Evolution™ Controller E-Codes ............................. 91
Additional Codes For 8 and 9 kW Units
(Evolution 1.0 Controller Only) ............................... 92
Problem 14 – Shutdown Alarm/Fault Occurred
During Crank Attempt, Start or Run ....................... 93
Problem 15 – Engine Will Not Crank When
Utility Power Source Fails ...................................... 94
Problem 16 – Engine Will Not Crank When
Controller is Set to MANUAL or Controller
Goes Dark and Reboots......................................... 94
Problem 17 – Engine Cranks but Will Not Start ..... 95
Problem 18 – Engine Starts Hard and/or Runs
Rough / Lacks Power / Backfires / Hunting /
Erratic Operation .................................................... 96
Problem 19 – 7.5 Amp Fuse
(F1 in Controller) Blown.......................................... 97
Problem 20 – Generator Will Not Exercise............. 97
Problem 21 – No Low Speed Exercise................... 97
Problem 22 – Battery is Dead ................................ 97
Problem 23 - Controller displays “Model Ident
Problem Fix Harness Resistor” fault....................... 98
Section 3.6 Diagnostic Tests..................................99
Introduction ............................................................. 99
Safety ..................................................................... 99
Engine/DC Troubleshooting ................................... 99
Test 40 – Check position of AUTO-OFF-MANUAL
Mode ...................................................................... 99
Test 41 – Try a Manual Start ................................ 100
Test 42 – Test the Function Of The
AUTO-OFF-MANUAL Mode ................................. 100
Test 43 – Test Auto Operations of the Controller . 100
Test 44 – Check 7.5 Amp Fuse
(Alarm Code 2400 Firmware 1.11 and Older) ...... 100
Test 45 - Check Battery and Cables .................... 101
Test 46 – Check Wire 56 Voltage ......................... 102
Test 47 – Test Starter Contactor Relay
(V-Twin Engine) .................................................... 103
Test 48 – Test Starter Contactor .......................... 104
Test 49 – Test Starter Motor ................................ 104
Test 50 – Check Fuel Supply and Pressure ......... 105
Test 51 – Check Controller Wire 14 Outputs ........ 107
Test 52 – Check Fuel Solenoid ............................ 107
Test 53 – Check AC Output Frequency ............... 108
Test 54 – Check Stepper Motor Control ............... 108
Test 55 – Check for Ignition Spark ....................... 109
Test 57 – Check Condition of Spark Plugs .......... 110
Test 58 – Check Engine / Compression Test /
Cylinder Leak Down Test ..................................... 111
Check Compression ............................................. 111
Cylinder Leak Down Test ..................................... 111
Test 59 – Check Shutdown Wire .......................... 112
Test 60 – Check and Adjust Ignition Magnetos .... 113
Test 61 – Check Oil Pressure Switch (LOP)
and Wire 86 (E-Code 1300) ................................. 116
Test 62 – Check High Oil Temperature Switch
(E-Code 1400) ...................................................... 117
Test 63 – Check and Adjust Valves ..................... 118
Test 64 – Check Wire 18 Continuity ..................... 119
Test 65 – Test Exercise Function ......................... 119
Test 66 – Test Cranking and Running Circuits .... 120
Test 67 – Test Run Circuit ................................... 121
Test 68 – Test Crank Circuit ................................ 121
Test 70 – Check For Low Speed Function Enable
(Available only on certain models) ....................... 121
Test 75 – Test 120 Volt Input (T1) 60 Hz 240
Volt Input (T1 - T2) 50 Hz ..................................... 121
Test 76 – Verify DC Voltage Output
of the Controller .................................................... 122
Test 77 – Check Wire 13 and Wire 0 ................... 122
Test 78 – Test DC Charge Current to the Battery 122
Test 79 – Check T1 Voltage at Customer
Connections ......................................................... 123
Test 80 – Check T1 Voltage at Controller
Connector ............................................................. 123
Test 81 – Check T1/T2 Voltage in
Transfer Switch .................................................... 123
Test 82 – Test F3 (T1) Fuse Circuit ..................... 123
Test 83 – Verify Model ID Resistor Connections . 124
Section 4 – Disassembly
Section 4.1 Major Disassembly............................ 127
Front Engine Access (2016 and prior models) ..... 127
2017 and Newer HSB Front Access .................... 131
Major Disassembly (2016 and prior models) ........ 135
Torque Specifications ........................................... 140
Major Disassembly(2017 and newer models) ...... 141
Stator and Rotor Removal .................................... 142
Engine Removal ................................................... 154
Engine Installation ................................................ 156
Stator and Rotor Installation ................................. 159
Torque Specifications ........................................... 168

Table of Contents
Diagnostic Repair Manualiii
Section 5 – Electrical Data
Section 5.1 10000006453-E WD/SD Air-cooled
HSB Evolution 2.0 w/426-460cc Engine 60 Hz.....169
Section 5.2 10000017243-A WD/SD Air-cooled
HSB Evolution 2.0 w/816-999cc Engine 60 Hz.....177
Section 5.3 10000007481-G WD/SD Air-cooled
HSB Evolution 2.0 50 Hz 1-phase CE....................185
Section 5.4 10000008280-G WD/SD Air-cooled
HSB Evolution 2.0 50 Hz Australia........................193
Section 5.5 0L6822-B WD/SD Air-cooled 2017
Evolution 1.0 and newer (not Evolution 2.0)
9 kW 60 Hz...............................................................201
Section 5.6 0L6823-B WD/SD Air-cooled 2017
Evolution 1.0 and newer (not Evolution 2.0)
60 Hz........................................................................207
Section 5.7 0L6824-B WD/SD Air-cooled 2017
Evolution 1.0 and newer (not Evolution 2.0)
50 Hz........................................................................213
Section 5.8 0K2945-E WD/SD Air-cooled 2017
Evolution 1.0 and newer (not Evolution 2.0)
8 kW 60 Hz...............................................................219
Section 5.9 0J9961-D WD/SD Air-cooled Pre
2016 Evolution 1.0 (not Evolution 2.0)
11-24 kW 60 Hz .......................................................225
Section 5.10 A0000189156-A WD/SD Air-cooled
Evolution 2.0 w816-999cc Engine kW 60 Hz ........231
Introduction ...........................................................231
Appendix A Controller Identification....................239
Probing and Pin Extraction ...................................239
J3 Breakout Harness Test Procedures .................240
Testing Voltage .....................................................240
Testing Resistance ...............................................240
Testing Fixed Excitation ........................................241
Evolution 2.0 Controller ........................................242
Evolution 1.0 Controller ........................................244
Electrical Formulas ...............................................247

Table of Contents
ivDiagnostic Repair Manual
This page intentionally left blank.

Diagnostic Repair Manual1
Section 1.1 Generator Basics
Introduction
This diagnostic repair manual has been prepared
especially for familiarizing service personnel with the
testing, troubleshooting and repair of air-cooled product
that utilizes the Evolution controllers. Every effort has
been expended to ensure that the information and
instructions in the manual are accurate and current.
However, the manufacturer reserves the right to change,
alter or otherwise improve the product at any time without
prior notification.
This manual has been divided into SECTIONS and each
section consists of SUBSECTIONS.
This manual is not intended to provide detailed
disassembly and reassembly of the entire Residential
product line. This manual is intended to:
•Provide the service technician with an
understanding of how the various assemblies and
systems work.
•Assist the technician in finding the cause of
malfunctions.
•Effect the expeditious repair of the equipment.
Sections
Section 1 – General Information – Provides the basic
understanding of the generator as well as basic
installation information and operating instructions.
Section 2 – AC Generators – Provides the basics of the
AC alternator design and the AC troubleshooting portion
of the manual.
Section 3 – Engine/DC Control – Provides the
troubleshooting and diagnostic testing procedure for
engine related problems on the Evolution™ Controllers.
Section 4 – Disassembly – Provides detailed step-by-
step instructions for the replacement of the rotor/stator
and engine.
Section 5 – Electrical Data – Illustrates all of the
electrical and wiring diagrams for the various kW ranges
and transfer switches.

Section 1.1 Generator Basics
2Diagnostic Repair Manual
Specifications
For rated power capacity, rated voltages, maximum load, harmonic distortion, main line circuit breaker sizes, number of
phases, number of rotor poles, rated frequency, power factor, battery requirement, unit weight, dimensions, sound
output, exercise duration, engine type, number of cylinders, displacement, cylinder block design, valve arrangement,
ignition system, governor system, compression ratio, starter system, oil capacity, operating rpm, and fuel consumption,
please refer to the specific unit's spec sheet located at www.generac.com.
IMPORTANT NOTE: All unit specifications are subject to change.
\\* Resistance values shown are based on new windings at 68 °F (20 °C) with neutrals connected. Actual readings may vary based on type of meter
used and any other components or connections included in the circuit being tested.
Table 1-1. Stator Winding Resistance Values / Rotor Resistance\*
Power
Windings Across
11 & 22
Power
Windings Across
11&44
Power
Windings Across
33 & 44
Sensing
Windings
Across 11s & 44s
Excitation
Windings
Across 2 & 6
Rotor
Resistance
8 kW0.16 - 0.180.32 - 0.370.16 - 0.180.35 - 0.410.55 - 0.644.96 - 5.76
9 kW0.16 - 0.180.32 - 0.370.16 - 0.180.37 - 0.431 - 1.166.30 - 7.32
10 kW (2019)0.13 - 0.160.26 - 0.320.13 - 0.160.31 - 0.380.9 - 1.056.82 - 7.93
11 kW0.16 - 0.180.32 - 0.370.16 - 0.180.35 - 0.410.55 - 0.644.97 - 5.76
13 kW (2019)0.13 - 0.150.26 - 0.310.13 - 0.150.3 - 0.350.84 - 0.987.09 - 8.23
13/14 kW0.12 - 0.140.25 - 0.290.12 - 0.140.28 - 0.330.85 - 0.997.22 - 8.39
15 kW0.08 - 0.090.11 - 0.120.08 - 0.090.11 - 0.120.71 - 0.828.39 - 9.72
16 kW (2019)0.07 - 0.080.14 - 0.170.07 - 0.080.2 - 0.230.71 - 0.828.37 - 9.72
16/17 kW0.07 - 0.080.14 - 0.170.07 - 0.080.2 - 0.230.71 - 0.828.37 - 9.72
20 kW0.04 - 0.050.08 - 0.10.04 - 0.050.14 - 0.160.61 - 0.719.54 - 11.10
22 kW0.04 - 0.040.07 - 0.080.04 - 0.040.15 - 0.180.64 - 0.7410.25 - 11.92
24 kW0.04 - 0.040.09 - 0.110.05 - 0.050.09 - 0.110.71 - 0.829.99 - 11.61
8 kVA (50 Hz)0.18 - 0.20.35 - 0.410.18 - 0.20.35 - 0.410.69 - 0.816.82 - 7.93
10 kVA (50 Hz)0.08 - 0.10.16 - 0.190.08 - 0.10.16 - 0.190.74 - 0.868.28 - 9.62
13 kVA (50 Hz)0.06 - 0.070.12 - 0.140.06 - 0.070.12 - 0.140.69 - 0.819.54 - 11.1

Section 1.1 Generator Basics
Diagnostic Repair Manual3
\\* Natural gas is in cubic feet per hour/cubic meters per hour \*\*LP is in gallons per hour/liters per hour\*\*\*Values given are approximate
IMPORTANT NOTE: All unit specifications are subject to change.
\\* The 426 cc and the 460 cc engine have an Automatic Compression Release (ACR) system that will not allow full compression while cranking. Full
compression resumes at 650 RPM when ACR disengages.
Table 1-2. Fuel Consumption with Evolution and Evolution 2.0 Controller
UnitNatural Gas\*LP Vapor\*\*
1/2 LoadFull Load1/2 LoadFull Load
7/8 kW78/2.21121/3.430.87/3.291.42/5.37
9 kW (2017 and newer)90/2.55120/3.400.87/3.291.37/5.20
10/11 kW124/3.51195/5.521.18/4.451.92/7.28
10 kW (2019)101/2.86127/3.600.97/3.661.48/5.62
11 kW (2017 and newer)107/3.03159/4.501.22/4.621.97/7.45
13/13 kW157/4.45255/7.221.64/6.2 2.95/11.15
13 kW (2019)154/4.36225/6.371.54/5.832.45/9.28
14/14 kW177/5.01279/7.91.85/6.993.07/11.61
15/15 kW185/5.24296/8.381.83/6.913.19/10.82
16/16 kW193/5.47296/8.381.9/7.23.19/12.07
16/16 kW (2017 and newer)218/6.17309/8.752.03/7.702.94/11.11
16 kW (2019)182/5.15245/6.941.70/6.452.99/11.32
16/17 kW193/5.47312/8.831.99/7.533.57/13.53
17 kW (2017 and newer)193/5.47312/8.832.0/7.573.57/13.53
18/20 kW205/5.8308/8.722.08/7.873.85/14.57
20 kW (2017 and newer)204/5.78301/8.522.37/8.993.56/13.48
22 kW184/5.21281/7.962.16/8.163.68/13.94
22 kW (2017 and newer)228/6.46327/9.262.53/9.573.90/14.77
Table 1-3. Engine with Evolution and Evolution 2.0 Controller
DisplacementModelNo. of
Cylinders
Oil Capacity
(w/Filter)
Recommended Spark
Plug
Spark Plug
Gap
Valve Clearance Compression
Pressure
410cc8 kW1Approx. 1.5 Qt/
1.4L
RC12YC
Generac P/N 0G0767A
0.508 mm
(0.020 inch)
0.05-0.1mm (0.002-
0.004 in)
190 psi +/- 10-15%
426cc9 kW1Approx. 1.1 Qt/
1.0L
RC12YC
Generac P/N 0G0767A
0.508 mm
(0.020 inch)
0.05-0.1mm (0.002-
0.004 in)
80–120 psi \*
460cc10 kW1Approx. 1.1 Qt/
1.0L
RC12YC
Generac P/N 0G0767A
0.508 mm
(0.020 inch)
0.05-0.1mm (0.002-
0.004 in)
80–120 psi \*
530cc11 kW2Approx. 1.7 Qt/
1.6L
BPR6HS/RL87YC
Generac P/N 0E9368
0.76 mm
(0.030 inch)
0.05-0.1mm (0.002-
0.004 in)
170 psi +/- 10-15%
816cc13/16 kW (2019)
14/18 kW (2020)
2Approx. 2.2 Qt/
2.1L
RC12YC
Generac P/N 0G0767A
0.508 mm
(0.020 inch)
Hydraulic lifters—
Not adjustable
180–220 psi
992cc13/14/15/16/17 kW2Approx. 1.9 Qt/
1.8L
RC14YC
Generac P/N 0E7585
1.02 mm
(0.040 inch)
0.05-0.1mm (0.002-
0.004 in)
185 psi +/- 10-15%
999cc16/17kW (2017)
20/22/24 kW
2Approx. 1.9 Qt/
1.8L
RC12YC
Generac P/N 0G0767A
1.02 mm
(0.040 inch)
0.05-0.1mm (0.002-
0.004 in)
185 psi +/- 10-15%

Section 1.1 Generator Basics
4Diagnostic Repair Manual
Component Locator
Figure 1-1.
1.Exhaust
2.Generator Fan
3.Brush Assembly (mounted to
bearing carrier)
4.Alternator
5.Engine
6.Data Plate
7.Access Panel
8.Evolution Controller
Figure 1-2.
9.LED Status
10.Chassis ground lugs
11.Starter Contactor Relay
(SCR)
12.Main Line Circuit Breaker
(MLCB)
13.AC Wago Block
14.DC Wago Block
15.E1 and E2 Lugs
16.Ground Lug
17.Neutral Lug
18.Stator Connector (STR)
(in harness)
19.Field Boost Diode
(in harness)
Figure 1-3.
20.Starter Contactor (SC)
21.Stator Terminal Block (STB)
(if equipped)
1
8
012927
7
5
4
2
6
3
11
012928
13
14
15
17
16
1012
9
18
19
012929
21
20

Section 1.1 Generator Basics
Diagnostic Repair Manual5
Figure 1-4.
22.Oil Dipstick
23.Oil Fill
24.Intake Manifold
25.Fuel Select
26.Stepper Motor
Figure 1-5.
27.Venturi Mixer
28.Air Filter
29.Fuel Supply
30.Fuel Solenoid
31.Test Ports
32.Demand Regulator
Figure 1-6.
33.Spark Plug
34.Wire 18
35.Ignition Magnetos
012930
22
26
23
24
25
27
28
29
30
012931
32
31
33
34
35
012932

Section 1.1 Generator Basics
6Diagnostic Repair Manual
Table 1-4. Symptom Related Diagnostic Guide
Problem - SymptomGo To...
Aux Shutdown - E2800Check harness/switches
Battery is DeadSection 4.5, Problem 22
Charger Missing ACProblem 22
Charger Warning Problem 22
Controller displays “Model Ident Problem Fix Harness Resistor”Section 4.5, Problem 23
Controller Fuse (7.5 Amp - F1) Blown (open)Section 4.5, Problem 19
Controller Goes Dark and Reboots when StartingSection 4.5, Problem 16
Controller Displays “Warming Up” longer than 5 secondsPreliminary Output Voltage Test (POVT)
Engine Backfires and/or Hunts or Erratic OperationSection 4.5, Problem 18
Engine Cranks but Will Not StartSection 4.5, Problem 17
Engine Starts Hard and/or Runs Rough or Lacks PowerSection 4.5, Problem 18
Engine Will Not Crank When Controller Set to AUTO or MANUALSection 4.5, Problem 16
Engine Will Not Crank When Utility Power Source FailsSection 4.5, Problem 15
Generator Produces High VoltageSection 2.2, P.O.V.T.
Generator Shuts Down for Under VoltageSection 2.2, P.O.V.T.
Generator Will Not ExerciseSection 4.5, Problem 20
High Temperature - E1400Test 62
Incorrect Voltage Output, but does not Trigger a ShutdownSection 2.2, Problem 4
Low BatteryTest 45
Low Oil Pressure - E1300Test 61
Model Ident Problem - Fix Harness ResistorProblem 23
No Low-Speed ExerciseSection 4.5, Problem 21
Over Crank - E1100Section 4.5, Problem 17
Overload Remove Load - E2100Test 15
Overspeed - E1200, E1205Test 53 (was Test 12)
Overspeed - E1207Test 64 and Test 60
Overvoltage - E1800Section 2.2, Problem 2
RPM Sense Failure - E1501, E1511Test 50 and Test 64
RPM Sense Failure (Engine Cranks) - E1505, E1515Test 64
RPM Sense Failure (Engine Does Not Crank) - E1505, E1515Problem 15
Shutdown Fault Occurred During Crank Attempt, Start or RunSection 4.5, Problem 14
Under Speed - E1600, E1603Problem 3, Test 50, Test 53
Undervoltage - E1900, E1901, E1902, E1906Section 2.2, P.O.V.T.
Undervoltage Overload - E2299Test 15
Unstable Voltage, but does not Trigger a ShutdownSection 2.2, Problem 4
Voltage and Frequency Drop Excessively When Loads Are AppliedSection 2.2, Problem 3
Wiring Error - E2099Check Wiring Interconnection

Diagnostic Repair Manual7
Section 1.2 Testing, Cleaning and Drying
Visual Inspection
Perform a thorough visual inspection before testing or
troubleshooting an alternator. Remove the access covers
and look closely for any obvious problems. Look for the
following:
•Burned or broken wires, broken wire connectors,
damaged mounting brackets, etc.
•Loose or frayed wiring insulation, including loose or
dirty connections.
•All wiring is well clear of rotating and hot parts.
•Generator output voltage rating matches utility
voltage.
•Foreign objects, loose nuts, bolts and other
fasteners.
•Area around the generator is clean and clear of
paper, leaves, snow, and other objects that might
blow against the generator and obstruct air flow.
Insulation Resistance
The insulation resistances of stator and rotor windings
are a measurement of the integrity of the insulating
material that separates the electrical windings from the
generator steel core. This resistance can degrade over
time or due to such contaminates as dust, dirt, oil, grease
and especially moisture. In most cases, failures of stator
and rotor windings are due to a break down in the
insulation. In many cases, a low insulation resistance is
caused by moisture that collects while the generator is
shut down. When problems are caused by moisture
buildup on the windings, this can usually be corrected by
drying the windings. Cleaning and drying the windings
can usually eliminate dirt and moisture that has built up in
the generator windings.
The Megohmmeter
Introduction
A Megohmmeter (often called a megger), consists of a
meter calibrated in megohms and a power supply.
IMPORTANT NOTE: When testing stators and rotors,
set Megohmmeter to 500 volts and apply voltage for a
maximum of one second. Follow the Megohmmeter
manufacturers instructions carefully. Do not exceed 500
volts or apply voltage longer than 1 second.
Megohmmeter HIGH voltages could cause damage to
other components on the generator. Take the proper
precautions before testing.
Testing Stator Insulation
See Figure 1-7. Isolate all stator leads and connect all
the stator leads together.
Use a Megohmmeter power setting of 500 volts. Connect
one Megohmmeter test lead to the junction of all the
stator leads. Connect the other test lead to a frame
ground on the stator can. Read the number of megohms
on the meter.
Figure 1-7. Typical Stator Output Leads
To calculate the minimum acceptable Megohmmeter
readings use the following formula:
Example: Generator is rated at 120 VAC. Divide 120 by
1000 to obtain 0.12. Then add 1 to obtain 1.12 megohms.
Minimum insulation resistance for a 120 VAC stator is
1.12 megohms.
If the stator insulation resistance is less than the
calculated minimum resistance, clean and dry the stator.
Then, repeat the test. If resistance is still low, replace the
stator.
Use the Megohmmeter to test for shorts between isolated
windings as outlined in “Stator Insulation Tests.”
Minimum Insulation
Resistance (In “Megohms”)
=
Generator Rated Volts
1000
+1
 120
1000
\+ 1 = 1.2 megohms
BRUSHES
0
4
44
22
33
11
S TATO R
0
4
44S
11S
11S
44S
26
2
6
013028

8Diagnostic Repair Manual
Section 1.2 Testing, Cleaning and Drying
Testing Rotor Insulation
Apply a voltage of 500 volts across the rotor positive slip
ring (nearest the rotor bearing), and a ground (i.e. the
rotor shaft).
IMPORTANT NOTE: When testing stators and rotors,
set Megohmmeter to 500 volts and apply voltage for a
maximum of one second. Follow the Megohmmeter
manufacturers instructions carefully. Do not exceed 500
volts or apply voltage longer than 1 second.
Megohmmeter HIGH voltages could cause damage to
other components on the generator. Take the proper
precautions before testing.
Rotor Minimum Insulation Resistance:
1.5 Megohms
Cleaning the Generator
Caked or greasy dirt may be loosened with a soft brush
or a damp cloth. A vacuum system may be used to clean
up loosened dirt. Dust and dirt may also be removed
using dry, low-pressure air (25 psi maximum).
IMPORTANT NOTE: Do not use sprayed water to clean
the generator. Residual water on generator windings and
terminals could cause serious problems.
Drying the Generator
The procedure for drying an alternator is as follows:
1.Open the generator main circuit breaker.
NOTE: Generator should have no electrical loads
applied while drying.
2.Disconnect all wires in a manner that allows the
alternator to be completely disconnected.
3.Provide an external source to blow warm, dry air
through the generator interior (around the rotor and
stator windings.
NOTE: Do not exceed 185 ºF (85 ºC).
4.Connect stator lead.
5.Start the generator and let it run for 2 or 3 hours.
6.Shutdown the generator and repeat the insulation
resistance tests.

Diagnostic Repair Manual9
Section 1.3 Evolution Menu System Navigation
Navigation Keys
See Figure 1-8. There are four selection and navigation
keys below the display.
Figure 1-8. Evolution Display and Navigation Buttons
Escape
The ESCAPE key will cause the display to move back
toward the main menu.
Enter
The ENTER key is used to activate a menu or accept a
value when it is changed.
Up and Down
The UP and DOWN triangle keys perform a number of
functions depending on which screen of a menu is active.
•Move to the next choice (the menu to be selected
will flash on and off).
•Move left and right between various editable
menus.
•Increase or decrease a value or change a choice in
an editable menu (i.e. from Yes to No).
Main Menu
To get to the Main Menu from any other display, press
the ESCAPE key one or more times. The Main Menu is
shown in Figure 1-9 and Figure 1-10. The menu system
diagram is shown in Figure 1-20 and Figure 1-28.
There are four selections in the Main Menu: System,
Date/Time, Battery (Evolution 1.0), WIFI or Setup WIFI\*
(Evolution 2.0), Sub Menus.
Figure 1-9. Evolution 1.0 Display Main Menu
Figure 1-10. Evolution 2.0 Display Main Menu
System
Selecting SYSTEM returns to the Main Display.
Date/Time
Selecting DATE/TIME displays current date and time.
Battery
Selecting BATTERY displays the battery condition.
Sub Menus
Selecting SUB MENUS displays the Sub Menu screen.
Figure 1-11. Evolution Sub Menu
History
The History Menu displays two history logs:
•Alarm Log: displays the last 50 alarm conditions.
They are in date and time order, numbered from 1
to 50, with 1 being the most recent. Use the UP
and DOWN triangle keys to move from alarm to
alarm. Each alarm lists the date, time, and
description of the alarm.
•Run Log: displays the last 50 Run events. It will
display the date and time as well as a brief
description of the event; for instance Running –
Utility Lost; Stopped – Auto.
Figure 1-12. History Menu
Figure 1-13. Alarm Log Display
Use the UP and DOWN triangle keys to move from the
most recent Alarm (1) to the oldest (50).
Figure 1-14. Run Log Display.
Use the UP and DOWN triangle keys to move from the
most recent Run event (1) to the oldest (50).
000425
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
002462
SYSTEM
WIFI\*
DATE/TIME
SUB MENUS
009017
HISTORY
EDIT
MAINT
DEALER
002463
Alarm Log
History
Run Log
002464
Under Voltage
1 09/15/10 04:55:22
002465
Stopped
1 09/15/10 04:55:22
002466

Section 1.3 Evolution Menu System Navigation
10Diagnostic Repair Manual
Maint (Evolution 1.0)
The MAINT Menu displays three selections: Maint Log,
Run Hrs, and Scheduled.
Figure 1-15. Maint Menu (Evolution 1.0)
Battery (Evolution 2.0)
The BATTERY Menu displays three selections: Maint
Log, Run Hrs, and Scheduled.
Figure 1-16. Battery Menu (Evolution 2.0)
Edit
Selecting the Edit Menu enables editing of the following
selections:
•Language
•Fuel Selection
•Cold Smart Start (firmware 1.14 and above)
•Current Date/Time
•Exercise Time
•Exercise Frequency
•Firmware Update
Run Hrs
View the amount of actual run hours on the unit.
Scheduled
View when the next scheduled maintenance is due.
Maint Log
Review the history of maintenance recorded on the unit.
Evolution Dealer Menu
Dealer
The Dealer Menu displays three selections:
•Display
•Dealer Edit
•Test
Figure 1-17. Evolution Dealer Menu
Display
The Display Menu displays these selections:
•Battery Voltage
•Charging Status
•Run Hours
•Output Volts
•Output Frequency (Hz)
•Engine Speed (RPM)
•Utility Input Volts
•Ambient Temperature (ºF)
•V Firmware Hardware
•Bootloader EEPROM
•Command
•Node Hz Volts
Use the UP and DOWN triangle keys to move between
selections.
Dealer Edit
The Dealer Edit Menu displays these selections:
•Startup Delay
•Run Hours
•Util Volts Low Value
•Util Recovery Volts
•Set Output Voltage (Evolution 2.0)
•Calibrate Current 1
•Calibrate Current 2
•Calibrate Volts
•2-Wire Start Select
•Wi-Fi Options (Evolution 2.0)
•Go To Wizard (Evolution 2.0)
•Reset Maintenance
•Factory Reset (Evolution 2.0)
These are editable selections within this menu selection.
Table 1-5. Cold Smart Start Parameters
Node8 - 20 kW 22 - 24 kW
Cold Smart Start (2015-
02) and Ambient Temp
display screen
XX
Temperature Threshold50 ºF20 ºF
Default SettingYesYes
Transfer Time Delay30 sec30 sec
Maint LogScheduled
MAINT:Run Hrs
002467
Maint LogScheduled
BatteryRun Hrs
009018
DEALER:
DEALER EDIT
DISPLAY
TEST
002468

Section 1.3 Evolution Menu System Navigation
Diagnostic Repair Manual11
Test
Provides four test tools integral to the control panel:
Inputs, Outputs, Display, and QT-Test.
•INPUTS displays the status of the 8 input channels
monitored by the control panel. See Table 1-6.
Each input represents an open or closed set of
contacts, and will display either a “0” or “1”. A “0”
represents an open contact. A “1” represents a
closed contact. This screen also displays Utility
Voltage.
•OUTPUTS displays the status of the output relays
used by the control panel to initiate commands (like
Crank and Run, or Transfer). See Table 1-6. Each
channel represents a relay with a either a “0” or “1”.
A “0” represents a relay that is de-energized (OFF).
A “1” represents a relay that is energized (ON).
This screen will also display the Generator Output
Voltage.
•Display provides two flashing bars that test the
display LEDs. As the bars flash on and off, bad
sectors will not turn on. If a sector does not turn on,
those LEDs are not working. The control panel
requires replacement to correct a bad display.
NOTE: This will also flash the 3 LED's on the left side of
the unit.
•QT-Test is available when enabled on the unit. It
provides a way to test the Quiet Test mode of the
generator. When tested the generator will run at a
lower speed (rpm) during the test. For the unit to
perform an actual Quiet Test Exercise, it must be
enabled in the Exercise Time editing menu.
NOTE: Utility must be present and the controller must be
in AUTO to unlock the Sub Test menu and perform the
QT-Test.
Inputs
Inputs are numbered from left to right (1-8).
0 indicates an Input is OFF
1 indicates an Input is ON
For example, in Figure 1-18 Inputs 2 and 7 are ON (Low
Oil Pressure and the Auto switch). This indicates the unit
is shut down and in AUTO.
NOTE: On an Evolution controller, the 1 (ON) in Input 7
is only visible while the AUTO mode is depressed. When
the AUTO mode is released Utility 7 reverts to a 0 on the
display.
Figure 1-18. Test Inputs Display
Outputs
Outputs are numbered from left to right (1-8).
0 indicates the Output is OFF
1 indicates the Output is ON
For example, in Figure 1-19 there are no Outputs ON.
This indicates the unit is shut down.
Figure 1-19. Test Outputs Display
Clearing an Alarm
When the generator is shut down due to a latching alarm,
the controller must be set to the OFF mode and the
ENTER key pressed to unlatch any active fault and clear
the corresponding fault alarm message.
0 1 0 0 0 0 1 0
 INPUTS: Utility 240
002469
Table 1-6. Digital Inputs and Outputs
PositionDigital InputsDigital Outputs
1Auxiliary ShutdownNot Used
2Low Oil PressureNot Used
3High TemperatureNot Used
4Not UsedBattery Charger Relay
5Wiring Error DetectFuel
62-Wire StartStarter
7AutoIgnition
8ManualTransfer
0 0 0 0 0 0 0 0
 OUTPUTS: Gen 0
002470

Section 1.3 Evolution Menu System Navigation
12Diagnostic Repair Manual
Figure 1-20. Evolution 2.0/Sync 3.0 HSB Menu Map—EDIT
BATTERY
WIFI
DATE/TIME
SUB MENUS
HISTORY
EDIT
MAINT
DEALER
READY TO RUN
Hours of Protection
0 (H)
ESC
ESC
ENTER
ENTER
ENTER
ENTER
ENTERENTERENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
Select YES, then press ENTER to continue or
ESCAPE to cancel update. During update
process, the Blue “Manual” light flashes, then
the Green “Auto” light flashes. When update is
complete, the unit returns to Install Wizard
menu. When the controller powers up, the first
screen briefly displays the version number.
When update is complete, remove USB Drive.
Then follow the Install Wizard Menu.
ESC
ESC
ESC
Select Hour (0-23)
\- 14 +
ESC
Select Min (0-59)
\- 0 +
ESC
Select Hour (0-23)
\- 14 +
ESC
Quiet Test Mode ?
\- YES or NO +
ESC
Select Frequency
\- WEEKLY +
\- BIWEEKLY +
\- MONTHLY +
Language
\+ English -
Fuel Selection
\+ NG or LP -
Cold Smart Start?
\- YES or NO +
Language
\+ Francais -
\+ Espanol -
\+ Portuguese -
\+ ....... -
ESC
Select Day
\- Wednesday +
ESC
ESCESC
ESC
ESC
ESC
ESC
Select Year (0-99)
\- 16 +
ESC
Select Date (1-31)
\- 13 +
ESC
Select Month (1-12)
\- 2 +
Evolution 2.0 / Sync 3.0 HSB
Main Menu Map—EDIT
ENTER
Language
Å English Æ
Fuel Selection
Å NG or LP Æ
Cold Smart Start?
Å YES or NO Æ
Current Date/Time
Å 2/12/16 12:22 Æ
Exercise Time
Å HH:MM Day Freq Æ
Firmware Update
Å Yes Æ
Generator Activated
Service Unit
\+ \-
\+
Select Min (0-59)
\- 0 +
Update from:
Å USB or Wi-Fi Æ
Firmware Update
Å Insert USB Æ
Possible Message(s)
Corrupted File
Invalid File
File Not Found
Unsupported Device\*
"Current:V XXXX "
"USB: V XXXX"
"Are You Sure?"
"\- Yes or No +"
ESC
ESC
ESC
ESC
ENTERUSBENTER
ESC
ENTER
Note: Menu functions and features may vary depending on unit model and firmware revision.
\\* Re-try using a higher quality
USB drive. File names on the USB
cannot have more than 8 characters.
Only when WiFi Activated
Language Update?
Å Yes Æ
WIFI Enable
Å YES or NO Æ
ESC
ENTERENTERENTER
ESC
ENTER
<ENT> LOAD LANGUAGE
<ESC> TO QUIT
"Current: V 1.01"
"USB: V 1.05
"Are You Sure?"
"\- Yes or No +"
WIFI Enable
\+ YES or NO -
Refer to the Installation Wizard.
Only if Wi-Fi is disabled.
Date/Time automatically
updates if connected
to Wi-Fi.
Defaults to English.
Select desired language
by scrolling through list.


010460a
Evolution 2.0/Sync 3.0 HSB
Menu Map—EDIT

Section 1.3 Evolution Menu System Navigation
Diagnostic Repair Manual13
Figure 1-21. Evolution 2.0/Sync 3.0 HSB Menu Map—HISTORY, MAINT
ESC
ENTER
ENTER
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
EXAMPLE:
Inspect Battery 200 RnHr or 12/27/18
and
Next Maintenance 200 RnHr or 12/27/18
ESC
ENTER
ESC
ENTER
ESC
ENTER
ENTER
ESC
ESC
Battery
Maint. Log
Run Hrs
Scheduled
Run Hours (H)
0.0
Access
Requires
Password
(If enabled): Refer to the Wi-Fi manual
for flow charts relating to Wi-Fi
(If not enabled): Displays SETUP WIFI
NOTE 1: Last 50 logs displayed for each
(Alarm Log, Run Log, Maint. Log).
NOTE 2: Error code displayed for each
Alarm, Error Code and Alarm Message
swap every 5 seconds.
Alarm Log
Run Log
Logs 1–50 (see Note 1 and 2)
Logs 1–50 (see Note 1 and 2)
ESC
ESC
ENTER
ENTER
"Battery Maintained"
"Schedule A Serviced"
"Schedule B Serviced"
"Maintenance Reset"
"Inspect Battery"
"Service Schedule A"
"Service Schedule B"
Warning Message(s)
Low Battery
Exercise Set Error
Service Schedule A
Service Schedule B
Inspect Battery
Stopping...
FIRMWARE ERROR-9
Battery Problem
Charger Warning
Charger Missing AC
Overload Cooldown
SEEPROM ABUSE
USB Warning
Download Failure
Overload Warning
No WIFI
Running Manual
Running-Utility Lost
Running-Remote Start
Running-2 Wire Start
Running - Exercise
Switched Off
Stopped - Auto
Alarm Message(s)
High Engine Temp
Low Oil Pressure
Overcrank
Overspeed
RPM Sense Loss
Underspeed
Internal Fault
FIRMWARE ERROR-7
WIRING ERROR
Overvoltage
Undervoltage
Overload Remove Load
Low Volts Remove Load
Stepper Overcurrent
Auxiliary Shutdown
Emergency Stop
Battery Condition
“Good” “Inspect Battery”
or “Check Battery”
Note: Menu functions and features may vary depending on unit model and firmware revision.
SYSTEM
WIFI
DATE/TIME
SUB MENUS
HISTORY
EDIT
MAINT
DEALER
READY TO RUN
Hours of Protection
0 (H)
ESC


ESC
ENTER
ENTER
Evolution 2.0 / Sync 3.0 HSB
Menu Map—HISTORY, MAINT
ESC
ENTER
NOTE 1: Last 50 maintenance logs displayed.
NOTE 2: Date and time displayed for each
occurence.
+
–
Time Zone
Country/City
Current Date/Time
10/09/18 07:40
010482
Evolution 2.0/Sync 3.0 HSB
Menu Map—HISTORY, MAINT

Section 1.3 Evolution Menu System Navigation
14Diagnostic Repair Manual
Figure 1-22. Evolution 2.0/Sync 3.0 HSB Menu Map—SYSTEM
Note: Menu functions and features may vary depending on unit model and firmware revision.
SYSTEM
WIFI
DATE/TIME
SUB MENUS
READY TO RUN
Hours of Protection
0 (H)
Ready to Run
Hours of Protection
0 (H)
Cranking
Attempt # 3
Stopped - Warning
“Warning Message”
Cranking - Warning
“Warning Message”
Cranking
Pausing for 13 sec
Running
Warming Up
Cranking - Alarm
“Alarm Message”
Switched to “OFF”\*
Hours of Protection
0 (H)
Switched OFF
Hours of Protection
0 (H)
Warning Message(s)
Low Battery
Exercise Set Error
Service Schedule A
Service Schedule B
Inspect Battery
Stopping...
FIRMWARE ERROR-9
Fuel Pressure
Battery Problem
Charger Warning
Charger Missing AC
Overload Warning
SEEPROM ABUSE
USB Warning
Download Failure
Overload Warning
No WIFI Module
No WIFI Router Comms
No WIFI Server Comms
Alarm Message(s)
High Engine Temp
Low Oil Pressure
Overcrank
Overspeed
RPM Sense Loss
Underspeed
Controller Fault
FIRMWARE ERROR-7
WIRING ERROR
Overvoltage
Undervoltage
Overload Remove Load
Low Volts Remove Load
Stepper Overcurrent
Auxiliary Shutdown
Emergency Stop
Fuse Problem
Loss of Speed Signal
Loss of Serial Link
Utility Loss Delay
Pausing for 13 sec.
Running in Exercise
Hours of Protection
0 (H)
Running - Warning
“Warning Message”
Running
Cooling Down
Running
Hours of Protection
0 (H)
Running - Alarm
“Alarm Message”

ESC
ENTER
Evolution 2.0 / Sync 3.0 HSB
Menu Map—SYSTEM
\\* Hours of Protection and
number of hours will flash
every 5 seconds when
displayed.
010461
Evolution 2.0/Sync 3.0 HSB
Menu Map—SYSTEM

Section 1.3 Evolution Menu System Navigation
Diagnostic Repair Manual15
Figure 1-23. Evolution 2.0/Sync 3.0 HSB Menu Map—ACTIVATION
\\* Re-try using a higher quality USB drive.
File names on the USB cannot have more
than 8 characters.
Defaults to English.
Select desired language by scrolling through list.
Use UP and DOWN
arrows to select YES or
NO, then press
“ENTER”.
Controller assigns
random date and time
for biweekly exercise.
Holding the Up or Down
arrow button for 2 seconds
will speed dial through the
selections.
ENTER
Setup Wi-Fi?
\+ Yes or No -
WIFI Signal XX%
XXXXXXXXXXX
WIFI Signal XX%
XXXXXXXXXX
Update From Server
Continue?
Fuel Selection
\+ NG or LP -
Fuel Selection
\+ NG or LP -
Language
\+ English -
\+ Espanol -
\+ Francais -
\+ Portuguese -
\+ ...... -
Power Up Unit
FIRMWARE V X.XX
HARDWARE V X.XX
Install Wizard
Select Hour (0-23)
-
14+
Select Minute (0-59)
-
0+
ENTER
Select Month (1-12)
-
2+
ENTER
Select Date (1-31)
-
13+
ENTER
Select Year (0-99)
-
13+
ESC
Select “Yes” then press “Enter” to continue or press “ESCAPE” to
escape cancel update.
During update process the blue “Manual” light flashes, then the green
“Auto” light flashes. Sequence does this twice. When update is
complete the unit returns to Install Wizard menu.
When the controller powers up the very first screen displays the version
number for a few seconds.
When update is complete remove thumb drive, then follow the Install
Wizard Menu.
ENTER
ENTER
YES
ENTER
ENTER
ENTER
ENTER
ENTER
Controller X.XX.XXX
Server X.XX.XXX
ENTER
Are You Sure?
\- Yes or No +
Follow setup
process in
Wi-Fi manual
Use UP and DOWN
arrows to select fuel
type, then press
“ENTER”.
Cold Smart Start?
ÅYES or NOÆ
Cold Smart Start?
ÅYES or NOÆ
Time Zone
XXXXXX
Install Wizard
Set Exercise...
Install Wizard
Set Exercise...
Exercise Time
 HH:MM Day Biweekly...
Update From: WIFI
 <Enter> to Begin
ESC
ENTER
ENTER
ENTER
Exercise Time
 HH:MM Day Biweekly...
USB Only–No WiFi
 <Enter> to Begin
Firmware Update
 <\- Insert USB ->
Current: V X.XX
 USB: X.XX
Note: If language was previously
programmed this goes directly to
“Select Hour”
NO
ENTER
SYSTEM
WIFI
DATE/TIME
SUB MENUS
Evolution 2.0/Sync 3.0 HSB
Dealer Menu Map—ACTIVATION
Possible Message(s):
Corrupted File
Invalid File
File Not Found
Unsupported Device\*
Switched to OFF
Hours of Protection
0 (H)
ENTER
010462
Evolution 2.0/Sync 3.0 HSB
Menu Map—ACTIVATION

Section 1.3 Evolution Menu System Navigation
16Diagnostic Repair Manual
Figure 1-24. Evolution 2.0/Sync 3.0 HSB Menu Map—FIRMWARE
Note: If download fails retry.
If still not working check
customer router system OR
update via USB.
Note: Menu functions and features may vary depending on unit model and firmware revision.
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
HISTORY
EDIT
MAINT
DEALER
Switched to “OFF”
Hours of Protection
0 (H)
Update From: WiFi
(Enter) To Begin
(Esc) To Quit
WiFi Signal 55%
XXXXXXXX........
(Enter) To Continue
Update From Server
Continue? (Enter)
Checking WiFi
10
Checking For Update
100
Downloading Update
500
Up To Date
1.05.058
USB Only No WiFi
(Enter) To Begin
(Esc) To Quit
Also see
Update Firmware – Alternate Method
ESC
ENTER
"Current:V XXXX "
"USB: V XXXX"
"Are You Sure?"
"\- Yes or No +"
ESC
ESC
ENTER
Possible Message(s)
"Corrupted File"
"Invalid File"
"File Not Found"
"Unsupported Device"
"Insert USB"
ENTER
ENTER
ESC
ESC
ENTER
ESC
ENTER
Exercise Time
Å 14:00 Wednesday Æ
ESC
\- Current Date/Time +
Å 02/12/13 12:31 Æ
ESC
Cold Smart Start
Ye s
ESC
Select “Yes” and press “Enter” to continue
or press “ESCAPE” to cancel.
During update process the blue “Manual”
light flashes, then the green “Auto” light
flashes. Sequence does this once for
firmware (single file) and twice for firmware
and hardware (two files)
When the controller powers up the very first
screen displays the version number for a
few seconds.
When update is complete remove Thumb
Drive, then follow the Install Wizard Menu.
ESC
Fuel Selection
Å NG or LP Æ
ESC
\- Language +
Å English Æ
ESC
Firmware Update
Å Press Enter Æ
Firmware Update
\- Insert USB +
ESC
Generator Activated
XXXXXXXXXXXX
ESC
Language Update
Ye s
ESC
WiFi Enable
No
Use the up down arrows to change
the selection from WIFI to USB
ONLY if WIFI is active
Only when
WiFi
Activated
\*AC Firmware Rev 1.04
(or higher) for Evo 2.0
and Sync 3.0 contains
the following languages:
English
Swedish
Italian
German
Finnish
Dutch
Danish
Portuguese
French
Spanish
\*
Evolution 2.0 / Sync 3.0 HSB
Firmware Menu Map
010463a
Evolution 2.0/Sync 3.0 HSB
Menu Map—FIRMWARE

Section 1.3 Evolution Menu System Navigation
Diagnostic Repair Manual17
Figure 1-25. Evolution 2.0/Sync 3.0 HSB Menu Map—DEALER EDIT
DEALER EDIT
DEALER:
DISPLAY
TEST
SYSTEM
WIFI
DATE/TIME
SUB MENUS
HISTORY
EDIT
MAINT
DEALER
ESC
ENTER
ESC
ENTER
ENTER
ESC
Startup Delay (sec)
Å 2 to 1500 Æ
\*
ESC
Run Hours (H)
Å 0.0 Æ
\*
ESC
Util Volts Low Value
Å 140 - 171 Æ
\*
ESC
Util Recovery Volts
Å 190 - 216 Æ
\*
ESC
Set Output Voltage
220
\*
ESC
Calibrate Current1
Å 1186 - 1780 Æ
\*
ESC
Calibrate Current2
Å 1186 - 1780 Æ
\*
ESC
Calibrate Volts
Å 750 - 1280 Æ
\*
ESC
2 Wire Start Select
Å No or Yes Æ
\*
ESC
WIFI OPTIONS
PRESS ENTER
\*
ESC
GO TO WIZARD
NO
\*
ESC
FACTORY RESET
YES
\*
ESC
Reset Maintenance
Å No or Yes Æ
\*
Only on
units with
CT’s
Only on
units with
CT’s
Only when
WiFi
Activated
Util Volts Low Value
Å 140 - 156 Æ
Util Recovery Volts
Å 175 - 198 Æ
50 Hz Display
Only on units
with CT’s
Current 0.0
Å 1640 Æ
Current 0.0
Å 1640 Æ
Calibrate Volts
Å 1120 Æ
EcoGen Only
Off Grid Mode
Yes or No
WIFI RSSI - 58dB
000000...........
CONNECTION
OK
WIFI VERSIONS
FW 01.05.58 HW 01.00
SETUP IP ADDR:
192.168.51.1
SETUP SSID
MLG35288
WIFI IP ADDR:
10.13.56.180
WIFI SSID
Generac-Guest
PING
ENTER to SEND
SENDING PING
PLEASE WAIT....
PING SUCCESSFUL
ESC to RETURN
REDO WIFI SETUP?
NO/YES
Evolution 2.0/Sync 3.0 HSB
Dealer Menu Map—DEALER EDIT
To access Dealer Menu enter Password from MAIN DISPLAY:
UP, UP, ESC, DN, UP, ESC, UP, ENTER
Note:Unit needs to be activated to access the Dealer Menu.
Note: Menu functions and features
may vary depending on unit model
and firmware revision.
010464
Evolution 2.0/Sync 3.0 HSB
Menu Map—DEALER EDIT

Section 1.3 Evolution Menu System Navigation
18Diagnostic Repair Manual
Figure 1-26. Evolution 2.0/Sync 3.0 HSB Menu Map—DEALER TEST
DEALER EDIT
DEALER:
DISPLAY
TEST
SYSTEM
WIFI
DATE/TIME
SUB MENUS
HISTORY
EDIT
MAINT
DEALER
ESC
ENTER
ESC
ENTER
INPUTS: Utility 0 V
0 0 0 0 0 0 0 0
OUTPUTS:Gen. 0 V
0 0 0 0 0 0 0 0
To Test Displays
Press Enter
Performs
segment
test of the
display
Note: Units equipped with Quiet
Test only. Unit must be in AUTO
and have Utility available in
order to view this screen and
test the Quiet Test function.
ESC or ENTER
ENTER
ENTER
ESC
ENTER
ESC
ESC
ESC
ESC
IN AUTO PRESS
ENTER FOR QT-TEST
PRESS ENTER TO
STOP Quiet Test
ESC
ESC
To access Dealer Menu enter Password from MAIN DISPLAY:
UP, UP, ESC, DN, UP, ESC, UP, ENTER
Note:Unit needs to be activated to access the Dealer Menu.
Evolution 2.0/Sync 3.0 HSB
Dealer Menu Map—TEST
Note: Menu functions and features
may vary depending on unit model
and firmware revision.
Evolution 2.0/Sync 3.0 HSB
Menu Map—DEALER TEST
010465

Section 1.3 Evolution Menu System Navigation
Diagnostic Repair Manual19
Figure 1-27. Evolution 2.0/Sync 3.0 HSB Menu Map—DEALER DISPLAY
DEALER EDIT
DEALER:
DISPLAY
TEST
SYSTEM
WIFI
DATE/TIME
SUB MENUS
HISTORY
EDIT
MAINT
DEALER
ESC
ENTER
ESC
ENTER
To access Dealer Menu enter Password from MAIN DISPLAY:
UP, UP, ESC, DN, UP, ESC, UP, ENTER
Note:Unit needs to be activated to access the Dealer Menu.
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
“Charging Status”
“Charging” or “Not Charging”
“Output Frequency (Hz)”
0.0
Commands:
“Running Manual”
“Running - Utility Loss”
“Running - Remote Start”
“Running - 2-wire Start”
“Running - Exercise”
“Switched Off”
“Stopped - Auto”
“Stopped - Alarm”
ESC
 “Battery Voltage”
0 - 13.7
ESC
Output Volts”
0
ESC
Output Amps 1
0.0
ESC
Output Amps 2
0.0
Engine Speed (RPM)
0
FIRMWARE V 1.05
HARDWARE V 1.00
Ambient Temperature (deg F)
0
WIFI FW 01.05.58
WIFI HW 01.00
Bootloader V0.5
EEPROM V1.03
SERIAL NUMBER
 XXXXXXXXXXXXXXX
Run Hours (H)
0
Utility Input Volts
0
Build Number
 851
SVN Version Number
33731
SETUP IP ADDR:
192.168.51.1
WIFI SSID
SSID NAME
SETUP SSID
MLG35288
COMMAND:
 Switched Off
WIFI IP ADDRESS
10.13.56.180
Node Hz Volts
15 KW 60 120/240
Only on units
with CT’s
Only when
WiFi
Activated
Only when
WiFi
Activated
Only when
WiFi
Activated
Only when
WiFi
Activated
Evolution 2.0/Sync 3.0 HSB
Dealer Menu Map—DISPLAY
Note: Menu functions and features
may vary depending on unit model
and firmware revision.
010466
Evolution 2.0/Sync 3.0 HSB
Menu Map—DEALER DISPLAY

Section 1.3 Evolution Menu System Navigation
20Diagnostic Repair Manual
Figure 1-28. Evolution 1.0/Sync 2.0 HSB Menu Map—EDIT
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
HISTORY
EDIT
MAINT
DEALER
READY TO RUN
Hours of Protection
0 (H)
ESC
ESC
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ENTERENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
Select “Yes” then press “Enter” to continue or press
“ESCAPE” to cancel.
During update process the blue “Manual” light flashes, then
the green “Auto” light flashes. Sequence does this twice.
When update is complete the unit returns to Install Wizard
menu.
When the controller powers up the very first screen displays
the version number for a few seconds.
When update is complete remove thumb drive, then follow the
Install Wizard Menu.
ESC
ESC
ESC
Current Date/Time
Å 2/13/16 13:00 Æ
ESC
Select Min (0-59)
\- 0 +
ESC
Select Hour (0-23)
\- 14 +
ESC
Quiet Test Mode ?\*
\- YES or NO +
ESC
Select Frequency
\- WEEKLY +
\- BIWEEKLY +
\- MONTHLY +
\*Quiet Test Mode only
on certain models
Language
\+ English -
Fuel Selection
\+ NG or LP -
Cold Smart Start?
