\- YES or NO +
Language
\+ Espanol -
Language
\+ Francais -
Language
\+ Portuguese -
ESC
Select Day
\- Wednesday +
ESC
ESCESC
ESC
ESC
ESC
Select Hour (0-23)
\- 13 +
ESC
Select Year (0-99)
\- 16 +
ESC
Select Date (1-31)
\- 13 +
ESC
Select Month (1-12)
\- 2 +
Evolution 1.0 / Sync 2.0 HSB
Menu Map—EDIT
ENTER
Language
Å English Æ
Fuel Selection
Å NG or LP Æ
Cold Smart Start?
Å YES or NO Æ
Time
Å Manual or AUTO Æ
Exercise Time
Å 14:00 Wednesday Æ
Firmware Update
Å Press Enter Æ
\+ \-
\+ \-
\+
\+
-
ESC
Select Min (0-59)
\- 0 +
Firmware Update
Å Insert USB Æ
Possible Message(s)
Corrupted File
Invalid File
File Not Found
Unsupported Device
"Current:V XXXX "
"USB: V XXXX"
"Are You Sure?"
"\- Yes or No +"
ESC
ENTER
ESC
ENTER
Note: Menu functions and features may vary depending on unit model and firmware revision.
010468
Evolution 1.0/Sync 2.0 HSB
Menu Map—EDIT

Section 1.3 Evolution Menu System Navigation
Diagnostic Repair Manual21
Figure 1-29. Evolution 1.0/Sync 2.0 HSB Menu Map—HISTORY, MAINT
“Run Log”
ESC
ENTER
ENTER
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
EXAMPLE:
Inspect Battery 200 RnHr or 12/27/13
and
Next Maintenance 200 RnHr or 12/27/13
Current Date/Time
02/13/16 13:00
ESC
ENTER
ESC
ENTER
ENTER
ESC
ESC
ENTER
MAINT:
Maint. Log
Run Hrs
Scheduled
ENTER
Run Hours (H)
0.0
Access
Requires
Password
“Alarm Log”
\- Alarm Log +
\- Run Log +
\- 1 thru 50 +
\- 1 thru 50 +
ESC
ENTER
ESC
ENTER
\- 1 thru 50 +
"Battery Maintained"
"Schedule A Serviced"
"Schedule B Serviced"
"Maintenance Reset"
"Inspect Battery"
"Service Schedule A"
"Service Schedule B"
Warning Message(s)
Charger Warning
Charger Missing AC
Low Battery
Battery Problem
Exercise Set Error
USB Warning
Download Failure
FIRMWARE ERROR-9
Overload Cooldown
SEEPROM ABUSE
Fuel Warning
Running Manual
Running-Utility Lost
Running-Remote Start
Running-2 Wire Start
Running - Exercise
Switched Off
Stopped - Auto
Stopped - Alarm
Alarm Message(s)
High Temperature
Low Oil Pressure
Overcrank
Overspeed
Overvoltage
Undervoltage
Overload
Underspeed
RPM Sensor Loss
Controller Fault
Wiring Error
Stepper Overcurrent
FIRMWARE ERROR-7
Overload Remove Load
Low Volts Remove Load
Stepper Over Current
Fuse Problem\*
Battery Condition
“Good” “Inspect Battery” or “Check Battery”
\*“Fuse Problem” on Firmware
1.11 and older ONLY
Note: Menu functions and features may vary depending on unit model and firmware revision.
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
HISTORY
EDIT
MAINT
DEALER
READY TO RUN
Hours of Protection
0 (H)
ESC


ESC
ENTER
ENTER
Evolution 1.0 / Sync 2.0 HSB
Menu Map—HISTORY, MAINT
ESC
ENTER
ESC
ENTER
010467
Evolution 1.0/Sync 2.0 HSB
Menu Map—HISTORY, MAINT

Section 1.3 Evolution Menu System Navigation
22Diagnostic Repair Manual
Figure 1-30. Evolution 1.0/Sync 2.0 HSB Menu Map—ACTIVATION
Quiet Test Mode only
on certain models
Defaults to English
if not selected
\\* Holding the Up or Down arrow
button for 2 seconds will speed dial
through the selections.
ENTER
Fuel Selection
\+ NG or LP -
Language
\+ English -
\+ Espanol -
\+ Francais -
\+ Portuguese -
\+ ...... -
Power Up Unit
FIRMWARE V X.XX
HARDWARE V X.XX
Install Wizard
Select Hour (0-23)
-14+
Select Minute (0-59)
-0+
ENTER
Select Month (1-12)
-2+
ENTER
Select Date (1-31)
-13+
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ENTER
ESC
Select Year (0-99)
-13+
ENTERENTERENTER
Use UP and DOWN arrows
to select fuel type, then
press “ENTER”.
Cold Smart Start?
ÅYES or NOÆ
Install Wizard
Set Exercise...
Note: If language was
previously programmed
this goes directly to
“Select Hour”
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
Evolution 1.0/Sync 2.0 HSB
Menu Map—ACTIVATION
Non Activated Unit
Non Activated Unit
Activated
Unit
Cold Smart Start?
\- YES or NO +
Activate me (ENT) or
ESC to run in MANUAL
To activate go to
www.activategen.com
Serial 1234567890
PASSCODE xxxxx
Use up and down arrows to change selection 0 thru 9. Press "Enter" to acccept selection
and to move to the next digit. If passcode is correct goes to "Install Wizard." If not correct
goes to the message below.
Wrong Passcode
Try Again
Select Hour (0-23)
\- 14 +
Select Min (0-59)
\- 0 +
\*\*
Select Day
\- Wednesday +
Select Frequency
\- WEEKLY +
\- BIWEEKLY +
\- MONTHLY +
Quiet Test Mode ?
\- YES or NO +
\*
\*
\*
\*
\*
\*
To return to Activation
Screen disconnect
battery and AC power to
restart controller
“NOT ACTIVATED!”
Hours of Protection
0 (H)
Switched to OFF
Hours of Protection
0 (H)
010470
Evolution 1.0/Sync 2.0 HSB
Menu Map—ACTIVATION

Section 1.3 Evolution Menu System Navigation
Diagnostic Repair Manual23
Figure 1-31. Evolution 1.0/Sync 2.0 HSB Menu Map—FIRMWARE
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
HISTORY
EDIT
MAINT
DEALER
READY TO RUN
Hours of Protection
0 (H)
ESC
ESC
ENTER
ENTER
Evolution 1.0 / Sync 2.0 HSB
Menu Map—FIRMWARE
ENTER
Note: Menu functions and features may vary depending on unit model and firmware revision.
Language
Å English Æ
Cold Smart Start
Ye s
EXERCISE TIME
Å 14:00 Wednesday Æ
\- Current Date/Time +
Å 02/12/13 12:31 Æ
Fuel Selection
Å NG or LP Æ
Firmware Update
Å Press Enter Æ
Firmware Update
Disabled Press OFF
ESC
ESC
ESC
ESC
ESC
ESC
Firmware Update
\- Insert USB +
"Current:V XXXX "
"USB: V XXXX"
"Are You Sure?"
"\- Yes or No +"
Possible Message(s)
"Corrupted File"
"Invalid File"
"File Not Found"
"Unsupported Device"
"Insert USB"
ESC
ENTER
ESC
ENTER
ESC
ENTER
Select “Yes” and press “Enter” to continue or press
“ESCAPE” to cancel.
During update process the blue “Manual” light
flashes, then the green “Auto” light flashes.
When the controller powers up the very first screen
displays the version number for a few seconds.
When update is complete remove Flash Drive, then
follow the Install Wizard Menu.
System not in the OFF position
Also see
Update Firmware – Alternate Method
010471a
Evolution 1.0/Sync 2.0 HSB
Menu Map—FIRMWARE

Section 1.3 Evolution Menu System Navigation
24Diagnostic Repair Manual
Figure 1-32. Evolution 1.0/Sync 2.0 HSB Menu Map—DEALER EDIT
DEALER EDIT
DEALER:
DISPLAY
TEST
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
HISTORY
EDIT
MAINT
DEALER
ESC
ENTER
ESC
ENTER
Evolution 1.0/Sync 2.0 HSB
Dealer Menu Map—DEALER EDIT
To access Dealer Menu enter Password from MAIN DISPLAY:
UP, UP, ESC, DN, UP, ESC, UP, ENTER
Note:Unit needs to be activated to access the Dealer Menu.
ESC
ESC
Startup Delay (sec)
Å 2 to 1500 Æ
\*
ESC
Run Hours (H)
Å 0.0 Æ
\*
ESC
Util Volts Low Value
Å 140 - 171 Æ
\*
ESC
Util Recovery Volts
Å 190 - 216 Æ
\*
ESC
Calibrate Current1
Å 1186 - 1780 Æ
\*
ESC
Calibrate Current2
Å 1186 - 1780 Æ
\*
ESC
Calibrate Volts
Å 750 - 1280 Æ
\*
ESC
2 Wire Start Select
Å No or Yes Æ
\*
ESC
Reset Maintenance
Å No or Yes Æ
\*
Util Volts Low Value
Å 140 - 156 Æ
Util Recovery Volts
Å 175 - 198 Æ
50 Hz Display
Current 0.0
Å 1640 Æ
Current 0.0
Å 1640 Æ
Calibrate Volts
Å 1120 Æ
EcoGen Only
Off Grid Mode
Yes or No
Note: Menu functions and features
may vary depending on unit model
and firmware revision.
ENTER
\\*
Press “ENTER” to modify. Use
the “Up” and “Down” arrows to
change selection. Press “ENTER”
to save.
or
Press “ESCAPE” to return to
previous setting.
Calibrate Current 1,
Calibrate Current 2,
Calibrate Volts. Special
note: Press Enter to modify
use the Up and Down
arrows to make the change.
Pressing Enter or ESC
saves the changes. This is
different from all the others
under Dealer Edit.
010472
Evolution 1.0/Sync 2.0 HSB
Menu Map—DEALER EDIT

Section 1.3 Evolution Menu System Navigation
Diagnostic Repair Manual25
Figure 1-33. Evolution 1.0/Sync 2.0 HSB Menu Map—DEALER TEST
DEALER EDIT
DEALER:
DISPLAY
TEST
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
HISTORY
EDIT
MAINT
DEALER
ESC
ENTER
ESC
ENTER
Evolution 1.0/Sync 2.0 HSB
Dealer Menu Map—TEST
To access Dealer Menu enter Password from MAIN DISPLAY:
UP, UP, ESC, DN, UP, ESC, UP, ENTER
Note:Unit needs to be activated to access the Dealer Menu.
Note: Menu functions and features
may vary depending on unit model
and firmware revision.
\\*
Press “ENTER” to modify. Use
the “Up” and “Down” arrows to
change selection. Press “ENTER”
to save.
or
Press “ESCAPE” to return to
previous setting.
INPUTS: Utility 0 V
0 0 0 0 0 0 0 0
OUTPUTS:Gen. 0 V
0 0 0 0 0 0 0 0
To Test Displays
Press Enter
(Performs Segment
test of the display)
Note: Units equipped with Quiet Test only. Unit
must be in AUTO and have Utility available in order
to view this screen and test the Quiet Test function.
ESC or ENTER
ENTER
ENTER
ESC
ENTER
ESC
ESC
ESC
ESC
IN AUTO PRESS
ENTER FOR QT-TEST
PRESS ENTER TO
STOP Quiet Test
ESC
ESC
010473
Evolution 1.0/Sync 2.0 HSB
Menu Map—DEALER TEST

Section 1.3 Evolution Menu System Navigation
26Diagnostic Repair Manual
Evolution 1.0/Sync 2.0 HSB Menu Map—DEALER DISPLAY
DEALER EDIT
DEALER:
DISPLAY
TEST
SYSTEM
BATTERY
DATE/TIME
SUB MENUS
HISTORY
EDIT
MAINT
DEALER
ESC
ENTER
ESC
ENTER
Evolution 1.0/Sync 2.0 HSB
Dealer Menu Map—DISPLAY
To access Dealer Menu enter Password from MAIN DISPLAY:
UP, UP, ESC, DN, UP, ESC, UP, ENTER
Note:Unit needs to be activated to access the Dealer Menu.
Note: Menu functions and features
may vary depending on unit model
and firmware revision.
\\*
Press “ENTER” to modify. Use
the “Up” and “Down” arrows to
change selection. Press “ENTER”
to save.
or
Press “ESCAPE” to return to
previous setting.
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
ESC
“Charging Status”
“Charging” or “Not Charging”
“Output Frequency (Hz)”
0.0
Commands:
“Running Manual”
“Running - Utility Loss”
“Running - Remote Start”
“Running - 2-wire Start”
“Running - Exercise”
“Switched Off”
“Stopped - Auto”
“Stopped - Alarm”
ESC
 “Battery Voltage”
0 - 13.7
ESC
Output Volts”
0
Engine Speed (RPM)
0
FIRMWARE V 1.01
HARDWARE V 1.05
Ambient Temperature (deg F)
0
Bootloader V0.2
EEPROM V1.01
COMMAND:
 Switched Off
Node Hz Volts
15 KW 60 120/240
Run Hours (H)
0
Utility Input Volts
0
010474
Evolution 1.0/Sync 2.0 HSB
Menu Map—DEALER DISPLAY

Section 1.3 Evolution Menu System Navigation
Diagnostic Repair Manual27
Update Firmware – Alternate Method
With the unit controller at MAIN screen, insert the flash
drive with the latest firmware.
Power the unit down completely by performing the
following:
1.Remove the 7.5 Amp fuse.
2.See Figure 1-34. Disconnect AC power at the T1
connection (A).
Figure 1-34. T1 Connection
Re-power the controller by performing the following:
1.Insert the 7.5 Amp fuse.
2.See Figure 1-34. Connect AC power at the T1
connection.
Allow controller to boot up and complete the update
process.
During the update process the blue “Manual” light
flashes, then the green “Auto” light flashes. When the
controller powers up, the first screen briefly displays the
version number and when complete, returns to the
“INSTALL WIZARD” screen.
When unit finishes its update, remove Flash Drive then
follow the Install Wizard menu.
013029
A

Section 1.3 Evolution Menu System Navigation
28Diagnostic Repair Manual
This page intentionally left blank.

Diagnostic Repair Manual29
Section 2.1 Operational Analysis
Field Boost
See Figure 2-1. The Evolution controller has a dedicated
field flash output on Wire 4A which flows through the field
boost diode to Wire 4.
Figure 2-1. Evolution Field Boost Circuit
The dedicated field flash relay with logic is separate from
and does not involve the start circuit. Depending on the
firmware version, the field flash will turn on and off
depending on engine speed and system voltage.
Evolution 1.0 Firmware versions up to 1.11 – Field boost
turns on at 2200 rpm. Field boost shuts off after 10
seconds, or when voltage is 88 VAC, whichever comes first.
Evolution 1.0 Firmware (v1.12 and above) and
Evolution 2.0 (all firmware) – Field boost turns on at
2200 rpm. Field boost shuts off when system voltage
reaches 80% of nominal (192 VAC on a 240V generator).
This firmware version allows the generator to run up to
four additional minutes before shutting down on
undervoltage. This will allow sufficient time for the unit to
make a positive connection between the brushes and slip
rings and build proper system voltage. The firmware also
allows for two to four\* additional attempts of 15 seconds
each following an unsuccessful four minute cycle.
\\* Number of additional attempts depends on the unit.
Operation
Engine Cranking
See Figure 2-2. Once the engine is running at 2200 rpm,
field boost voltage causes the rotor to magnetize. The
rotor magnetic field induces a voltage into the stator AC
power windings, and the stator excitation (DPE)
windings. During cranking, field boost magnetism is
capable of creating approximately one-half the unit’s
rated voltage.
Figure 2-2. Operating Diagram
Field Excitation
AC voltage from the DPE winding provides power to the
AVR. The AVR gates and converts AC voltage to DC
voltage, and provides regulated variable DC voltage to
the rotor through Wires 4 and 0. When the field flash
relay disengages (above 80% of nominal output voltage),
the AVR then provides excitation voltage to the rotor.
The AVR senses the AC output voltage through Sensing
Wires 11S and 44S, which are connected to the main
power leads (11 and 44) in the stator windings. The AVR
will continue to increase excitation voltage to the rotor
until the desired AC output voltage is reached. It will
continue to regulate excitation voltage as necessary to
provide a constant AC output voltage to the load.
Regulated excitation from the regulator is delivered to the
rotor windings through Wire 4 and the positive brush and
slip ring. This results in current flowing through the field
windings to the negative slip ring and brush, and then to
ground.
See Figure 2-3 and Figure 2-4. The greater the current
flow through the windings the more concentrated the
lines of flux around the rotor become. The more
concentrated the lines of flux around the rotor, which cut
across the stationary stator windings, the greater the
voltage induced into the stator.
003083
A
A. Evolution Controller
B. Field Excitation Ground Wire 0
C. +VDC Gated Variable Wire 4
D. Rotor
E. Wire 4
F. Field Boost Diode
G. 12 VDC
H. Wire 4A
I. Field Boost Relay
J. 12 VDC
B
C
D
E
F
G
H
I
J
003083
003085
A. To Load
B. Main Line Circuit Breaker
C. Stator Power Winding
D. Magnetic Field
E. Engine - Direct drive
F. Rotor
G. Field Boost Circuit
H. Voltage Regulator
I. Stator Excitation Winding
A
B
C
C
G
A
D
E
F
D
I
H
003085

Section 2.1 Operational Analysis
30Diagnostic Repair Manual
Initially, the AC power windings output voltage sensed by
the AVR is low. The AVR reacts by increasing the
excitation voltage (and hence current flow) to the rotor
until AC output voltage increases to a preset level. The
AVR then maintains the voltage at this level. For
example, if voltage exceeds the desired level, the AVR
will decrease excitation. Conversely, if voltage drops
below the desired level, the AVR responds by increasing
excitation.
Figure 2-3. Low Field Excitation Voltage =
Low Magnetic Lines of Flux = Low AC Output
Figure 2-4. Increased Field Excitation Voltage =
Increased Magnetic Lines of Flux =
Increased AC Output Voltage
AC Power Winding Output
When electrical loads are connected across the AC
power windings to complete the circuit, current flows
through the circuit powering the loads.
Load changes will result in a corresponding change in
voltage. As load demand increases the voltage will
decrease. As load demand decreases the voltage will
increase. The AVR changes excitation to provide a
constant output voltage with minimal increase or
decrease during load changes. Frequency is also
affected during load changes. However, frequency is a
function of rotor speed (engine rpm); the engine
electronic governor (integral to the control panel) and the
AVR will respond to any engine speed changes to
maintain a stable, isochronous, frequency output based
on the specifications of the unit.
The automatic voltage regulator and the electronic
governor work together to provide output voltage
regulation of +/- 1% voltage regulation and +/- 0.25%
steady state, isochronous, frequency (speed) regulation.
STATOR
ROTOR
MAGNETIC FIELD
100 VAC
002476
002476
STATOR
ROTOR
MAGNETIC FIELD
200 VAC
002477
002477

Section 2.1 Operational Analysis
Diagnostic Repair Manual31
Figure 2-5. Evolution (All) Voltage Regulator Schematic
AVR = Automatic Voltage Regulator
DPE = Displaced Phase Excitation
MLCB = Main Line Circuit Breaker
VAC = Volts Alternating Current
Rotor
MLCB
11S Sensing
44S Sensing
2233
4 DC Field Excitation
0 GND Field Excitation
Power for Voltage Regulation
Field Boost
Diode
Brushes
Excitation
“DPE” Winding
Stator Power
Winding
Stator Power
Winding
Neutral
240 VAC
160 - 200
VAC
120 VAC120 VAC
44
4A
4
6
2
11
Evolution
Controller
(AVR Inside)
003081a

Section 2.1 Operational Analysis
32Diagnostic Repair Manual
This page intentionally left blank.

Diagnostic Repair Manual33
Section 2.2 Troubleshooting Flow Charts
Evolution™ Controller E-Codes
NOTE: For any Displayed Alarm on the controller, use the Action Step as a starting point.
Displayed
Alarm
Alarm/
Warning
E-Code
Breakdown
DescriptionAction Step
Controller Fault ALARM No E-code on HSBReplace Controller
OvercrankALARM1100
Condition - Engine Cranks but will not Start (5 crank attempts)
Unit turns over but will not start. Controller is receiving signal on Wire 18.
Problem 17
OverspeedALARM1200
Prolonged (60 Hz on a 50 Hz unit, 72Hz on 60Hz unit)
Over specified Hz for 3 seconds. Possible cause: Stepper motor/mixer body assembly
issue.
Test 54
OverspeedALARM1205
Instantaneous (62 Hz on a 50 Hz unit, 75Hz on 60Hz unit)
Over specified Hz for 0.1 second (100 milliseconds). Possible cause: Stepper motor/mixer
body assembly issue.
Test 54
OverspeedALARM1207
Monitors zero cross timing of the AVR to determine the alternator frequency which is a
speed indicator. Set for 150 milliseconds of 4500 rpm or higher. Used if the normal ignition
pulse sequence(s) are not being seen by the controller.
Test 64 and Test 60
Low Oil Pressure ALARM1300
Occurred while running
The default Extended alarm for low oil pressure. Check oil level and pressure.
Test 61
High
Temperature
ALARM1400
Condition - Air Flow Impeded / Flow Issue
Check the inlet/outlet for debris. Check temperature sensor and wiring.
Test 62
RPM SensorALARM1501
Twin Cylinder+Running
Twin Cylinder Running faults to RPM Sensor Loss. Possible Causes: air pocket in fuel line,
dirty fuel, missing ignition pulse (loss of one of the primary coils).
Test 50 and Test 64
RPM SensorALARM1505
Twin Cylinder+Cranking
Twin Cylinder Cranking faults to RPM sensor loss Possible Cause: starter motor issue,
missing ignition pulse (loss of one of the primary coils).
If engine cranks, Test
64\. If engine does not
crank, Problem 15.
RPM SensorALARM1511
Single Cylinder+Running
Single Cylinder Running RPM sensor loss Possible Causes: air pocket in fuel line, dirty
fuel. Loss of ignition pulse.
Test 50 and Test 64
RPM SensorALARM1515
Single Cylinder+Cranking
Single Cylinder Cranking faults to RPM sensor loss Possible Cause: starter motor and/or
engine issue. Loss of ignition pulse.
If engine cranks, Test
64\. If engine does not
crank, Problem 15.
UnderspeedALARM1600
Condition - Unit is Overloaded (55 Hz for 60 Hz for 30 sec, 40 Hz for 50 Hz unit
Unit is Overloaded slowing engine speed, fuel supply low or throttle control problem.
Problem 3, or Test 50,
or Test 54
UnderspeedALARM1603
Underspeed
The engine never comes up to 3600 RPM.
Check fuel selection
and fuel supply
OvervoltageALARM1800Prolonged Over-VoltageProblem 2
UndervoltageALARM1900
Prolonged Under-Voltage
Undervoltage due to loss of voltage. Below 80% for 10+ seconds)
Controller will display “WARMING UP” for 4 minutes. Refer to Section 2.2.
Perform Preliminary
Output Voltage Test
Note: Verify controller
has latest firmware.
UndervoltageALARM1901
Instantaneous
Undervoltage due to sudden loss of voltage. (Voltage less than 15 sec 2 sec+)
Controller will display “WARMING UP” for 4 minutes. Refer to Section 2.2.
Perform Preliminary
Output Voltage Test
Note: Verify controller
has latest firmware.
UndervoltageALARM1902
Both Zero Crosses missing
Undervoltage due to faulty excitation winding, or zero cross circuit, or circuit in general.
Possible cause: loose wiring, field boost hardware failure. (Both zero cross missing greater
than 1.5 sec)
Controller will display “WARMING UP” for 4 minutes. Refer to Section 2.2.
Perform Preliminary
Output Voltage Test
Note: Verify controller
has latest firmware.
UndervoltageALARM1906
Single Zero Cross missing
Undervoltage due to faulty excitation winding, zero cross circuit, or circuit in general.
Possible cause: field boost hardware failure. (One zero cross missing greater than 1.5 sec)
Controller will display “WARMING UP” for 4 minutes. Refer to Section 2.2.
Perform Preliminary
Output Voltage Test
Note: Verify controller
has latest firmware.

Section 2.2 Troubleshooting Flow Charts
34Diagnostic Repair Manual
Wiring ErrorALARM2098
Mis-wired Customer connection
Insufficient DC voltage on transfer power output.
Check for shorted 194
to ground.
Refer to RTS Diagnostic
Manual A0001176044.
Wiring ErrorALARM2099
Mis-wired
Customer connection low voltage and high voltage wires are crossed.
Check for AC voltage on
Wire 194 at customer
connection in generator.
Overload
Remove Load
ALARM2100
Overloaded - Default (Output Current Method)
Unit is overloaded. One or both CT(s) detecting an overload condition. Check transfer
switch load shed functionality. (Change load dynamics or utilize load shed).
Remove Load
Undervoltage
Overload
ALARM2299
Unit was overloaded and attempted to start with a large load connected. The unit can not
ramp up the generator voltage to its normal target voltage value if it starts with a large load
connected
Remove Load
Stepper
Overcurrent
ALARM2399Current flow in stepper coil(s) above specification.
Test 54
Note: Verify controller
has latest firmware.
Fuse ProblemALARM2400\*
Missing / Damaged Fuse
The 7.5 amp Controller Fuse is missing or blown (open).
\*Firmware version 1.11 and older only
Test 44
Note: Verify controller
has latest firmware.
Aux ShutdownALARM2800External shut down circuit is open.
Check the continuity of
the harness and
operation of the
switch(es). Repair/
replace as needed.
Low BatteryWARNING Condition->Battery less than 12.1 Volts for 60 secondsTest 45
Battery Problem WARNING
Condition->More than 16 Volts of battery voltage or 600 milliamperes or more of charge
current at the end of an 18 hour charge
Test 45
Charger Warning WARNING Less than 12.5 volts of battery voltage at the end of a 18 hour chargeProblem 22
Charger Missing
AC
WARNING AC power is missing from the battery charger inputProblem 22
Model Ident
Problem - Fix
Harness Resistor
Controller was powered up before the resistor plug was connected.
Problem 23 - Controller
displays “Model Ident
Problem Fix Harness
Resistor” fault
Service
Schedule

Service Schedule A 200hours 2 years
Service Schedule B 400 Hours 4 years
Perform Maintenance
Additional Codes For 8 and 9 kW Units (Evolution 1.0 Controller Only)
Displayed
Alarm
Alarm/
Warning
E-Code
Breakdown
DescriptionAction Step
OvercrankALARM1101
Engine/Starter Problem
Limiting number of cranking cycles to protect the starter motor.
If the engine has tried
to crank for 10 times
unsuccessfully, this
will trigger.
Overload
Remove Load
ALARM2102
Overloaded
Unit re-cranks 5 times when load is applied, engine dies (0 RPM) and has low voltage (<
180V)
Check for Overloaded
condition on unit.
Inspect stepper motor
operation.
Overload
Remove Load
ALARM2103
Overloaded
Unit has run and attempted to accept load 10 times, could not accept due to overload
condition
Check for Overloaded
condition on unit
Evolution™ Controller E-Codes
NOTE: For any Displayed Alarm on the controller, use the Action Step as a starting point.
Displayed
Alarm
Alarm/
Warning
E-Code
Breakdown
DescriptionAction Step

Section 2.2 Troubleshooting Flow Charts
Diagnostic Repair Manual35
Introduction
Begin troubleshooting by performing the Preliminary
Output Voltage Test . Then use the “Flow Charts” in
conjunction with the detailed instructions in Section 2.3,
Diagnostic Tests . Test numbers and/or verbiage used
in the flow charts correspond to the numbered tests and/
or verbiage in Section 2.3.
For best results, perform all tests in the exact sequence
shown in the flow charts.
Preliminary Output Voltage Test
NOTE: This test is for Evolution 1.0 firmware (v1.12 and
above) and Evolution 2.0 (all firmware) and does not
apply to VSCF Synergy.
General Theory
When an Alarm of the 1900 group (Undervoltage) is
displayed on the controller, certain tests need to be
performed to determine the actual fault. With the latest
firmware, up to four minutes (in Manual Mode) is
available to measure output voltage before shutting down
on “Under Voltage”. Measuring output voltage as
described in this test will help determine the next step in
troubleshooting. Refer to Table 2-1.
When measuring output voltage, it is important to look at
the output voltage displayed on the control panel as well
as measuring actual output voltage of the generator.
NOTE: If the unit enters a shutdown during this
procedure, acknowledge the alarm by pressing the OFF
button and then ENTER. Restart unit if necessary to
complete the test.
Procedure
1.Gain access to the main line circuit breaker
(MLCB) on the generator.
a. On Evolution 1.0 (2016 and prior), access is
obtained from back side of breaker.
b. On Evolution 1.0 (2017 and later) and all 2.0,
access is obtained by removing the controller
fascia.
2.Set the MLCB to the OPEN (OFF) position to avoid
any possible output voltage to the home.
3.Navigate to Dealer>Display>Voltage using the
dealer password for the controller.
4.Set a digital multimeter (DMM) to measure AC
voltage.
5.Connect one meter test lead to Wire 11 and the
other meter test lead to Wire 44 at the alternator
side of the MLCB.
6.Set the controller to MANUAL. Allow generator to
start and stabilize.
7.Measure and record the voltage indicated on the
DMM.
8.Visually monitor the output volts displayed on the
controller.
9.Record the value indicated.
Voltage Indicated on the Controller: \_\_\_\_\_\_\_\_\_
Measured Voltage Output at MLCB: \_\_\_\_\_\_\_\_\_\_
10.Shut the unit down by pressing the OFF button on
the controller.
11.Use Table 2-1 to determine which test to perform.
Table 2-1. Preliminary Output Voltage Test Results
Controller
Voltage
MLCB
Voltage
Perform Test(s):
Flow Chart
Path Begin:
0
(+10%)
140–180
(\+ or – 10%)
Test 6 – Test Excitation Winding
Test 4, Path C
140–185
(\+ or – 10%)
140–185
(\+ or – 10%)
Test FB1 – Wire 4 Test
FBCT
0
(Residual voltage
may be present)
0
(Residual voltage
may be present)
Test FB2 – Wire 4A Test
if necessary, perform tests as defined in the Field Boost Circuit
Test (FBCT) flowchart.
FBCT
~50% of
measured voltage
≥300
Test 5 – Test Sensing Circuit Wires 11S and 44S
Test 4, Path B
240
(approximately)
240
(approximately)
Test 14 – Check Voltage and Frequency Under Load and/
or
Test 16 – Check Engine Condition
Problem 18
Table 2-2. Output Voltage Test Results
VoltageVoltageVoltage
Indicated ControllerIndicated ControllerIndicated Controller
Measured OutputMeasured OutputMeasured Output

Section 2.2 Troubleshooting Flow Charts
36Diagnostic Repair Manual
Field Boost Circuit Test (FBCT)
PROBLEM 1, TEST 4 –
PERFORM FIXED
EXCITATION / ROTOR
AMP DRAW
PROBLEM 1, TEST 4 –
PERFORM FIXED
EXCITATION / ROTOR
AMP DRAW
REPLACE CONTROLLER
BAD
REPLACE DIODE/HARNESS
THEN RE-TEST
BAD
GOOD
GOOD
GOOD
TEST FB1 - TEST WIRE 4
TEST FB2 -
TEST WIRE 4A
PROBLEM 1, TEST 4 –
PERFORM FIXED
EXCITATION / ROTOR
AMP DRAW
BAD
PERFORM
REPAIRS BASED
ON THE TEST 4
RESULTS BEFORE
ADVANCING TO
THE NEXT STEP.
003106b
BAD
TEST FB3 - FIELD
FLASH DIODE TEST
GOOD

Section 2.2 Troubleshooting Flow Charts
Diagnostic Repair Manual37
IMPORTANT NOTE: Clear any faults in the controller before proceeding with any running diagnostic steps!
NOTE: Perform FBCT “Field Boost Circuit Test” PRIOR to performing Test 4. After performing “Field Boost Circuit
Test” in it's entirety, compare the results with the “Test 4 Results Table” to determine letter code result A through H on
this page and the next.
Problem 1 – Generator Shuts Down for Under Voltage
NOTE: Evolution 1.0 (non-Synergy) Firmware (v1.12 and above) and Evolution 2.0 (all firmware), perform the
Preliminary Output Voltage Test.
IMPORTANT NOTE: Clear any faults in the controller before proceeding with any running diagnostic steps!
REPLACE
ROTOR
ONLY
REPLACE CONTROLLER
IF NEXUS CONTROLLER-
UTILIZE APPENDIX B
GOOD
REPAIR
OR
REPLACE
REPLACE
STATOR
ONLY
REPLACE
ROTOR AND
STATOR
REPAIR
OR
REPLACE
TEST 4 – PERFORM
FIXED EXCITATION /
ROTOR AMP DRAW
PERFORM
STATOR
INSULATION
RESISTANCE
TEST ROTOR
INSULATION
SECTION 1.2
TEST 5 – TEST
SENSING CIRCUIT
WIRES 11 AND 44
TEST 7 – TEST
STATOR
TEST 7 – TEST
STATOR
TEST 8 –
RESISTANCE
CHECK OF
ROTOR CIRCUIT
CHECK
DMM
FUSES
TEST 10 –
TEST ROTOR
ASSEMBLY
REPAIR
OR REPLACE
FUSES
RE-TEST
BAD
BAD
BAD
BAD
BAD
BAD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
D
G
A
C
B
TEST 6 – TEST
EXCITATION
WINDING CIRCUIT
2 AND 6
ROTOR CIRCUIT
FAILURE
TEST 9 –
CHECK
BRUSHES &
SLIP RINGS
BAD
REPLACE
ROTOR AND
STATOR
BAD
TEST 10 –
TEST ROTOR
ASSEMBLY
See Note above
Check GENservice bulletins on
controller replacement.
003107a

Section 2.2 Troubleshooting Flow Charts
38Diagnostic Repair Manual
Problem 1 – Generator Shuts Down for Under Voltage (Continued)
NOTE: Evolution 1.0 (non-Synergy) Firmware (v1.12 and above) and Evolution 2.0 (all firmware), perform the
Preliminary Output Voltage Test.
Problem 2 – Generator Produces High Voltage
IMPORTANT NOTE: Clear any faults in the controller before proceeding with any running diagnostic steps!
TEST 4 – PERFORM
FIXED EXCITATION /
ROTOR AMP DRAW
TEST 7 –
TEST STATOR
TEST 10 –
TEST ROTOR
ASSEMBLY
BAD
GOOD
GOOD
GOOD
GOOD
BAD
BAD
REPEAT
TEST 4
REPLACE
ROTOR
ONLY
GOOD
REPLACE
STATOR
ONLY
REPLACE
ROTOR
AND
STATOR
BAD
REPLACE
ROTOR
AND
STATOR
F
E
H
PERFORM
STATOR
INSULATION
RESISTANCE
TEST ROTOR
INSULATION
SECTION 1.2
TEST 7
–
TEST STATOR
TEST 10 –
TEST ROTOR
ASSEMBLY
003108a
TEST 1 - CHECK
AC OUTPUT
VOLTAGE
HIGHHIGH
FREQUENCY AND
VOLTAGE O.K.
STOP
TESTS
VOLTAGE
OUTPUT AT
BREAKER IS
BETWEEN
220-270 VAC
VOLTAGE OUTPUT
AT BREAKER IS
BELOW 220 OR
ABOVE 270 VOLTS
TEST 3 -
CALIBRATE
VOLTAGE
REFER TO
PROBLEM 1
FREQUENCY O.K.,
BUT VOLTAGE
INCORRECT
TEST 54 - CHECK
STEPPER MOTOR
CONTROL
TEST 53 - CHECK
AC OUTPUT
FREQUENCY
003109a

Section 2.2 Troubleshooting Flow Charts
Diagnostic Repair Manual39
Problem 3 – Voltage and Frequency Drop Excessively When Loads Are Applied
Problem 4 – Unstable Voltage or Incorrect Output Which is Not Triggering a Shutdown
IMPORTANT NOTE: Clear any faults in the controller before proceeding with any running diagnostic steps!
GOOD
REPAIR OR REPLACE
IF RECONFIGURED TO LP GAS,
VERIFY THAT PROPER
PROCEDURE WAS FOLLOWED
(REFER TO INSTALLATION
MANUAL)
TEST 14 - CHECK
VOLTAGE AND
FREQUENCY
UNDER LOAD
TEST 15 - CHECK
FOR OVERLOAD
CONDITION
GO TO “PROBLEM 18 -
ENGINE STARTS HARD
AND RUNS
ROUGH/LACKS POWER”
SECTION 4.3
TEST 16 - CHECK
ENGINE CONDITION
NOT
OVERLOADED
GOOD
ENGINE
CONDITION
GOOD
DISCONTINUE
TESTING
LOOK FOR A SHORTED CONDITION
IN A CONNECTED LOAD OR IN ONE
OF THE LOAD CIRCUITS
REDUCE LOADS TO UNIT’S
RATED CAPACITY
BAD
REPAIR OR REPLACE
OVERLOADED
TEST 7 - CHECK
STATOR AC
POWER WINDINGS
BOTH
LOW
GOOD
BAD
GOOD
TEST 12 - CHECK
STEPPER MOTOR
CONTROL
003110
PROCEED TO PROBLEM 3
TEST 1 – CHECK
AC OUTPUT
VOLTAGE
ERRATIC
HIGH
OR
LOW
003111
TEST 3 -
CALIBRATE
VOLTAGE

Section 2.2 Troubleshooting Flow Charts
40Diagnostic Repair Manual
This page intentionally left blank.

Diagnostic Repair Manual41
Section 2.3 Diagnostic Tests
Introduction
This section provides acceptable procedures for the
testing and evaluation of various problems that can occur
on standby generators with air-cooled engines. Use this
section in conjunction with Section 2.2,Troubleshooting
Flow Charts. The numbered tests in this section
correspond with those of Section 2.2.
Some test procedures in this section require the use of
specialized test equipment, meters or tools. Most tests
can be performed with a Digital Multimeter (DMM). An
AC frequency meter is required where frequency
readings must be taken. To measure AC loads it is
acceptable to use a clamp-on ammeter.
Testing and troubleshooting methods covered in this
section are not exhaustive. No attempt has been made to
discuss, evaluate and advise the home standby service
trade of all conceivable ways in which service and trouble
diagnosis must be performed. Accordingly, anyone who
uses a test method not recommended herein must first
satisfy himself that the procedure or method he has
selected will jeopardize neither his nor the product's safety.
Safety
Service personnel who work on this equipment should be
aware of the dangers of such equipment. Extremely high
and dangerous voltages are present that can kill or cause
serious injury. Gaseous fuels are highly explosive and
can ignite by the slightest spark. Engine exhaust gases
contain deadly carbon monoxide gas that can cause
unconsciousness or even death. Contact with moving
parts can cause serious injury. The list of hazards is
seemingly endless.
When working on this equipment, use common sense and
remain alert at all times. Never work on this equipment while
physically or mentally fatigued. If you do not understand a
component, device or system, do not work on it.
AC Troubleshooting
Continue to ask questions during the troubleshooting
process. Asking some of these questions may help
identify the problem more quickly.
•What is the generator supposed to do?
•What fault (Alarm) is shutting the generator down?
•Is the fault a symptom of another problem?
•Does the same fault happen consistently?
•When does the fault occur?
•After the fault occurred what was displayed on the
LCD?
•Why would this happen?
•How would this happen?
•What type of test will either prove or disprove the
cause of the fault?
Test 1 – Check AC Output Voltage
General Theory
Use a DMM to check the generators output voltage. Test
output voltages at the unit’s main circuit breaker (MLCB)
terminals. Refer to the unit’s Data Plate for rated line-to-
line and line-to-neutral voltages.
IMPORTANT NOTE: The generator will be running.
Connect meter test clamps to the high voltage terminals
while the generator is shut down. Stay clear of power ter-
minals during the test. Verify the meter clamps are
securely attached and will not shake loose.
Procedure
1.Set the DMM to measure AC voltage.
2.See Figure 2-6. With the engine shut down,
connect the meter test leads across the load
terminals of the generator MLCB. This will
measure line-to-line voltage.
Figure 2-6. MLCB Test Points 2017 and Newer (Left)
Pre 2017 (Right)
3.Set the MLCB to the “Open” position. Verify that all
electrical loads are disconnected from the generator.
4.Set the controller to MANUAL.
NOTE: AC under and over-voltage shut downs have a
10 second delay.
5.Set the MLCB to the “Closed” position. Measure
and record the voltage.
6.Set the controller to OFF.
(000311)
DANGER
Electrocution. High voltage is present at
test terminals. Contact with live terminals
will result in death or serious injury.
009024

Section 2.3 Diagnostic Tests
42Diagnostic Repair Manual
Results
1.If the DMM indicated approximately 240-244 VAC,
the output voltage is good.
2.If the DMM indicated any other readings the
voltage is bad. Refer back to the flow chart.
NOTE: “Residual” voltage may be defined as the voltage
produced by rotor residual magnetism alone. The amount
of voltage induced into the stator AC power windings by
residual voltage alone will be approximately 2 to 16 VAC,
depending on the characteristics of the specific generator.
If a unit is supplying residual voltage only, either excitation
current is not reaching the rotor or the rotor windings are
open and the excitation current cannot pass. On current
units with air-cooled engines, “field boost” current flow is
available to the rotor after the engine reaches 2200 rpm.
Test 3 – Calibrate Voltage
General Theory
When voltage output is too high or too low, it is possible
to adjust voltage output of the generator. To access this
menu a password will be required to be entered into
controller.
NOTE: Replacement controllers must be checked but
typically do not require calibration unless output is not
within the specifications. (Refer to the unit data decal and
to the Specifications section in the front of this manual.)
Procedure
1.Set DMM to measure AC voltage.
2.Open the Main Line Circuit Breaker (MLCB) on the
generator.
3.On the controller, press the ESC key until the main
menu is present. (See Evolution Menu System
Navigation)
4.From the main menu enter the dealer password
and proceed to DEALER > DEALER EDIT >
CALIBRATE VOLTAGE then press ENTER.
5.After pressing enter, a value will appear on the
screen.
6.Using appropriate back probes, measure output
voltage at the AVR connector (Wires 11S and 44S).
NOTE: The default setting from the factory for calibration
is 1024. The Evolution controller is adjustable from 750-
1280.
7.Set controller to MANUAL and allow engine to
start.
8.While the unit is running, use the UP or DOWN
arrows to adjust the calibration setting. A higher
value will create a lower voltage. A lower value will
create a higher voltage.
9.Once a desired output voltage has been achieved,
press ENTER to save the new setting.
NOTE: The Calibration Setting will reset to being a
password protected option after the controller is left idle.
Verification
While the unit is running, verify that the output voltage at
the breaker is consistent within 5 volts of the value
displayed in the controller TEST menu (See Evolution
Menu System Navigation).
Results
1.If during the verification process the output voltage
at the breaker and the display match and the
calibration setting was not adjusted outside of the
window, stop testing.
2.If a correct voltage output was not achieved using
the window specified, perform the Field Boost Test
(FBT) and then refer to “Problem 1 – Test 4 Fixed
Excitation / Rotor Amp Draw Test.”
Field Boost Circuit Tests
Test FB1 – Wire 4 Test
General Theory
This test is to verify that Wire 4 is receiving field flash
voltage from wire 4A during startup of the generator.
NOTE: See Field Boost in Section 2.1 for analysis of
field boost parameters.
Procedure (using J3 Breakout Harness)
1.Set DMM to measure DC voltage.
2.Disconnect the generator harness J3 connector
from the controller.
3.Connect the female end of the J3 breakout
harness to the unit harness.
IMPORTANT NOTE: DO NOT CONNECT the male
end of the J3 breakout harness to the controller.
4.Insert meter test leads into the DC excitation test
points of the breakout harness (4 and 0).
5.Clear all faults and place generator in MANUAL
mode and start engine.
6.Observe the meter for DC Field Flash Voltage.
Procedure (without using J3 Breakout Harness)
1.Set DMM to measure DC voltage.
2.Locate Wire 4 on back of control panel. Disconnect
the wire harness connector from the control panel.
3.Insert the Red meter lead adapter into the back of
the wire harness on Wire 4.
4.Place Black lead on a good common ground or
negative post on the engine battery.
5.Clear all faults and place generator in the manual
mode and start engine.
6.Measure and record field flash voltage.
NOTE: See Field Boost in Section 2.1 for analysis of
field boost parameters.

Section 2.3 Diagnostic Tests
Diagnostic Repair Manual43
Results
1.If approximately 12 VDC was measured field flash
is passing through the field boost diode. Test is
good. Go back to flow chart for next test.
2.If 0 volts was measured, test is bad, proceed back
to the field boost circuit test flow chart.
Test FB2 – Wire 4A Test
General Theory
To verify that the field flash is working properly.
Procedure
1.Set DMM to measure DC voltage.
2.Locate Wire 4A on back of control panel. Leave
harness connector connected to control panel.
3.Insert Red back probe into connector that contains
Wire 4A.
4.Touch Black probe lead to the battery negative
post.
5.Clear all faults on the control panel and place into
manual mode.
6.Measure and record field flash voltage
NOTE: See Field Boost in Section 2.1 for analysis of
field boost parameters.
7.Record measurements.
Results
1.If approximately 12 VDC (engine battery voltage)
was measured during field flash, the control board
is good. Refer back to the flow chart.
2.If 0 VDC was measured during field flash, refer
back to the flow chart.
Test FB3 – Field Flash Diode Test
General Theory
When testing a diode using the Diode function on the
meter, DC voltage will be displayed on the meter. The
meter is applying a small amount of voltage (from the
meter’s battery) across the circuit and is measuring how
much voltage (pressure) it takes to open the diode.
Approximately 0.5 volts DC is typical. A diode that
measures 0.5 VDC in one direction and “0L” in the other
is a good working diode. This test is to verify that the field
flash diode is working properly.
Procedure (using J3 Breakout Harness)
1.Remove 7.5 amp fuse from control panel.
2.Set DMM to diode check function (preferred). If the
DMM does not have a diode check selection, use
the resistance or “Ohms” selection.
3.Locate and disconnect Wire 4A wire harness
connector from control panel.
4.Locate and disconnect the generator harness J3
connector from the controller.
5.Connect the female end of the J3 breakout
harness to the unit harness.
IMPORTANT NOTE: DO NOT CONNECT the male
end of the J3 breakout harness to the controller.
NOTE: J2 harness connector remains unplugged and
the J3 breakout harness remains connected to the
harness for the remaining steps.
6.With appropriate test probe adapter, insert the
black meter lead into the back of the wire harness
on Wire 4A.
7.Insert the red meter test lead into the J3 Breakout
Harness Wire 4 test point.
8.Record reading on the meter.
9.With appropriate test probe adapter, insert the red
meter lead into the back of the wire harness on
Wire 4A.
10.Insert the black meter test lead into the Wire 4 test
point on the J3 breakout harness.
11.Record reading on the meter.
Procedure (without using J3 Breakout Harness)
1.Remove 7.5 amp fuse from control panel.
2.Set the DMM to the diode check function
(preferred). If the DMM does not have a diode
check selection, use the resistance or “Ohms”
selection.
3.Locate Wire 4A wire harness connector and
disconnect from control panel.
4.With test probe, insert the Black lead into the back
of the wire harness on Wire 4A.
5.Locate Wire 4 wire harness connector and
disconnect from control panel.
6.With test probe, insert the Red lead into the back of
the wire harness on Wire 4.
7.Record reading.
NOTE: Leave wire harness/harnesses unplugged.
8.Locate Wire 4A.
9.With test probe, insert the Red lead into the BACK
of the wire harness on Wire 4A.
10.Locate Wire 4.
11.With test probe, insert the Black lead into the
BACK of the wire harness on Wire 4.
12.Record reading.
Table 2-3. Test Results
Test PointResults
Ohms TestOhms
Diode TestVDC
Table 2-4. Test Results
Test PointResults
Ohms TestOhms
Diode TestVDC

Section 2.3 Diagnostic Tests
44Diagnostic Repair Manual
Results
1.If a reading of OL for Diode or OHMS test was
recorded in Step 7 and approximately 0.5 Volts (Diode
setting) or approximately 2.07M OHMS (Ohms
setting) was recorded in Step 12, the diode is good.
Replace 7.5 amp fuse and wire harness/harnesses
into proper receptacles. Refer back to flow chart.
2.If readings of INFINITY (OL) on Step 7 and
INFINITY on Step 12, Diode or wire is bad (open),
wire harness/diode needs to be repaired/replaced.
3.If readings of approximately 0.5 Volts (in Diode
setting) or CONTINUITY (Resistance in “Ohms”
setting) in Step 7 and Step 12, Diode is bad
(shorted), diode needs to be repaired/replaced.
Test 4 – Fixed Excitation Test/Rotor
Amp Draw Test
General Theory
A fixed DC current supplied to the rotor will induce a
magnetic field in the rotor. With the generator running,
this should create a proportional voltage output from the
stator windings. Using the MIN/MAX feature of a digital
multimeter (DMM), it is possible to capture the maximum
output of a particular winding before faulting out on
under-voltage.
Use Table 2-5 to record the results of the following
procedure. These results may be required when
requesting factory support.
Required Tools
•
A Digital Multimeter (DMM) equipped with a MIN/
MAX feature
•Meter test leads capable of measuring voltage
inside a connector without damaging the socket. A
set of black and red test leads for this application
are available from the manufacturer. Contact your
nearest servicing dealer for more information.
Figure 2-7. Narrow Test Probe
NOTE: It is not recommended to use any testing device
other than the manufacturer's approved test lead
adapters (P/N 0J09460SRV).
NOTE: These adapters are to be used on Evolution
controllers with white Molex connectors (back-probe only).
Optional Tools
•
J3 Breakout Harness Test Procedures Part
Number A0000659764
Procedure: Fixed Excitation Test
IMPORTANT NOTE: DO NOT proceed to Step 1 until
the Preliminary Output Voltage Test has been performed.
1.Remove the 7.5 amp fuse from the controller.
2.Locate and disconnect the appropriate harness
connector with Wires 2 and 6 from the controller.
IMPORTANT NOTE: During this procedure, DO NOT
reconnect this connector to the controller!
3.Set DMM to measure AC voltage.
4.Using the scale feature of the DMM, set to the first
available scale greater than 100 (i.e. “600”).
NOTE: Refer to the manufacturer’s owners manual for
specific information on using manual scaling.
5.Set meter to MIN/MAX.
NOTE: Refer to the manufacturer’s owners manual for
specific information on using the MIN/MAX feature.
Figure 2-8.
6.Using approved meter test probes, connect one
meter test lead to the appropriate harness pin for
Wire 6 and the other meter test lead to the
appropriate harness pin for Wire 2.
7.Install the 7.5 amp fuse.
8.Set the controller to MANUAL.
9.Measure and record the voltage indicated between
Wires 2 and 6 as indicated by the DMM.
10.Acknowledge and reset the under-voltage alarm
present on the controller.
11.Set the controller to OFF.
12.Re-locate meter test probes to the appropriate
harness pin for Wire 11S and the appropriate
harness pin for Wire 44S.
13.Set the controller to MANUAL.
14.Measure and record the voltage indicated between
Wire 11S and 44S as indicated by the DMM.
15.Acknowledge and reset the under-voltage alarm
present on the controller.
16.Set the controller to OFF.
Table 2-5. Test 4 Results
Test PointResults
Wires 2 and 6 VoltageVAC
Wires 11s and 44s VoltageVAC
Static Rotor Amp DrawAmps
Running Rotor Amp DrawAmps
Column Identified
003127
003138
003138

Section 2.3 Diagnostic Tests
Diagnostic Repair Manual45
Procedure: Rotor Amp Draw
1.Disengage the MIN/MAX feature and manual scale
on the DMM.
2.Set DMM to measure DC amperage.
3.Verify the connector (previously disconnected in
the Fixed Excitation Test) is disconnected.
NOTE: Consult the meters documentation for proper
setup procedure.
4.Connect the Black (negative) meter test lead to the
appropriate harness pin for Wire 4 and the Red
(positive) test lead to the positive battery terminal.
5.Measure and record the static rotor amp draw.
6.Set the controller to MANUAL.
7.Measure and record the running rotor amp draw.
8.Acknowledge and reset the under-voltage alarm
present on the controller.
9.Set the controller to OFF.
Results
1.Using the values recorded in the above procedure,
compare the results to Table 2-7. Determine the
appropriate lettered column to use and refer back to
the flow chart. The rotor amp draws are a calculated
amp draw and actual amperage readings may vary
depending on the resistance of the rotor.
12.9 VDC/12.3 Ohms = 1.05 DC Amps
These results match Column B in the chart. Refer back to
Problem 1 and follow letter “B”.
Table 2-7. TEST 4 Results – Fixed Excitation Test/Rotor Amp Draw Test (8–24 kW)
Table 2-6. Example
Model17 kW
Wires 2 and 6 Voltage53 VAC
Wires 11 and 44 Voltage31 VAC
Static Rotor Amp Draw1.09 Amp
Running Rotor Amp Draw1.10 Amp
Results:SizeABCDEFGH
Voltage Results
Wire 2 & 6
ALL
Above 50
VAC
Above 50
VAC
Below 50
VAC
Zero or
Residual Volts
Below 50
VAC
Below 50
VAC
Above 50
VAC
Below 50
VAC
Voltage Results
Wire 11 & 44
ALL
Above 50
VAC
Below 50
VAC
Above 50
VAC
Zero or
Residual Volts
Below 50
VAC
Below 50
VAC
Above 50
VAC
Below 50
VAC
Static Rotor Amp
Draw
Zero Current
Draw
Above 2.5A
Zero Current
Draw
Running Rotor
Amp Draw
Zero Current
Draw
Above 2.5A
Zero Current
Draw
Above 2.5A
Note: Lower kW units typically have a higher current draw and higher kW units typically have a lower current draw. Actual values measured may
vary by as much as 0.5 amps; depending on the type and quality of meter used, the condition of the unit, and how good the connection is between
the test leads and test points.
MATCH RESULTS WITH LETTER AND REFER TO FLOW CHART IN SECTION 2.2 “Problem 1” 
8 kW
24 kW
2.0A
1.0A
2.0A
1.0A
2.0A
1.0A
2.0A
1.0A
2.0A
1.0A
8 kW
24 kW
2.0A
1.0A
2.0A
1.0A
2.0A
1.0A
2.0A
1.0A

Section 2.3 Diagnostic Tests
46Diagnostic Repair Manual
Figure 2-9. Rotor Amp Draw Test
NOTE: To calculate rotor amp draw take the battery voltage applied, divided by the actual resistance reading of the
rotor. Rotor resistance can be measured between Wires 4 and 0 in the appropriate harness.
Test 5 – Test Sensing Circuit Wires
11S and 44S
General Theory
The voltage regulator (internal to the controller) requires
a reference voltage to regulate at a specific voltage and
to recognize if the alternator is producing voltage. The
alternator may be producing voltage, but if the voltage
regulator cannot sense the voltage, it will full field the
rotor, produce in excess of 300 VAC and fault out for
under-voltage. This test will verify the integrity of the
sensing circuit.
Required Tools
•
Meter test leads capable of measuring voltage
inside a connector without damaging the socket. A
set of black and red test leads (P/N 0J09460SRV)
for this application are available. See Figure 2-7.
NOTE: It is not recommended to use any testing device
other than the manufacturer's approved test lead adapters.
NOTE: Stator winding resistance values are very low.
Some meters will not read such a low resistance, and will
simply indicate different ranges of resistance. The
manufacturer recommends a high quality digital type meter
capable of reading a very low resistance.
Procedure A
1.Remove the 7.5 amp fuse from the control panel.
2.Gain access to and expose the lower harness
connections under the controller.
3.Disconnect harness connector J1 from the
controller which contains Wires 11S and 44S.
4.Set the DMM to measure resistance.
5.Connect one meter test lead to the appropriate
harness pin for Wire 11S. Connect the other meter
test lead to the appropriate harness pin for Wire
44S. Measure and record the resistance.
a. If the meter indicated a resistance value
consistent with the values found in Section 1.1
Specifications, stop testing and refer back to
flow chart (Good).
b. If the meter indicated OPEN, proceed to
Procedure B or Procedure C.
Procedure B – Units with STR Connector Only
1.Set DMM to measure resistance.
2.See Figure 2-10. Locate and disconnect STR
connector in wire harness.
Figure 2-10. Stator Connector (STR) Pin Locations
3.Connect meter test leads the appropriate harness
pins containing Wire 11S and Wire 44S in the STR
connector leading to the Stator. Measure and
record the resistance.
a. If the meter indicated a resistance value
consistent with the values found in Section 1.1
Specifications, repair or replace Wire 11S
and/or Wire 44S between the STR Connector
and the J1 Connector.
b. If the meter indicated an OPEN or a value
inconsistent with the values found in Section
1.1 Specifications, go to Test 7.
Wire 4 In Appropriate
Wire Harness
Positive Battery
Terminal
1.09 DC
Amps
Field Boost Diode
OHM’S LAW
Rotor
11.83W
11.83W
12.9 VDC
12.9 VDC
4
56/4A
0
Digital Multimeter
1.09 DC
Amps
1.09 A
Battery
003126
STR
1
2
3
4
1
2
3
4
6
11S
2
44S
00314
003147

Section 2.3 Diagnostic Tests
Diagnostic Repair Manual47
Procedure C – Units with STR Connector and
STB Stator Terminal Block
1.Set DMM to measure resistance.
2.See Figure 2-10. Locate and disconnect STR
connector in wire harness.
3.Connect meter test leads to the appropriate
harness pins containing Wire 11S and Wire 44S in
the STR connector leading to the stator. Measure
and record the resistance.
a. If the meter indicated a resistance value
consistent with the values found in Section 1.1
Specifications, stop testing and refer back to
the flow chart (Good).
b. If the meter indicated OPEN, proceed to Step
4.
4.See Figure 2-11 and Figure 2-12. Remove the
stator terminal block cover and identify the studs
containing Wires 11S and 44S.
Figure 2-11. Stator Terminal Block Cover
Figure 2-12. Stator Terminal Block Wires
5.Verify harness connections to the stator terminal
block are tight and secure.
6.Observe the meter for resistance of the sensing
circuit (11S and 44S) on the Terminal studs.
a. If the meter indicated a resistance value of less
than 0.3 ohms in Step 6, but was OPEN in Step
3, repair or replace Wire 11S and/or Wire 44S
between the STR Connector and the STB
Terminal Block. Refer back to flow chart
(Good).
b. If the meter indicated an OPEN or a value
inconsistent with the values found in Section
1.1 Specifications, go to Test 7.
Test 6 – Test Excitation Winding
General Theory
The controller's internal voltage regulator requires
unregulated voltage from the stator to supply excitation
power to the regulator. The regulator supplies DC field
excitation current to the rotor. The alternator may be
producing this voltage, but if the voltage is not being
supplied to the regulator, it will fault out for under-voltage.
This test will verify the integrity of the excitation (DPE)
winding inside the stator and connections to the voltage
regulator.
Required Tools
•
MINIMUM: Meter test leads capable of measuring
voltage inside a connector without damaging the
socket. A set of black and red test leads (P/N
0J09460SRV) for this application are available.
See Figure 2-13.
Figure 2-13. Narrow Test Probe
•SUGGESTED: A J3 Breakout Harness, P/N
A0000659764 allows ease of meter lead
connectivity. The J3 Breakout Harness with
instructions is available as a kit P/N A0001273377.
See Figure 2-14.
Figure 2-14. J3 Breakout Harness
NOTE: It is not recommended to use any testing device
other than the manufacturer's approved test lead adapters.
NOTE: Zero the meter leads or subtract meter lead
resistance from actual reading to ensure accurate results.
Procedure A – using J3 Breakout Harness, P/N
A0000659764
1.Disconnect the generator harness J3 connector.
2.Connect the female end of the J3 breakout
harness to the unit harness.
3.DO NOT CONNECT the male end of the J3
breakout harness to the controller.
4.Insert meter test leads into the AC excitation test
points of the breakout harness (6 and 2).
5.Observe the meter for resistance on the excitation
winding (6 and 2).
000000
33
22
11
11S
44
44S
26
013049
003127
012926

Section 2.3 Diagnostic Tests
48Diagnostic Repair Manual
a. If meter indicated a resistance value consistent
with the values found in Section 1.1
Specifications, stop testing and refer back to
Problem 1 flow chart, Path C. (Good).
b. If meter indicated an OPEN, proceed to
Procedure B.
Procedure A – not using J3 Breakout Harness
1.Remove the 7.5 amp fuse from the control panel.
2.Gain access to and expose the lower harness
connections under the controller.
3.Disconnect the J3 harness connector containing
Wires 2 and 6 from the controller.
4.Set DMM to measure resistance.
5.Connect one meter test lead to the harness pin for
Wire 2 and the other meter test lead to the harness
pin for Wire 6. Observe the meter for resistance on
the Excitation winding (6 and 2).
a. If meter indicated a resistance value consistent
with the values found in Section 1.1
Specifications, stop testing and refer back to
Problem 1 flow chart, Path C. (Good).
b. If meter indicated an OPEN, proceed to
Procedure B or C.
Procedure B – Units with STR Connector Only
1.See Figure 2-15. Disconnect the STR connector
located in the wire harness.
Figure 2-15. Stator Connector (STR) Pin Locations
2.Set DMM to measure resistance.
3.On the STR connector that leads to the stator,
connect one meter test lead to Wire 2 and the other
meter test lead to Wire 6. Observe the meter for
resistance on the excitation winding (6 and 2) at
the STR connector.
a. If the meter indicated a resistance value
consistent with the values found in Section 1.1
Specifications, repair or replace Wire 2, Wire
6, or both wires between the controller and the
STR (stator) connector. Measure Ohms
between Wire 2 and 2 or Wire 6 and 6 to
confirm which wire is open.
b. If the meter indicated an OPEN or a value
inconsistent with the values found in Section
1.1 Specifications, go to Test 7.
Procedure C – Units with STR Connector and
STB Stator Terminal Block
1.See Figure 2-15. Disconnect the STR connector
located in the wire harness.
2.Set DMM to measure resistance.
3.On the STR connector that leads to the stator,
connect one meter test lead to Wire 2 and the other
meter test lead to Wire 6. Observe the meter for
resistance on the excitation winding (6 and 2) at
the STR connector.
a. If the meter indicated a resistance value
consistent with the values found in Section 1.1
Specifications, repair or replace Wire 2, Wire
6, or both wires between the controller and the
STR (stator) connector. Measure Ohms
between Wire 2 and 2 or Wire 6 and 6 to
confirm which wire is open.
b. If the meter indicated an OPEN or a value
inconsistent with the values found in Section
1.1 Specifications, go to Step 4.
4.See Figure 2-16 and Figure 2-17. Remove the
stator terminal block cover (A) and identify the
studs containing Wires 2 and 6.
Figure 2-16. Stator Terminal Block (STB)
Figure 2-17. Stator Terminal Block Wires
5.Check to see that harness connections to the
stator terminal block (P/N A0000029777) are tight
and secure.
6.Set DMM to measure resistance.
7.Observe the meter for resistance of the excitation
winding (6 and 2) on the terminal studs.
a. If the meter indicated a resistance value
consistent with the values found in Section 1.1
Specifications, repair or replace Wire 2, Wire
STR
1
2
3
4
1
2
3
4
6
11S
2
44S
00314
003147
012925
A
33
22
11
11S
44
44S
26
013049

Section 2.3 Diagnostic Tests
Diagnostic Repair Manual49
6, or both wires between the STR (stator)
connector and the STB (stator terminal block).
Measure Ohms between Wire 2 and 2 or Wire
6 and 6 to confirm which wire is open.
b. If the meter indicated an OPEN or a value
inconsistent with the values found in Section
1.1 Specifications, go to Test 7.
Results
1.See Figure 2-16. If the meter indicated a
resistance value of OPEN in Procedure A, but a
resistance value consistent with the values found
in Specifications in Procedure B or Procedure C,
repair or replace Wire 2 and/or 6 between the
referenced connection points. Measure continuity
on Wire 2 or Wire 6 between the referenced
connection points to confirm which (or both) wire(s)
is/are open.
2.If the meter indicated a resistance value consistent
with the values found in Specifications in
Procedure A, Procedure B or Procedure C, stop
testing and refer back to the flow chart (GOOD).
3.If the meter indicated a resistance value of OPEN
or a resistance value inconsistent with the values
found in Specifications in Procedure B or
Procedure C, go to Test 7.
Test 7 – Test the Stator with a DMM
General Theory
This test will use a digital multimeter (DMM) to test the
stator windings for the following faults:
•An OPEN circuit condition
•A “short-to-ground” condition
•A short circuit between windings
Table 2-8 has been provided to record the results of the
following procedure. These results may be required when
requesting factory support.
IMPORTANT NOTE: It is the recommendation of the
factory to perform this test procedure using piercing
probes on the wire side of the connector. Testing inside
the connector itself can cause unnecessary damage to
the unit resulting in poor or loose connections.
Required Tools
•
Meter test leads capable of measuring voltage
inside a connector without damaging the socket. A
set of black and red test leads (P/N 0J09460SRV)
for this application are available. See Figure 2-18.
Figure 2-18. Narrow Test Probe
NOTE: It is not recommended to use any testing device
other than the manufacturer's approved test lead adapters.
Resistance Test with Neutrals Disconnected
(with STR Connector only)
1.Disconnect Wires 11 and 44 from the main line
circuit breaker (MLCB).
2.Disconnect Wires 22 and 33 from the NEUTRAL
connection and separate the leads.
3.See Figure 2-15. Disconnect the STR (stator)
connector on the harness.
4.Isolate all disconnected leads from each other and
keep from touching the frame during test.
5.Set the DMM to measure resistance.
6.Measure and record the resistance values for each
set of windings between the A and B test points as
shown in Table 2-8.
Resistance Test with Neutrals Connected (with
STB Stator Terminal Block only)
1.See Figure 2-19. Remove the stator terminal block
cover (A) to expose all wires/studs (33/22, 11, 44,
2, and 6).
003127
Table 2-8. Stator Results (w/STR connector)
Test Point ATest Point BResults
Resistance Test with Neutrals Disconnected
Stator Lead Wire 11 Stator Lead 22
Stator Lead Wire 33 Stator Lead 44
STR Pin 2 Wire 11S Stator Lead 22
STR Pin 4 Wire 44S Stator Lead 33
STR Pin 1 Wire 6STR Pin 3 Wire 2
Test Windings for a Short to Ground
Stator Lead Wire 11 Ground
Stator Lead Wire 44 Ground
STR Pin 4 Wire 44S Ground
STR Pin 2 Wire 11S Ground
STR Pin 3 Wire 2Ground
Test For A Short Circuit Between Windings
STR Pin 3 Wire 2STR Pin 2 Wire 11S
STR Pin 3 Wire 2STR Pin 4 Wire 44S
STR Pin 3 Wire 2Stator Lead Wire 11
STR Pin 3 Wire 2Stator Lead Wire 44
Stator Lead Wire 11 STR Pin 4 Wire 44S
Stator Lead Wire 11 Stator Lead Wire 44

Section 2.3 Diagnostic Tests
50Diagnostic Repair Manual
2.Verify harness connections to the stator terminal
block are tight and secure.
Figure 2-19. Stator Terminal Block (STB)
Figure 2-20. Stator Terminal Block Wires
3.Set DMM to measure resistance.
4.Measure and record the resistance values for each
set of windings between the A and B test points as
shown in Table 2-9.
Test 8 – Resistance Check of Rotor
Circuit
General Theory
During the rotor amp draw test in Test 4, if the amp draw
was zero, then an OPEN circuit should be present on
Wires 4 and 0. This test will verify if the readings were
accurate and verify the field boost circuit.
Procedure
1.Remove the 7.5 amp fuse from the control panel.
2.Remove the cover and controller to expose the
lower harness connections.
3.Disconnect the J3 harness connector containing
Wires 4 and 0 from the controller.
4.Set the DMM to measure resistance.
5.Connect one meter test lead to the appropriate
harness pin for Wire 4 and connect the other meter
test lead to the appropriate harness pin for Wire 0.
Measure and record the resistance.
6.Connect one meter test lead to the appropriate
harness pin for Wire 4 and connect the other meter
test lead to a ground connection. Measure and
record the resistance.
Results
Refer to the front of this manual for correct Rotor
resistance values.
1.If the DMM indicated the correct resistance values
in Steps 5 and 6, refer back to flowchart (Good).
2.If the DMM indicated INFINITY in Steps 5 and 6,
refer back to flowchart (Rotor Circuit Failure).
Test 9 – Check Brushes and Slip Rings
General Theory
The brushes and slip rings function to provide an
electrical connection for excitation current from the
stationary components to the rotating rotor. Made of a
special long lasting material, brushes seldom wear out or
fail. However, slip rings can develop a tarnish or film that
can inhibit or offer resistance to the flow of current. Such
a non-conducting film usually develops during non-
operating periods. Broken or disconnected wiring can
also cause loss of field excitation current to the rotor.
Procedure
1.Disassemble the generator until the brushes and
slip rings are exposed. Refer to Section 5.1 Major
Disassembly.
2.Inspect the brush wires and verify they are secured
and properly connected.
3.Inspect the brush assembly for excessive wear, or
damage.
4.Inspect the rotor slip rings. If their appearance is
dull or tarnished, polish with a fine grade abrasive
material.
Table 2-9. Stator Results (w/STB terminal block)
Test Point ATest Point BResults
Resistance Test with Neutrals Disconnected
Stator Stud
Wire 11
Stator Stud
Wire 44
Stator Stud
Wire 2
Stator Stud
Wire 6
Test Windings for a Short to Ground
Stator Stud
Wire 11 or 44
Ground
Stator Stud
Wire 2
Test For A Short Circuit Between Windings
Stator Stud
Wire 2 or 6
Stator Stud
Wire 11
Stator Stud
Wire 22/33
Stator Lead
Wire 44
012925
A
33
22
11
11S
44
44S
26
013049

Section 2.3 Diagnostic Tests
Diagnostic Repair Manual51
IMPORTANT NOTE: Do not use metallic grit (such as
emery cloth) to polish slip rings. This may cause irrevers-
ible damage to the rotor.
5.Disconnect the J3 harness connector from the
controller containing Wires 4 and 0.
6.Set the DMM to measure resistance.
7.Wire 0, located on the negative brush terminal,
provides an electrical connection to ground for the
rotor and the voltage regulator in the controller. To
test this wire for an OPEN condition, remove Wire
0 from the brush assembly. Measure resistance
between the negative brush and the controller
connector Wire 0.
•If the DMM indicated INFINITY, repair or replace
Wire 0 at the point of failure.
•If the DMM indicated CONTINUITY, continue to
Step 8.
8.Wire 4, located on the positive brush terminal,
provides an electrical connection for excitation
current to flow between the rotor and the voltage
regulator in the controller. To test this wire for an
OPEN condition, remove Wire 4 from the brush
assembly. Measure resistance between the
negative brush and the controller connector Wire 4.
•If the DMM indicated INFINITY, repair or replace
Wire 4 at the point of failure.
•If the DMM indicated CONTINUITY, continue to Step
9.
9.With Wire 4 still disconnected at the brush
assembly, connect one meter test lead to Wire 4 at
the brush and connect the other meter test lead to
frame ground.
•If the DMM indicated CONTINUITY, repair or
replace Wire 4 at the point of failure.
•If the DMM indicated INFINITY, refer back to the
flow chart.
Results
1.Repair, replace, or reconnect wires as necessary.
2.Replace any damaged slip rings or brush holder.
3.Clean and polish slip rings as required.
Test 10 – Test Rotor Assembly
General Theory
A rotor having open windings will cause loss of excitation
current flow and as a result generator AC output voltage
will drop to “residual” voltage. A “shorted” rotor winding
can result in a low voltage condition.
Procedure
1.Remove the brush assembly from the slip rings to
prevent interaction.
2.Set a DMM to measure resistance.
3.Connect one meter test lead to the positive slip ring
(nearest the rotor bearing) and the common test
lead to the negative slip ring, measure and record
the resistance.
4.Connect one meter test lead to the positive slip ring
and connect the other meter test lead to a ground
connection. Measure and record the resistance.
Results
1.Compare the resistance measured in Step 3 with
Section 1.1 Specifications. Replace rotor as
required.
2.If the DMM indicated CONTINUITY in Step 4,
replace the rotor assembly.
Test 14 – Check Voltage and
Frequency Under Load
General Theory
It is possible for generator AC output frequency and
voltage to be good at no-load, but they may drop
excessively when electrical loads are applied. This
condition, in which voltage and frequency drop
excessively when loads are applied can be caused by (a)
overloading the generator, (b) loss of engine power or
performance, or (c) a shorted condition in the stator
windings or in one or more connected loads.
Procedure
1.Set a DMM to measure AC voltage.
2.Connect an accurate AC frequency meter and an
AC voltmeter across the stator AC power winding
leads.
3.Start the engine. Let it stabilize and warm-up.
4.Apply electrical loads to the generator equal to the
rated capacity of the unit. Measure and record the
frequency and the voltage.
Results
1.If the DMM indicated 60 Hz and approximately 240
VAC during full load, discontinue testing.
2.If the DMM indicated a frequency and voltage that
dropped while under full load, refer back to flow chart.
Test 15 – Check for an Overload
Condition
General Theory
An “overload” condition exists when the generator rated
wattage/amperage capacity has been exceeded. To test
for an overload condition on an installed unit, the
recommended method is to use an ammeter.

Section 2.3 Diagnostic Tests
52Diagnostic Repair Manual
Procedure
1.Connect the clamp-on ammeter to the generator
according to the ammeter manufacturer’s
specifications.
2.Transfer all normal electrical loads to the
generator. Measure and record the amperage.
Results
1.If the ammeter indicated amperage readings that
were above the unit’s specified ratings, reduce
loads to the rated capacity of the unit.
2.If the ammeter indicated amperage readings that
were below the unit’s specified ratings, but rpm and
frequency dropped excessively refer back to
flowchart.
Test 16 – Check Engine Condition
General Theory
If engine speed and frequency drop excessively under
load, the engine may be underpowered. An
underpowered engine can be the result of a dirty air
cleaner, loss of engine compression, faulty fuel settings,
or incorrect ignition timing, etc. A decrease in available
horsepower will proportionally lead to a decrease in kW.
Procedure
For engine testing, troubleshooting, and repair
procedures refer to Section 3.5 Troubleshooting
Flowcharts and Section 3.6 Diagnostic Tests. For
further engine repair information, refer to the appropriate
engine service manual.
Test 17 – Current Calibration
(8–20 KW Units)
General Theory
An Evolution unit monitors load (current) through two
Current Transformers (CT) mounted in the AC
connection box area. The CTs provide an AC output
signal proportional to the current flowing in the load leads
11 and 44.
CT1 and CT2 have identical functions, diagnostic
procedures and calibration process. CT1 wire circuits
398A and 399A monitor the current flow on Wire 11. CT2
wire circuits 398B and 399B monitor the current flow on
Wire 44. The CTs are calibrated using the Evolution
control panel. A password is required to access the
Dealer Edit menu when performing calibrations.
NOTE: Verify Wires 11 and 44 are fed through the side of
the CT with the green dot.
Procedure
1.Connect a load bank to the output circuit of the
generator. This should be done at the generator's
MLCB.
2.Place the Amp meter over the circuit being
checked. CT1 “Current Calibration1” – Wire 11 and
CT2 “Current Calibration2” – Wire 44.
3.Start the generator and allow it to warm up for 10
seconds.
4.Place a load on the generator that matches the
rated output of the generator.
5.Select the correct Current Calibration display menu
under the Dealer Edit menu.
6.Press ENTER to view generator output and the
calibration value of that CT.
7.Adjust up or down the generator display to match
the Amp meter’s calibrated reading. (Use the
controllers UP and DOWN arrows to make
adjustments)
8.Once the display panel reading matches the amp
meter, press the ENTER button to save the new
calibration. Repeat the process for CT2 Current
Calibrations.
9.When both calibration adjustments are correct,
remove the load from the generator and allow the
generator and load bank to cool before shutting
down.
Results
With loads applied, CT1 - Wires 398A/399A and CT2 -
Wires 398B/399B deliver approximately 0 to 1.5 VAC
based on percentage of Amps (load). Approximate
Values (when back-probed at connector):
25 Amps = 0.380 mVAC
50 Amps = 0.755 mVAC
75 Amps = 1.133 VAC
100 Amps = 1.510 VAC
DANGER
Electrocution. Lethal voltage may be present
at current transformers (CTs). Do not touch
CTs while primary current is applied. Doing so
will result in death or serious injury.
(000310)

Diagnostic Repair Manual53
Section 3.1 Description and Major Components
Introduction
This section will familiarize the reader with the various
components that make up the Engine and DC Control
systems.
Topics covered in this section are:
•Customer Connections
•Controller
•Menu System Navigation
•LED Display
•Battery Charger
•AUTO-OFF-MANUAL
•7.5 Amp Fuse
•Starter Contactor Relay
•Common Alarm Relay
•Connector Pin Descriptions
Customer Connection
The terminals of this terminal strip connect to identically
numbered terminals in the transfer switch. The terminal
block provides the electrical connection for the controller
at the following connection points:
•UTILITY N1 (Utility Sensing)
•UTILITY N2 (Utility Sensing)
•LOAD T1 (Internal Battery Charger) - 60 Hz Unit
•LOAD T2 (Internal Battery Charger) - 50 Hz Unit
•Wire 194 (Transfer Relay)
•Wire 23 (Transfer Relay)
Figure 3-1. 2017 Evolution Customer Connections
Figure 3-2. Evolution (2016 and older) Control Wiring - 60 Hz (found behind control board)
004920
SENSE
N1
UTILITY
209
COMMOM
ALARM
210
COMMON
ALARM
0
DC COMMON
194
+12 VDC
23
TRANSFER
T1
VAC LOAD
SUPPLY
N2
UTILITY
000914
A
A
C
D
E
F
B
F
Table 3-1. Control Panel Connections
Terminal Numbering
Decal
Wire Numbers
A YELLOW #1 & #2
N1 & N2 - 240 VAC - Sensing for Utility Dropout and
Pickup
B\*BLUE #3T1 - Fused 120 VAC for Battery Charger (\*see NOTE)
CBLACK #30 - DC (-) Common Ground Wire
DRED #4194 - DC (+) 12 VDC for Transfer Controls
EWHITE #523 - Transfer Control Signal Wire
FBLUE #1 & #2 Optional Alarm Relay Contacts (Normally Open)
Note: Must be connected to keep battery charged whether unit is running or not.
Table 3-2. Ground and Neutral Connections
1 Large Neutral Lug Torque Spec 2/0 TO 14 AWG 120 in-lb (13.56 N-m)
2 Large Ground Lug Torque Spec 2/0 TO 14 AWG 120 in-lb (13.56 N-m)
3
Ground and Neutral Bus Bar Torque Specs:
4-6 AWG 35 in-lb (3.95 N-m)
8 AWG 25 in-lb (2.82 N-m)
10-14 AWG 20 in-lb (2.26 N-m)
Note: A 25 in-lb (2.82 Nm) torque should be applied to the ground wire
and neutral wire connection to the ground/neutral bar.
1
2
3
000914

Section 3.1 Description and Major Components
54Diagnostic Repair Manual
Figure 3-3. Evolution (2016 and older) Control Wiring - 50 Hz (found behind control board)
Controller
The controller is responsible for all standby electric
system operations including (a) engine startup, (b)
engine running, (c) automatic transfer, (d) automatic re-
transfer, and (e) engine shutdown. In addition, the
controller performs the following functions:
•Automatic voltage regulation.
•Starts and exercises the generator once every
seven days.
•Automatic engine shutdown in the event of low oil
pressure, high oil temperature, over speed, no
RPM sense, over crank, or low battery.
•Maintains proper battery charge.
The controller harness connectors are used to
interconnect the controller with the various circuits of the
DC and AC systems. Connector pin locations, numbers,
associated wires and circuit functions are listed in the
appropriate appendix in the back of this diagnostics
manual.
To control the generator the controller utilizes digital
inputs and outputs. See Table 3-5 for the specific
position and function. See Menu System Navigation to
view state of output or input.
IMPORTANT NOTE: The generator engine will crank
and start when the 7-day exerciser is set. The unit will
also crank and start every 7 days thereafter, on the
programmed day and time.
IMPORTANT NOTE: If the controller was OFF during its
scheduled exercise time it will immediately attempt to
exercise when the unit is set to AUTO.
SENSE
N1
UTILITY
T2
VAC LOAD
SUPPLY
209
COMMOM
ALARM
210
COMMON
ALARM
0
DC COMMON
194
+12 VDC
23
TRANSFER
T1
VAC LOAD
SUPPLY
N2
UTILITY
000620
B
A
A
D
E
F
G
C
G
Table 3-3. Control Panel Connections
Terminal Numbering
Decal
Wire Numbers
A YELLOW #1 & #2
N1 & N2 - 240 VAC - Sensing for Utility Dropout and
Pickup
B\*BLUE #3T1 - Fused 120 VAC for Battery Charger (\*see NOTE)
C\*WHITE #4T2 - Fused 120 VAC for Battery Charger (\*see NOTE)
DBLACK #30 - DC (-) Common Ground Wire
ERED #4194 - DC (+) 12 VDC for Transfer Controls
FWHITE #523 - Transfer Control Signal Wire
GBLUE #1 & #2 Optional Alarm Relay Contacts (Normally Open)
Note: Must be connected to keep battery charged whether unit is running or not.
Table 3-4. Ground and Neutral Connections
1 Large Neutral Lug Torque Spec 2/0 TO 14 AWG 120 in-lb (13.56 N-m)
2 Large Ground Lug Torque Spec 2/0 TO 14 AWG 120 in-lb (13.56 N-m)
3
Ground and Neutral Bus Bar Torque Specs:
4-6 AWG—35 in-lb (3.95 N-m)
8 AWG—25 in-lb (2.82 N-m)
10-14 AWG—20 in-lb (2.26 N-m)
1
2
3
000620
Table 3-5. Digital Inputs and Outputs
Position Digital InputsDigital Outputs
1Not Used/Aux Shutdown\* Not Used
2Low Oil PressureNot Used
3High TemperatureNot Used
4Not UsedBattery Charger Relay
5Wiring Error DetectFuel
62-Wire StartStarter
7AutoIgnition
8ManualTransfer
\\* Evolution1.0 (firmware v1.18 and higher) and Evolution 2.0 (all
firmware) units.

Section 3.1 Description and Major Components
Diagnostic Repair Manual55
LED Display
Located next to the right side lock cylinder on the
generator, the LED Display provides a visual indication
the generators status. The LED Display has three LEDs:
•Red LED- Illuminates during an Alarm condition or
when the controller is set to OFF mode.
•Yellow LED- Illuminates when the controller
generates a Maintenance Alert and attention is
required.
•Green LED- Illuminates when the system is ready
to respond to a Utility failure.
NOTE: On 2017 Evolution 1.0 (firmware v1.17 and
higher) and Evolution 2.0 (all firmware) the Green LED
will flash when unit has transferred to standby and is
carrying load.
Battery Charger
The charger operates at one of three battery charging
voltage levels depending on ambient temperature.
•13.5 VDC at High Temperature
•14.1 VDC at Normal Temperature
•14.6 VDC at Low Temperature
The battery charger is powered from a 120 VAC Load
connection through a fuse (F3) in the transfer switch.
This 120 VAC source must be connected to the
Generator in order to operate the charger.
NOTE: 50 Hz units use fuses F3 and F4 and a 220 VAC
supply to the battery charger.
During a Utility failure, the charger will momentarily be
turned off until the Generator is connected to the Load.
During normal operation, the battery charger supplies all
the power to the controller; the Generator battery is not
used to supply power.
The battery charger will begin its charge cycle when
battery voltage drops below approximately 12.6V. The
charger provides current directly to the battery dependent
on temperature, and the battery is charged at the
appropriate voltage level for 18 hours. At the end of the
18 hour charge period battery charge current is
measured when the Generator is off. If battery charge
current at the end of the 18 hour charge time is greater
than a pre-set level, or the battery open-circuit voltage is
less than approximately 12.5V, a “Charger Warning” is
raised. If the engine cranks during the 18 hour charge
period, then the 18 hour charge timer is restarted.
At the end of the 18 hour charge period the charger does
one of two things. If the temperature is less than
approximately 40 ºF the battery is continuously charged
at a voltage of 14.1V (i.e. the charge voltage is changed
from 14.6V to 14.1V after 18 hours). If the temperature is
above approximately 40 ºF then the charger will stop
charging the battery after 18 hours.
The battery has a similar role as that found in an
automobile application. It sits doing nothing until it either
self-discharges below 12.6V or an engine crank occurs
(i.e. such as occurs during the weekly exercise cycle). If
either condition occurs the battery charge will begin its 18
hour charge cycle.
AUTO-OFF-MANUAL
This feature permits the operator to (a) select fully
automatic operation, (b) start the generator manually, or
(c) stop the engine and prevent the automatic startup.
The Evolution controller has OFF-MANUAL-AUTO Mode
membrane push buttons. See Figure 3-4 for the location
of the push buttons.
Figure 3-4. Evolution controller Off-Manual-Auto
Buttons
Fuse
The fuse protects the controller against excessive
current. If the fuse has blown, engine cranking and
operation will not be possible. Should fuse replacement
become necessary, use only an equivalent 7.5 amp
replacement fuse.
Figure 3-5. Typical 7.5 Amp Fuse
Starter Contactor Relay/Solenoid
(V-Twins and units with 426cc Engine)
See Figure 3-6. The starter contactor relay (SCR)
provides a safe and controlled method of energizing the
solenoid located on the starter. The controller is
responsible for energizing the relay when the start
command is given.
000425
002438

Section 3.1 Description and Major Components
56Diagnostic Repair Manual
Figure 3-6. Starter Contactor Relay (V-twin Units)
(410cc Single Cylinder Engine Units Only)
See Figure 3-7. The Starter Contactor (SC) is located in
the engine compartment and is mounted against the
firewall. The SC provides the electrical connection to
safely engage the starter.
Figure 3-7. The Starter Contactor (Single Cylinder
Units)
Common Alarm Relay
The common alarm relay provides a set of contacts to
drive a customer provided external alarm indication.
When the control is powered up, if there are no Alarms,
the relay contacts will be OPEN. Any ALARM (not
warning) will trigger the common alarm relay to operate,
closing the contacts.
On Evolution units (2016 and older), the connections are
made to the generator customer connection terminal strip
(or WAGO block) at Terminals 1 and 2 (Wires 209 and
210).
On Evolution units (2017 and newer) the connections are
made to the controller via Wires 209 and 210 by
connecting to the dedicated wire connections.
NOTE: Contact rating is for resistive load only
Circuit Pin Descriptions
Appendix A Controller Identification provides the
physical wire identification and circuit functions.
Menu System Navigation
To get to the menu page, press the ESCAPE key from
any page. It may need to be pressed several times
before getting to the menu page. The currently selected
menu is displayed as a flashing word. Navigate to the
desired menu item by using the up and down arrow keys.
When the desired menu item is flashing, press ENTER.
Depending on the menu selected, a list of choices may
be presented. Use the same navigation method to select
the desired screen. Refer to Section 1.3 Evolution Menu
System Navigation for additional information.
Changing Settings (Edit Menu)
To change a setting, such as display contrast, go to the
EDIT menu and use the up and down arrow keys to
navigate to the setting to change. Once this setting is
displayed (e.g. Contrast), press the ENTER key to go into
the edit mode. Use the up and down arrow keys to
change the setting. Press the ENTER key to store the
new setting.
NOTE: If the ENTER key is not pressed to save the new
setting, it will only be saved temporarily. The next time
the battery is disconnected, the setting will revert back to
the old setting.
Table 3-6. Specifications
Contact Rating:200 mA at 12 VDC
COMNO
16
13
560
13
16
0
56
002407
002407
16
13
13
0
56
0
12V
003174
BATTERY
16
SC
SM
1313
003174

Diagnostic Repair Manual57
Section 3.2 Engine Protective Devices
Engine Protective Devices
Standby power generators will often run unattended for
long periods. Such operating parameters as (a) battery
voltage, (b) engine oil pressure, (c) engine temperature, (d)
engine operating speed, and (e) engine cranking and
startup are not monitored by an operator during automatic
operation. Because engine operation will not be monitored,
the use of engine protective safety devices is required to
prevent engine damage in the event of a problem. There
are alarm codes programmed to display when certain
conditions exist. These codes are displayed where they
apply in the headings below and elsewhere in this manual.
Low Battery Warning
The controller will continually monitor the battery voltage
and display a “Low Battery” message if the battery
voltage falls below 12.1 VDC. After a 60 second delay, a
warning will be set. The fault will remain until repaired.
No other action is taken on a low battery condition. The
warning will automatically clear if the battery voltage rises
above 12.4 VDC.
Figure 3-8. Engine Protective Switches
Low Oil Pressure
(E-Code 1300)
All Evolution 2017 and Prior Models
See Figure 3-8. An oil pressure switch is mounted near
the oil filter. This switch has normally closed contacts that
are held open by engine oil pressure during cranking and
startup. Should oil pressure drop below approximately 5
psi, the switch contacts will close. On closure of the
switch contacts, the Wire 86 circuit from the controller will
be connected to ground. The controller’s logic will then
de-energize a “run relay” (internal to the controller). The
run relay’s contacts will then open and the 12 VDC run
circuit will be terminated, followed by the grounding of the
ignition circuit. This will result in closure of the fuel shutoff
solenoid and subsequent loss of engine ignition.
All Evolution 2.0 and Newer Models: This switch has
normally open contacts that are held closed by engine oil
pressure during cranking and startup. Should oil pressure
drop below approximately 10 psi, the switch contacts will
open. Upon opening of the switch contacts, Wire 86
circuit from the controller will be disconnected from
ground. The controller’s logic responds in the same way
as Evolution 1.0, shutting the unit down.
High Temperature Switch
(E-Code 1400)
All Evolution 2017 and Prior Models
See Figure 3-8. The contacts of this switch are normally
open and will close if the temperature exceeds
approximately 293 ºF (144 ºC), initiating an engine
shutdown. The generator will automatically restart and
the fault on the LCD display will reset once the
temperature has returned to a safe operating level.
All Evolution 2.0 and Newer Models: The contacts of
this switch are normally closed and will open if the
temperature exceeds approximately 310 ºF (154 ºC),
initiating an engine shutdown. The generator will
automatically restart and the fault on the LCD display will
reset once the temperature has returned to a safe
operating level.
Overspeed
(E-Code 1200 and 1205)
During engine cranking and operation the controller
receives AC voltage and frequency signals from the ignition
magneto via Wire 18. If engine speed exceeds
approximately 72 Hz (4320 rpm), controller logic will de-
energize the “run relay” (internal to the controller). The relay
contacts will open, terminating engine ignition and closing
the fuel shutoff solenoid. The engine will then shut down.
This protects the engine and alternator against damaging
over speeds. During cranking, the rpm signal generated by
the magnetos is used to terminate engine cranking.
Evolution 2.0 Overspeed
(E-Code 1207)
The controller monitors the zero cross timing of the AVR
to determine alternator frequency. Alternator frequency is
an indicator of speed. Set for 150 milliseconds of 4500
rpm or higher. Used if the normal ignition pulse
sequence(s) are not being seen by the controller.
002634
A
B
A.Low Oil SwitchB.High Temp Switch
002634

Section 3.2 Engine Protective Devices
58Diagnostic Repair Manual
RPM Sensor Failure
(E-Code 1501, 1505, 1511, 1515)
During cranking, if the board does not see a valid rpm
signal within three (3) seconds it will shutdown and latch
out on “RPM Sensor Loss.”
If the rpm signal is lost for one full second during running,
the controller will shutdown the engine, wait 15 seconds,
then re-crank the engine.
If an rpm signal is not detected within the first three (3)
seconds of cranking, the controller will shut down the
engine and latch out on “RPM Sensor Loss.”
If an rpm signal is detected the engine will start and run
normally. If the rpm signal is subsequently lost again, the
controller will try one re-crank attempt before latching out
and the LCD displays “RPM Sensor Loss.”
NOTE: A common cause of RPM Sensor Loss fault is
the lack of engine cranking. This could be due to a faulty
crank circuit, a faulty starter, or a weak battery.
Overcrank
(Evolution E-Code 1100)
This feature prevents the generator from damage when it
continually attempts to start and another problem, such as
no fuel supply, prevents it from starting. The unit will crank
and rest for a preset time limit. It will then stop cranking
and the LCD screen will indicate an “Overcrank” condition.
NOTE: If the fault is not repaired, the overcrank fault will
continue to occur.
Cyclic cranking is controlled as follows: 16 second crank,
seven (7) second rest, 16 second crank, seven (7) second
rest followed by three (3) additional cycles of seven (7)
second cranks followed by seven (7) second rests.
Failure to Start
This is defined as any of the following occurrences during
cranking.
1.Not reaching starter dropout speed within the
specified crank cycle. Starter dropout speed is
defined as four (4) engine cycles at 1,500 rpm
(1,800 rpm for 8 kW units).
2.Reaching starter dropout speed, but then not
reaching 2200 rpm within 15 seconds. In this case
the control board will go into a rest cycle for seven (7)
seconds, then continue the rest of the crank cycle.
3.During a rest cycle the start and fuel outputs are
de-energized and the magneto output is shorted to
ground.
Cranking Conditions
The following notes apply during the cranking cycle.
1.Starter motor will not engage within five (5)
seconds of the engine shutting down.
2.The fuel output will not be energized with the
starter.
3.The starter and magneto outputs will be energized
together.
4.Once the starter is energized the control board will
begin looking for engine rotation via the magnetos
and Wire 18 into the control panel. If it does not
see an rpm signal within three (3) seconds it will
shut down and latch out on “RPM Sensor Loss.”
5.Once the control board sees an rpm signal it will
energize the fuel solenoid, drive the throttle open
and continue the crank sequence.
6.Starter motor will disengage when speed reaches
starter dropout.
7.If the generator does not reach 2200 rpm within 15
seconds, a rest and re-crank cycle will occur.
8.If engine stops turning between starter dropout and
2200 rpm, the board will go into a rest cycle for
seven (7) seconds then re-crank (if additional
crank cycles exist).
9.Once started, the generator will wait for a hold-off
period before starting to monitor oil pressure and
oil temperature (refer to the Alarm Messages
section for hold-off times).
10.During cranking, if the controller is in the OFF
mode, cranking stops immediately.
11.During Auto mode cranking, if the Utility returns,
the cranking cycle does NOT abort but continues
until complete. Once the engine starts, it will run for
one (1) minute, and then shut down.
Under-Frequency
After starting, if the generator stays under a set
frequency for more than 30 seconds, it will shutdown.
Clearing an Alarm
When the generator is shut down due to a latching alarm,
the controller must be set to the OFF mode and the
“Enter” key pressed to unlatch any active fault and clear
the corresponding fault alarm message.
Table 3-7. Evolution Under-frequency Shutdown Settings
Unit HertzShutdown Frequency
50 Hz40 Hz
60 Hz55 Hz

Section 3.2 Engine Protective Devices
Diagnostic Repair Manual59
Table 3-8. Evolution Warnings and Alarm Parameters
DescriptionHold-off Time Duration Time
Continuous
or 2 looks
Upper thresholdLower threshold Lockout Type
Low Oil Pressure5 seconds8 seconds2 looksDigital inputDigital inputHard Lockout
RPM Sensor Loss
3 seconds
4 sec (8 kW only)
1.1 secondsContinuous Timed signal lossTimed signal loss
2 Re crank, Hard
Lockout
Wiring error0 seconds7.5% of 100 ms
100 ms
sample
periods
7.50%NoneHard Lockout
High temp.10 seconds1 second2 looksDigital inputDigital inputAuto Reset
Underspeed 60 Hz5 seconds30 secondsContinuous None55 Hz/3300 RPM Hard Lockout
Underspeed 50 Hz5 seconds30 secondsContinuous None40 Hz/2400 RPM Hard Lockout
Overspeed Instant 50
Hz
0 seconds.1 secondContinuous 62.5 Hz/3750 RPMNoneHard Lockout
Overspeed Slow 50 Hz 0 seconds3 secondsContinuous 60Hz/3600 RPMNoneHard Lockout
Overspeed Instant0 seconds.1 secondContinuous 75 Hz/4500 RPMNoneHard Lockout
Overspeed Slow0 seconds3 secondsContinuous 72 Hz/4320 RPMNoneHard Lockout
Undervoltage Fast\*10 seconds2 secondsContinuous None
15 Volts or no zero
crosses detected
2 Re crank, Hard
Lockout
Undervoltage Slow\* 5 seconds10 secondsContinuous None80% of nominal
2 Re crank, Hard
Lockout
Overvoltage fast \*5 seconds1/5 secondContinuous 130% nominalNoneHard Lockout
Overvoltage slow \*5 seconds3 secondsContinuous 110% nominalNoneHard Lockout
Fuse Problem0 seconds75% of 100msContinuous NANAHard Lockout
Overload Alarm0 seconds20 secondsContinuous 102% rated currentNAHard Lockout
Overload
Undervoltage
5 seconds10 secondsContinuous NA
80% of nominal
after Overload
Alarm
Hard Lockout
Low Battery60 seconds
As long as battery
is <12.1 VDC
Continuous NA12.1 V or lessWarning
Battery Problem0 secondsNAContinuous
\> 16V immediate OR >
600mA for 5 sec after
18hr charge cycle
Warning
Charger Warning0 secondsNAContinuous NA
12.5 V at end of
charge cycle
Warning
Charger Missing AC
(Evolution 1.0)
15 seconds
As long as AC is
missing
Continuous
except
cranking
NANAWarning
Charger Missing AC
(Evolution 2.0)
3 Minutes
As long as AC is
missing
Continuous
except
cranking
NANAWarning
Overcrank0 seconds5 attemptsNANANAHard Lockout

Section 3.2 Engine Protective Devices
60Diagnostic Repair Manual
This page intentionally left blank.

Diagnostic Repair Manual61
Section 3.3 Operational Analysis – Evolution 2.0
Introduction
The “Operational Analysis” is intended to familiarize the service technician with the operation of the DC and AC control
system. A thorough understanding of how the system works is essential to sound and logical troubleshooting.

Section 3.3 Operational Analysis – Evolution 2.0
62Diagnostic Repair Manual
Utility Source Voltage Available
The circuit condition with the controller set to AUTO and with Utility source power available can be briefly described as
follows:
•Utility source voltage is available to the transfer switch Terminal Lugs N1 and N2 and the CONTACTOR is in the
“Utility” position.
•Utility voltage is available to the controller via Wire N1 and N2.
•Load voltage (120 VAC) is available to the controller via Wire T1 for Battery Charger. (220-240 VAC on T1 and T2
50 Hz only)
•The controller is shown in the AUTO mode. Battery voltage is available to the circuit board via Wire 13, the 7.5
amp fuse (F1). Wire 194 provides 12 VDC to the transfer relay in the transfer switch.
•Wire 820 supplies 5 VDC to the Tri-Light Annunciator and Wire 817 for the Green System Ready LED is gated to
ground.
Figure 3-9.
Figure 3-10.
008998
008999


Section 3.3 Operational Analysis – Evolution 2.0
Diagnostic Repair Manual63
Figure 3-11. Utility Source Voltage Available
008985

Section 3.3 Operational Analysis – Evolution 2.0
64Diagnostic Repair Manual
Initial Dropout of Utility Source Voltage
See Figure 3-13. Should a Utility power failure occur, circuit condition may be briefly described as follows:
•The controller continually monitors for acceptable Utility voltage via N1 and N2. Should Utility voltage drop below
approximately 65% (adjustable, see chart) of the nominal source voltage, a programmable timer on the controller
will turn on.
•The 5-second timer (factory default, but adjustable from 2-1500 seconds) is still timing and engine cranking has
not yet begun.
Figure 3-12.
Utility Dropout
Factory DefaultAdjustable Dropout Voltage
60 Hz = 156 VAC60 Hz = 140-171 VAC
50 Hz = 142 VAC50 Hz = 140-156 VAC
009000

Section 3.3 Operational Analysis – Evolution 2.0
Diagnostic Repair Manual65
Figure 3-13. Initial Dropout of Utility Source Voltage
008986

Section 3.3 Operational Analysis – Evolution 2.0
66Diagnostic Repair Manual
Utility Voltage Failure and Engine Cranking
•After the controller’s adjustable programmed timer has timed out, if Utility voltage is still below the programmed
utility drop out level, the controller's logic will energize the internal crank relay followed by the internal run relay.
•When the internal crank relay energizes, 12 VDC is delivered to the starter contactor relay (SCR) via Wire 56.
When the SCR energizes, its contacts close and battery voltage is delivered to a starter contactor (SC). When
the SC energizes, its contacts close and battery voltage is delivered to the starter motor (SM); the engine is now
cranking.
•A 12 VDC power supply is delivered to the stepper motor via the Red Wire and the other wires are gated to
ground by the controller to open the throttle position.
NOTE: The stepper motor will cycle the mixer to a full open throttle position (which opens both venturis), back to a
closed position and then to the starting position, which partially opens the small venturi.
•With the engine cranking, a pulsing AC speed reference signal is generated by the magneto(s) and is delivered
to the controller through Wire 18. If a valid signal is received, the controller will energize the internal run relay and
deliver 12 VDC on Wire 14. The fuel solenoid energizes (mechanically opens) and fuel is available to the engine.
NOTE: If the controller does not see a RPM signal, it will not energize Wire 14/Fuel Solenoid.
•With ignition and fuel flow available the engine RPM will begin to increase.
Figure 3-14.
009001

Section 3.3 Operational Analysis – Evolution 2.0
Diagnostic Repair Manual67
Figure 3-15. Utility Voltage Failure and Engine Cranking
008987

Section 3.3 Operational Analysis – Evolution 2.0
68Diagnostic Repair Manual
Engine Startup and Running
With the fuel solenoid open and ignition occurring, the engine starts. Engine startup and running may be briefly
described as follows:
•The ignition magneto(s) deliver a speed reference signal to the controller via Wire 18. Once the controller
determines that the engine is running, the controller:
a. terminates cranking by de-energizing Wire 56 at approximately 1500 RPM (V-twin) and 1800 RPM (single
cylinder).
b. energizes a field flash relay in the controller at 2200 RPM which delivers 12 VDC on Wire 4A through a field
boost diode and to the rotor via Wire 4. The field boost will continue for a pre-determined time, or until field
boost parameters are achieved, whichever occurs first.
NOTE: See “Field Boost” in Section 2.2 for analysis of Evolution field boost parameters.
c. also at 2200 RPM the hold off timers activate and the 5 second “warm-up timer” goes active.
•The “engine warm-up timer” will run for 5 seconds. When this timer finishes timing, the controller’s logic will
initiate a transfer to the “Standby” position. As shown in the next series, the timer is still running and transfer has
not yet occurred.
•Generator AC output is available to the transfer switch Terminal Lugs E1 and E2 and to the normally open
contacts of the transfer relay. However, the transfer relay is de-energized and its contacts are open.
Figure 3-16.
009002

Section 3.3 Operational Analysis – Evolution 2.0
Diagnostic Repair Manual69
Figure 3-17. Engine Startup and Running
008988

Section 3.3 Operational Analysis – Evolution 2.0
70Diagnostic Repair Manual
Transfer to Standby
In Figure 3-19 the Generator is running, the controller's “engine warm-up” timer has expired and generator AC output
is available to the transfer switch Terminal Lugs E1 and E2 and to the open contacts on the transfer relay. Transfer to
Standby may be briefly described as follows:
•12 VDC is delivered to the transfer relay coil via Wire 194. The 12 VDC circuit is completed back to the controller
via Wire 23. However, the controller’s logic holds Wire 23 open from ground and the transfer relay is de-
energized.
•When the “engine warm-up timer” expires, the controller will take Wire 23 to ground. The transfer relay energizes
and its normally open contacts close (standby position).
•While running, the pulsing AC speed reference from the ignition magneto(s) to the controller via Wire 18 will be
used for the following functions:
a. governor speed control to maintain frequency through different loads
b. overspeed
c. underspeed
•With no, or a light load, the stepper motor will control the throttle position of the smaller venturi. As the load
demand increases and with the smaller venturi nearly wide open, it will start to open the larger venturi as needed
for load/fuel demand.
•With loads applied, CT1 - Wires 398A/399A and CT2 - Wires 398B/399B deliver approximately 0- 1.5 VAC based
on percentage of Amps (load).
Approximate Values (when back-probed at connector):
25 Amps = 0.380 mVAC
50 Amps = 0.755 mVAC
75 Amps = 1.133 VAC
100 Amps = 1.510 VAC
Figure 3-18.
DANGER
Electrocution. Lethal voltage may be present
at current transformers (CTs). Do not touch
CTs while primary current is applied. Doing so
will result in death or serious injury.
(000310)
009004

Section 3.3 Operational Analysis – Evolution 2.0
Diagnostic Repair Manual71
Figure 3-19. Transfer to Standby
008989

Section 3.3 Operational Analysis – Evolution 2.0
72Diagnostic Repair Manual
Utility Voltage Restored and Re-transfer to Utility
The Load is powered by Generator voltage. On restoration of Utility voltage, the following events will occur:
•On restoration of Utility voltage above 75% (programmable, see chart for range) of the nominal rated voltage, a
“re-transfer time delay” on the controller starts timing. The timer will run for 15 seconds.
•At the end of the 15 seconds, the “re-transfer time delay” will stop timing. The controller will open the Wire 23
circuit from ground and the transfer relay will de-energize.
•The generator continues to run in its cooling down mode.
NOTE: If utility fails during the cool-down timer cycle for 5 seconds, the controller will transfer back to standby.
Figure 3-20.
Utility Pickup
Factory DefaultAdjustable Pickup
Voltage
60 Hz = 190 VAC60 Hz = 190-216 VAC
50 Hz = 175 VAC50 Hz = 175-198 VAC
009005

Section 3.3 Operational Analysis – Evolution 2.0
Diagnostic Repair Manual73
Figure 3-21. Utility Voltage Restored and Re-transfer to Utility
008990

Section 3.3 Operational Analysis – Evolution 2.0
74Diagnostic Repair Manual
Engine Shutdown
Following re-transfer back to the Utility source an “engine cool-down timer” on the controller starts timing. When the
timer has expired (approximately one minute), the controller will de-energize the internal run relay removing fuel from
the engine. The following events will occur:
•Wire 14 (run circuit) will de-energize and the fuel solenoid will close to terminate the fuel supply to the engine.
•After a short fuel burn off, the controller’s logic will connect the engine’s ignition magnetos to ground via Wire 18.
Ignition will terminate.
•Without fuel flow and without ignition the engine will shut down.
Figure 3-22.
009006

Section 3.3 Operational Analysis – Evolution 2.0
Diagnostic Repair Manual75
Figure 3-23. Engine Shutdown
008991

Section 3.3 Operational Analysis – Evolution 2.0
76Diagnostic Repair Manual
This page intentionally left blank.

Diagnostic Repair Manual77
Section 3.4 Operational Analysis – Evolution 1.0
Introduction
The “Operational Analysis” is intended to familiarize the service technician with the operation of the DC and AC control
system. A thorough understanding of how the system works is essential to sound and logical troubleshooting.
Utility Source Voltage Available
The circuit condition with the controller set to AUTO and with Utility source power available can be briefly described as
follows:
•Utility source voltage is available to the transfer switch Terminal Lugs N1 and N2 and the CONTACTOR is in the
“Utility” position.
•Utility voltage is available to the controller via Wire N1 and N2.
•Load voltage (120 VAC) is available to the controller via Wire T1 for Battery Charger. (220 VAC on T1 and T2 50
Hz only)
•The controller is shown in the AUTO mode. Battery voltage is available to the circuit board via Wire 13, the 7.5
amp fuse (F1). Wire 194 provides 12 VDC to the transfer relay in the transfer switch.
•Wire 820 supplies 5 VDC to the Tri-Light Annunciator and Wire 817 for the Green System Ready LED is gated to
ground.
Figure 3-24.
Figure 3-25.
Ready to Run
J1
1 2 3 4 5 6 7 8 9 10 1112131415161718
N2
N1
12 3 4
J3
J2
12 3 4 5 6 7 8 910111213141516
J8
J9
MAIN
CONTROLLER
19 20
T1
N2
N1
N1
N2
T1
N2
N1
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
F1
TO PCB
14 15 16
J8
J9
T1
N2
N1
N1
N2
T1
220VAC
UTILITY
INPUT
220VAC
LOAD SUPPLY
T1 and T2 220VAC for
Battery Charger 50Hz only.
T2
T2
003213
003213
Ready to Run
J1
1313
1 2 3 4 5 6 7 8 9 10 1112131415161718
0
12 3 4
J3
J2
12 3 4 5 6 7 8 910111213141516
J8
J9
MAIN
CONTROLLER
19 20
0
16
13
SM
SC
1313
12V
BATTERY
SCR
13
00
13
0
13
16
SM
SC
SC
13
BATTERY
F1
TO PCB
003214
003214

Section 3.4 Operational Analysis – Evolution 1.0
78Diagnostic Repair Manual
Figure 3-26. Utility Source Voltage Available
003215


Section 3.4 Operational Analysis – Evolution 1.0
Diagnostic Repair Manual79
Initial Dropout of Utility Source Voltage
See Figure 3-28. Should a Utility power failure occur, circuit condition may be briefly described as follows:
•The controller continually monitors for acceptable Utility voltage via N1 and N2. Should Utility voltage drop below
approximately 65% (adjustable, see chart) of the nominal source voltage, a programmable timer on the controller
will turn on.
•The 5-second timer (factory default, but adjustable from 2-1500 seconds) is still timing and engine cranking has
not yet begun.
Figure 3-27.
Utility Dropout
Factory DefaultAdjustable Dropout Voltage
60 Hz = 156 VAC60 Hz = 140-171 VAC
50 Hz = 142 VAC50 Hz = 140-156 VAC
Utility Loss Delay
J1
12 3 4 5 6 7 8 9101112131415161718
N2
N1
12 3 4
J3
J2
1 2 3 4 5 6 7 8 9 10 111213141516
J8
J9
MAIN
CONTROLLER
19 20
T1
N2
N1
N1
N2
T1
N2
N1
240VAC
UTILITY
INPUT
120VAC
LOAD SUPPLY
F1
TO PCB
003222
003222

Section 3.4 Operational Analysis – Evolution 1.0
80Diagnostic Repair Manual
Figure 3-28. Initial Dropout of Utility Source Voltage
003216

Section 3.4 Operational Analysis – Evolution 1.0
Diagnostic Repair Manual81
Utility Voltage Failure and Engine Cranking
•After the controller’s adjustable programmed timer has timed out, if Utility voltage is still below the programmed
utility drop out level, the controller's logic will energize the internal crank relay followed by the internal run relay.
•When the internal crank relay energizes, 12 VDC is delivered to the starter contactor relay (SCR) via Wire 56.
When the SCR energizes, its contacts close and battery voltage is delivered to a starter contactor (SC). When
the SC energizes, its contacts close and battery voltage is delivered to the starter motor (SM); the engine is now
cranking.
•A 12 VDC power supply is delivered to the stepper motor via the Red Wire and the other wires are gated to
ground by the controller to open the throttle position.
NOTE: The stepper motor will cycle the mixer to a full open throttle position (which opens both venturis), back to a
closed position and then to the starting position, which partially opens the small venturi.
•With the engine cranking, a pulsing AC speed reference signal is generated by the magneto(s) and is delivered
to the controller through Wire 18. If a valid signal is received, the controller will energize the internal run relay and
deliver 12 VDC on Wire 14. The fuel solenoid energizes (mechanically opens) and fuel is available to the engine.
NOTE: If the controller does not see a RPM signal, it will not energize Wire 14/Fuel Solenoid.
•With ignition and fuel flow available the engine RPM will begin to increase.
Figure 3-29.
Cranking
J5
J1
817
23
820
1313
1 2 3 4 5 6 7 8 9 10 1112131415161718
GOVERNOR
ACTUATOR
194
0
86
85
12 3 4
0
4
2
6
J3
J2
18
4A
14
56
209
12 3 4 5 6 7 8 910111213141516
J8
J9
MAIN
CONTROLLER
19 20
0
BA
4
ROTOR
4
85
HOT
SCR
56
0
FS
14
LOP
08
6
0
0
18
0
IM1
SP1
16
13
SM
SC
1313
12V
BATTERY
FIELD
BOOST
DIODE
4A
SCR
13
00
18
IM2
SP2
18
13
23
85
86
0
18
13
56
18
14
4
0
18
4A
14
56
820
817
0
194
23
16
SM
SC
SC
13
BATTERY
F1
TO PCB
003223
003223

Section 3.4 Operational Analysis – Evolution 1.0
82Diagnostic Repair Manual
Figure 3-30. Utility Voltage Failure and Engine Cranking
003217

Section 3.4 Operational Analysis – Evolution 1.0
Diagnostic Repair Manual83
Engine Startup and Running
With the fuel solenoid open and ignition occurring, the engine starts. Engine startup and running may be briefly
described as follows:
•The ignition magneto(s) deliver a speed reference signal to the controller via Wire 18. Once the controller
determines that the engine is running, the controller:
a. terminates cranking by de-energizing Wire 56 at approximately 1500 RPM (V-twin) and 1800 RPM (single
cylinder).
b. energizes a field flash relay in the controller at 2200 RPM which delivers 12 VDC on Wire 4A through a field
boost diode and to the rotor via Wire 4. The field boost will continue for a pre-determined time, or until field
boost parameters are achieved, whichever occurs first.
NOTE: See “Field Boost” in Section 2.2 for analysis of Evolution field boost parameters.
c. also at 2200 RPM the hold off timers activate and the 5 second “warm-up timer” goes active.
•The “engine warm-up timer” will run for 5 seconds. When this timer finishes timing, the controller’s logic will
initiate a transfer to the “Standby” position. As shown in the next series, the timer is still running and transfer has
not yet occurred.
•Generator AC output is available to the transfer switch Terminal Lugs E1 and E2 and to the normally open
contacts of the transfer relay. However, the transfer relay is de-energized and its contacts are open.
Figure 3-31.
Running/Warming Up
J5
J1
1 2 3 4 5 6 7 8 9 10 1112131415161718
GOVERNOR
ACTUATOR
12 3 4
0
4
2
6
J3
J2
4A
12 3 4 5 6 7 8 910111213141516
J8
J9
MAIN
CONTROLLER
19 20
0
BA
2
44
11
33
22
STATOR
11
44
CB1
6
4
44
11
ROTOR
11
22
33
00
00
4
0
00
11C
FIELD
BOOST
DIODE
POWER
WINDING
EXCITATION
WINDING
44S
11S
POWER
WINDING
CB2
4A
6
2
4
0
4A
00
11S
44S
00
33
22
11S
11C
NEUTRAL
240VAC
GENERATOR
OUTPUT
120VAC
ACCESSORY
POWER
OUTPUT
FOR APPLICABLE
MODELS ONLY
F1
TO PCB
003224
003224

Section 3.4 Operational Analysis – Evolution 1.0
84Diagnostic Repair Manual
Figure 3-32. Engine Startup and Running
003218

Section 3.4 Operational Analysis – Evolution 1.0
Diagnostic Repair Manual85
Transfer to Standby
In Figure 3-34 the Generator is running, the controller's “engine warm-up” timer has expired and generator AC output
is available to the transfer switch Terminal Lugs E1 and E2 and to the open contacts on the transfer relay. Transfer to
Standby may be briefly described as follows:
•12 VDC is delivered to the transfer relay coil via Wire 194. The 12 VDC circuit is completed back to the controller
via Wire 23. However, the controller’s logic holds Wire 23 open from ground and the transfer relay is de-
energized.
•When the “engine warm-up timer” expires, the controller will take Wire 23 to ground. The transfer relay energizes
and its normally open contacts close (standby position).
•While running, the pulsing AC speed reference from the ignition magneto(s) to the controller via Wire 18 will be
used for the following functions:
a. governor speed control to maintain frequency through different loads
b. overspeed
c. underspeed
•With no, or a light load, the stepper motor will control the throttle position of the smaller venturi. As the load
demand increases and with the smaller venturi nearly wide open, it will start to open the larger venturi as needed
for load/fuel demand.
•With loads applied, CT1 - Wires 398A/399A and CT2 - Wires 398B/399B deliver approximately 0- 1.5 VAC based
on percentage of Amps (load).
Approximate Values (when back-probed at connector):
25 Amps = 0.380 mVAC
50 Amps = 0.755 mVAC
75 Amps = 1.133 VAC
100 Amps = 1.510 VAC
Figure 3-33.
DANGER
Electrocution. Lethal voltage may be present
at current transformers (CTs). Do not touch
CTs while primary current is applied. Doing so
will result in death or serious injury.
(000310)
003225

Section 3.4 Operational Analysis – Evolution 1.0
86Diagnostic Repair Manual
Figure 3-34. Transfer to Standby
003219

Section 3.4 Operational Analysis – Evolution 1.0
Diagnostic Repair Manual87
Utility Voltage Restored and Re-transfer to Utility
The Load is powered by Generator voltage. On restoration of Utility voltage, the following events will occur:
•On restoration of Utility voltage above 75% (programmable, see chart for range) of the nominal rated voltage, a
“re-transfer time delay” on the controller starts timing. The timer will run for 15 seconds.
•At the end of the 15 seconds, the “re-transfer time delay” will stop timing. The controller will open the Wire 23
circuit from ground and the transfer relay will de-energize.
•The generator continues to run in its cooling down mode.
NOTE: If utility fails during the cool-down timer cycle for 5 seconds, the controller will transfer back to standby.
Figure 3-35.
Utility Pickup
Factory DefaultAdjustable Pickup
Voltage
60 Hz = 190 VAC60 Hz = 190-216 VAC
50 Hz = 175 VAC50 Hz = 175-198 VAC
003226

Section 3.4 Operational Analysis – Evolution 1.0
88Diagnostic Repair Manual
Figure 3-36. Utility Voltage Restored and Re-transfer to Utility
003220

Section 3.4 Operational Analysis – Evolution 1.0
Diagnostic Repair Manual89
Engine Shutdown
Following re-transfer back to the Utility source an “engine cool-down timer” on the controller starts timing. When the
timer has expired (approximately one minute), the controller will de-energize the internal run relay removing fuel from
the engine. The following events will occur:
•Wire 14 (run circuit) will de-energize and the fuel solenoid will close to terminate the fuel supply to the engine.
•The controller’s logic will connect the engine’s ignition magnetos to ground via Wire 18. Ignition will terminate.
•Without fuel flow and without ignition the engine will shut down.
Figure 3-37.
003227

Section 3.4 Operational Analysis – Evolution 1.0
90Diagnostic Repair Manual
Figure 3-38. Engine Shutdown
003221

Diagnostic Repair Manual91
Section 3.5 Troubleshooting Flowcharts
Evolution™ Controller E-Codes
NOTE: For any Displayed Alarm on the controller, use the Action Step as a starting point.
Displayed
Alarm
Alarm/
Warning
E-Code
Breakdown
DescriptionAction Step
Controller Fault ALARM No E-code on HSBReplace Controller
OvercrankALARM1100
Condition - Engine Cranks but will not Start (5 crank attempts)
Unit turns over but will not start. Controller is receiving signal on Wire 18.
Problem 17
OverspeedALARM1200
Prolonged (60 Hz on a 50 Hz unit, 72Hz on 60Hz unit)
Over specified Hz for 3 seconds. Possible cause: Stepper motor/mixer body assembly
issue.
Test 54
OverspeedALARM1205
Instantaneous (62 Hz on a 50 Hz unit, 75Hz on 60Hz unit)
Over specified Hz for 0.1 second (100 milliseconds). Possible cause: Stepper motor/mixer
body assembly issue.
Test 54
OverspeedALARM1207
Monitors zero cross timing of the AVR to determine the alternator frequency which is a
speed indicator. Set for 150 milliseconds of 4500 rpm or higher. Used if the normal ignition
pulse sequence(s) are not being seen by the controller.
Test 64 and Test 60
Low Oil Pressure ALARM1300
Occurred while running
The default Extended alarm for low oil pressure. Check oil level and pressure.
Test 61
High
Temperature
ALARM1400
Condition - Air Flow Impeded / Flow Issue
Check the inlet/outlet for debris. Check temperature sensor and wiring.
Test 62
RPM SensorALARM1501
Twin Cylinder+Running
Twin Cylinder Running faults to RPM Sensor Loss. Possible Causes: air pocket in fuel line,
dirty fuel, missing ignition pulse (loss of one of the primary coils).
Test 50 and Test 64
RPM SensorALARM1505
Twin Cylinder+Cranking
Twin Cylinder Cranking faults to RPM sensor loss Possible Cause: starter motor issue,
missing ignition pulse (loss of one of the primary coils).
If engine cranks, Test
64\. If engine does not
crank, Problem 15.
RPM SensorALARM1511
Single Cylinder+Running
Single Cylinder Running RPM sensor loss Possible Causes: air pocket in fuel line, dirty
fuel. Loss of ignition pulse.
Test 50 and Test 64
RPM SensorALARM1515
Single Cylinder+Cranking
Single Cylinder Cranking faults to RPM sensor loss Possible Cause: starter motor and/or
engine issue. Loss of ignition pulse.
If engine cranks, Test
64\. If engine does not
crank, Problem 15.
UnderspeedALARM1600
Condition - Unit is Overloaded (55 Hz for 60 Hz for 30 sec, 40 Hz for 50 Hz unit
Unit is Overloaded slowing engine speed, fuel supply low or throttle control problem.
Problem 3, or Test 50,
or Test 54
UnderspeedALARM1603
Underspeed
The engine never comes up to 3600 RPM.
Check fuel selection
and fuel supply
OvervoltageALARM1800Prolonged Over-VoltageProblem 2
UndervoltageALARM1900
Prolonged Under-Voltage
Undervoltage due to loss of voltage. Below 80% for 10+ seconds)
Controller will display “WARMING UP” for 4 minutes. Refer to Section 2.2.
Perform Preliminary
Output Voltage Test
Note: Verify controller
has latest firmware.
UndervoltageALARM1901
Instantaneous
Undervoltage due to sudden loss of voltage. (Voltage less than 15 sec 2 sec+)
Controller will display “WARMING UP” for 4 minutes. Refer to Section 2.2.
Perform Preliminary
Output Voltage Test
Note: Verify controller
has latest firmware.
UndervoltageALARM1902
Both Zero Crosses missing
Undervoltage due to faulty excitation winding, or zero cross circuit, or circuit in general.
Possible cause: loose wiring, field boost hardware failure. (Both zero cross missing greater
than 1.5 sec)
Controller will display “WARMING UP” for 4 minutes. Refer to Section 2.2.
Perform Preliminary
Output Voltage Test
Note: Verify controller
has latest firmware.
UndervoltageALARM1906
Single Zero Cross missing
Undervoltage due to faulty excitation winding, zero cross circuit, or circuit in general.
Possible cause: field boost hardware failure. (One zero cross missing greater than 1.5 sec)
Controller will display “WARMING UP” for 4 minutes. Refer to Section 2.2.
Perform Preliminary
Output Voltage Test
Note: Verify controller
has latest firmware.

Section 3.5 Troubleshooting Flowcharts
92Diagnostic Repair Manual
Wiring ErrorALARM2098
Mis-wired Customer connection
Insufficient DC voltage on transfer power output.
Check for shorted 194
to ground.
Refer to RTS Diagnostic
Manual A0001176044.
Wiring ErrorALARM2099
Mis-wired
Customer connection low voltage and high voltage wires are crossed.
Check for AC voltage on
Wire 194 at customer
connection in generator.
Overload
Remove Load
ALARM2100
Overloaded - Default (Output Current Method)
Unit is overloaded. One or both CT(s) detecting an overload condition. Check transfer
switch load shed functionality. (Change load dynamics or utilize load shed).
Remove Load
Undervoltage
Overload
ALARM2299
Unit was overloaded and attempted to start with a large load connected. The unit can not
ramp up the generator voltage to its normal target voltage value if it starts with a large load
connected
Remove Load
Stepper
Overcurrent
ALARM2399Current flow in stepper coil(s) above specification.
Test 54
Note: Verify controller
has latest firmware.
Fuse ProblemALARM2400\*
Missing / Damaged Fuse
The 7.5 amp Controller Fuse is missing or blown (open).
\*Firmware version 1.11 and older only
Test 44
Note: Verify controller
has latest firmware.
Aux ShutdownALARM2800External shut down circuit is open.
Check the continuity of
the harness and
operation of the
switch(es). Repair/
replace as needed.
Low BatteryWARNING Condition->Battery less than 12.1 Volts for 60 secondsTest 45
Battery Problem WARNING
Condition->More than 16 Volts of battery voltage or 600 milliamperes or more of charge
current at the end of an 18 hour charge
Test 45
Charger Warning WARNING Less than 12.5 volts of battery voltage at the end of a 18 hour chargeProblem 22
Charger Missing
AC
WARNING AC power is missing from the battery charger inputProblem 22
Model Ident
Problem - Fix
Harness Resistor
Controller was powered up before the resistor plug was connected.
Problem 23 - Controller
displays “Model Ident
Problem Fix Harness
Resistor” fault
Service
Schedule

Service Schedule A 200hours 2 years
Service Schedule B 400 Hours 4 years
Perform Maintenance
Additional Codes For 8 and 9 kW Units (Evolution 1.0 Controller Only)
Displayed
Alarm
Alarm/
Warning
E-Code
Breakdown
DescriptionAction Step
OvercrankALARM1101
Engine/Starter Problem
Limiting number of cranking cycles to protect the starter motor.
If the engine has tried
to crank for 10 times
unsuccessfully, this
will trigger.
Overload
Remove Load
ALARM2102
Overloaded
Unit re-cranks 5 times when load is applied, engine dies (0 RPM) and has low voltage (<
180V)
Check for Overloaded
condition on unit.
Inspect stepper motor
operation.
Overload
Remove Load
ALARM2103
Overloaded
Unit has run and attempted to accept load 10 times, could not accept due to overload
condition
Check for Overloaded
condition on unit
Evolution™ Controller E-Codes
NOTE: For any Displayed Alarm on the controller, use the Action Step as a starting point.
Displayed
Alarm
Alarm/
Warning
E-Code
Breakdown
DescriptionAction Step


Section 3.5 Troubleshooting Flowcharts
Diagnostic Repair Manual93
Problem 14 – Shutdown Alarm/Fault Occurred During Crank Attempt, Start or Run
IMPORTANT NOTE: Clear any faults in the controller before proceeding with any running diagnostic steps!
BAD
NO SIGNAL
REPAIR OR
REPLACE
NO CRANK
E-CODE 1505/1515
GO TO PROBLEM 17
PROCEED TO TEST 45
PROCEED TO PROBLEM 16
CHECK INSTALLATION FOR
PROPER AIRFLOW OR
REPLACE DEFECTIVE SWITCH
Note: If the controller does not see an RPM
signal, it will not energize Wire 14/Fuel Solenoid.
TEST 64 – CHECK WIRE 18 CONTINUITY
RUNNING
E-CODE - 1501/1511
TEST 61 – CHECK OIL PRESSURE
SWITCH AND WIRE 86
LOW OIL PRESSURE
E-CODE 1300
TEST 62 – CHECK HIGH
OIL TEMPERATURE
SWITCH
TEST 54 – CHECK
STEPPER MOTOR
CONTROL
CHECK
NODE
RESISTOR
OVERCRANK
E-CODE 1100
HIGH TEMP
E-CODE 1400
LOW BATTERY
TEST 55 –
CHECK FOR
IGNITION
SPARK
TEST 50 – CHECK
FUEL SUPPLY AND
PRESSURE
TEST 60 – CHECK
IGNITION
MAGNETOS
TEST 59 –
CHECK
SHUTDOWN
WIRE
BAD
REPAIR OR
REPLACE SHORTED
WIRE 18 OR CIRCUIT
BOARD
GOOD
GOOD
GOOD
OR
BAD
GOOD
GOOD
TEST 60
AND
TEST 64
OVERSPEED
E-CODE 1200/1201/1205
RPM SENSE LOSS
E-CODE - 1505/1515
RPM SENSE LOSS
E-CODE - 1511
8 kW SINGLE CYLINDER
CRANK
E-CODE 1505 AND 1515

Section 3.5 Troubleshooting Flowcharts
94Diagnostic Repair Manual
Problem 15 – Engine Will Not Crank When Utility Power Source Fails
Problem 16 – Engine Will Not Crank When Controller is Set to MANUAL or Controller Goes
Dark and Reboots
IMPORTANT NOTE: Clear any faults in the controller before proceeding with any running diagnostic steps!
VERIFY UTILITY
SOURCE IS “OFF”
TEST 40 – CHECK
POSITION OF
AUTO-OFF-MANUAL
MODE
TEST 42 – TEST
AUTO-OFF-MANUAL
MODE
TEST 43 – CHECK
AUTO OPERATION
OF CONTROLLER
TEST 41 – TRY A
MANUAL START
ON
OFF
SWITCH IS “OFF”
SWITCH IS
IN “AUTO”
ENGINE DOES
NOT CRANK
ENGINE
CRANKS
BAD
BAD
SET TO “AUTO” -
RETEST
TURN “OFF” -
RETEST
GO TO PROBLEM 16
REPLACE CONTROLLER
ASSEMBLY
REPLACE CONTROLLER
ASSEMBLY
RECHARGE /
REPLACE
RECHECK
TEST 46
NOTE: If a starting problem is encountered,
the engine itself should be thoroughly
checked to eliminate it as the cause of starting
difficulty. It is a good practice to check the
engine for freedom of rotation by removing the
spark plugs and turning the crankshaft over
slowly by hand, to be sure it rotates freely.
WARNING: DO NOT ROTATE
ENGINE WITH ELECTRIC STARTER
WITH SPARK PLUGS REMOVED.
ARCING AT THE PLUG ENDS MAY
IGNITE THE LP OR NG VAPOR
EXITING THE SPARK PLUG HOLE.
TEST 45 – CHECK
BATTERY
TEST 44 – CHECK
7.5 AMP FUSE
TEST 42 – TEST
AUTO-OFF-MANUAL
MODE
TEST 49 – TEST
STARTER MOTOR
TEST 46 – CHECK
WIRE 56 VOLTAGE
TEST 47 – CHECK
STARTER
CONTACTOR
RELAY (SCR)
TEST 48 –
CHECK STARTER
CONTACTOR
BAD
BAD
BAD
BAD
BAD
BAD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
REPLACE
REPLACE
REPLACE

REPLACE
CONTROLLER
ASSEMBLY
BAD
GOOD
V-TWIN
UNITS
SINGLE
CYLINDER
UNITS

Section 3.5 Troubleshooting Flowcharts
Diagnostic Repair Manual95
Problem 17 – Engine Cranks but Will Not Start
IMPORTANT NOTE: Verify that the fuel selector is correct for the supplied fuel type.
IMPORTANT NOTE: Clear any faults in the controller before proceeding with any running diagnostic steps!
REPAIR OR
REPLACE SHORTED
WIRE 18 OR CIRCUIT
BOARD
CLEAN,
REGAP OR
REPLACE
If reconfigured to LP gas, verify
that proper procedure was
followed. (refer to Section 1.3)
REPLACE FUEL SOLENOID
TEST 50 – CHECK
FUEL SUPPLY AND
PRESSURE
REPLACE FUEL
REGULATOR
TEST 55 –
CHECK FOR
IGNITION
SPARK
TEST 60 – CHECK
IGNITION
MAGNETOS
TEST 59 – CHECK
SHUTDOWN WIRE
TEST 63 –
CHECK AND
ADJUST VALVES
TEST 57 –
CHECK SPARK
PLUGS
TEST 58 –
CHECK ENGINE
COMPRESSION
TEST 52 – CHECK
FUEL SOLENOID
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
GOOD
BAD
BAD
BAD
BAD
BAD
BAD
BAD
BAD
BAD
REPAIR OR REPLACE
ADJUST OR
REPLACE
CHECK
FLYWHEEL
KEY
REFER TO ENGINE
SERVICE MANUAL
FIND AND CORRECT
CAUSE OF NO FUEL
OR LOW PRESSURE
CHECK AIR FILTER
FOR
OBSTRUCTION
BAD
REMOVE
OBSTRUCTION OR
REPLACE AIR FILTER
READJUST
CHECK AIR FILTER -
REPLACE AS NEEDED
TEST 54 – CHECK
STEPPER MOTOR
CONTROL
Note: If the controller does not see an RPM
signal, it will not energize Wire 14/Fuel
Solenoid.
Check Wire 18 Signal and Magneto operation.
If Wire 18 and Magnetos are OK and still no
output from controller on Wire 14, REPLACE
CONTROLLER.
TEST 51 – CHECK
CONTROLLER
WIRE 14 OUTPUT
BAD

Section 3.5 Troubleshooting Flowcharts
96Diagnostic Repair Manual
Problem 18 – Engine Starts Hard and/or Runs Rough / Lacks Power / Backfires / Hunting /
Erratic Operation
IMPORTANT NOTE: Clear any faults in the controller before proceeding with any running diagnostic steps!
GOODGOOD
BAD
GOOD
READJUST
REFER TO ENGINE
SERVICE MANUAL
CONTACT
TECHNICAL
SUPPORT
ADJUST OR
REPLACE
CLEAN, REGAP
OR REPLACE
FIND AND CORRECT
CAUSE OF NO FUEL
OR LOW PRESSURE
IMPORTANT NOTE: THE UNIT MAY START AND RUN NORMALLY
(WITHOUT LOAD) IF THE IMPROPER FUEL IS SELECTED! VERIFY
THAT THE CORRECT FUEL IS SELECTED!
GOOD
GOOD
GOOD
GOOD
BAD
BAD
BAD
BAD
BAD
BAD
CHECK
FLYWHEEL
KEY
TEST 50 – CHECK
FUEL SUPPLY AND
PRESSURE
IF RECONFIGURED TO LP GAS,
VERIFY THAT PROPER
PROCEDURE WAS FOLLOWED.
(REFER TO SECTION 1.3)
TEST 55 –
CHECK FOR
IGNITION SPARK
TEST 60 – CHECK
IGNITION MAGNETOS
TEST 63 –
CHECK AND
ADJUST VALVES
TEST 57 –
CHECK SPARK
PLUGS
TEST 58 – CHECK
ENGINE
COMPRESSION
CHECK AIR FILTER -
REPLACE AS NEEDED
GOOD
BAD
REPAIR OR
REPLACE
REPLACE
FLYWHEEL KEY
TEST 54 – CHECK
STEPPER MOTOR
CONTROL
GOOD

Section 3.5 Troubleshooting Flowcharts
Diagnostic Repair Manual97
Problem 19 – 7.5 Amp Fuse (F1 in Controller) Blown
Problem 20 – Generator Will Not Exercise
Problem 21 – No Low Speed Exercise
Problem 22 – Battery is Dead
IMPORTANT NOTE: Clear any faults in the controller before proceeding with any running diagnostic steps!
FUSE BLOWS WHEN
PLACED IN “AUTO”
OR “MANUAL”
TEST 10 – TEST
ROTOR
ASSEMBLY
TEST 66 – CHECK
CRANKING AND
RUNNING CIRCUITS
TEST 67 – TEST
RUN CIRCUIT
TEST 68 – TEST
CRANK CIRCUIT
TEST FB3 – FIELD
FLASH DIODE TEST
NOTE: If controller is displaying E-2400,
update firmware to the latest revision.
TEST 65 – TEST
EXERCISE
FUNCTION
ENABLE
TEST 70 – CHECK TO SEE
IF LOW SPEED FUNCTION
IS ENABLED
DISABLED
VERIFY THAT VOLTAGE IS AVAILABLE TO
THE LOAD SIDE OF THE CONTACTOR
STOP TESTING. BATTERY
CHARGER IS
FUNCTIONING PROPERLY
REPAIR
OR
REPLACE
REPAIR
OR
REPLACE
REPLACE
CONTROLLER
REPLACE CONTROLLER
GOOD
GOOD
GOOD
BAD
BAD
BAD
BAD
BAD
BAD
BAD
Note: T1 = 60 Hz, T1 & T2 = 50 Hz
TEST 75 – TEST
INPUT T1 60 Hz
(T1 AND T2 50 Hz)
TEST 79 – CHECK T1/T2
VOLTAGE AT CUSTOMER
CONNECTIONS
TEST 81 – CHECK
T1/T2 VOLTAGE IN
TRANSFER SWITCH
TEST 77 – CHECK
WIRE 13 AND
WIRE 0
TEST 76 – VERIFY DC
VOLTAGE OUTPUT OF
THE CONTROLLER
GOOD
GOOD
GOOD
GOOD
GOOD
TEST 82 – TEST
F3/F4 (T1/T2) FUSE
CIRCUIT
TEST 80 – CHECK
T1/T2 VOLTAGE AT
CONTROLLER
CONNECTOR
TEST 78 – TEST DC
CHARGE CURRENT
TO BATTERY
BAD

Section 3.5 Troubleshooting Flowcharts
98Diagnostic Repair Manual
Problem 23 - Controller displays “Model Ident Problem Fix Harness Resistor” fault
IMPORTANT NOTE: Clear any faults in the controller before proceeding with any running diagnostic steps!
REPLACE MODEL ID
RESISTOR
REPEAT
TEST 83
REPLACE MODEL ID
RESISTOR
REPAIR
CONNECTIONS
TEST 83 – VERIFY
CONTROLLER
CONNECTIONS
REBOOT
CONTROLLER
VERIFY PRESENCE
OF MODEL ID
RESISTOR
VERIFY PROPER
RESISTANCE OF
MODEL ID RESISTOR
GOOD
GOOD
GOOD
BAD
MISSING
BAD

Diagnostic Repair Manual99
Section 3.6 Diagnostic Tests
Introduction
This section familiarizes the service technician with
acceptable procedures for the testing and evaluation of
various problems that can occur on standby generators
with air-cooled engines. The numbered tests in this
section correspond with the flow charts in Section 4.5,
Troubleshooting Flowcharts.
Some test procedures in this section require the use of
specialized test equipment, meters, or tools. Most tests
can be performed with a digital multimeter (DMM). An AC
frequency meter is required where frequency readings
must be taken.
Testing and troubleshooting methods covered in this
section are not exhaustive. No attempt has been made to
discuss, evaluate and advise the home standby service
trade of all conceivable ways in which service and trouble
diagnosis must be performed. Accordingly, anyone who
uses a test method not recommended herein must first
satisfy himself that the procedure or method he has
selected will jeopardize neither his nor the products safety.
Figure 3-39 shows the DMM in two different states. The
left DMM indicates an OPEN circuit or INFINITY. The
right DMM indicates a dead short or CONTINUITY.
Throughout the troubleshooting, refer back to Figure 3-
39 as needed to understand what the meter is indicating
about the particular circuit that was tested.
NOTE: CONTINUITY is equal to 0.01 ohms of resistance
or a dead short.
Figure 3-39. INFINITY (Left) and CONTINUITY (Right)
Meter Readings
Safety
Service personnel who work on this equipment should be
aware of the dangers of such equipment. Extremely high
and dangerous voltages are present that can kill or cause
serious injury. Gaseous fuels are highly explosive and
can ignite by the slightest spark. Engine exhaust gases
contain deadly carbon monoxide gas that can cause
unconsciousness or even death. Contact with moving
parts can cause serious injury. The list of hazards is
seemingly endless.
When working on this equipment, use common sense
and remain alert at all times. Never work on this
equipment while you are physically or mentally fatigued.
If you do not understand a component, device or system,
do not work on it.
Engine/DC Troubleshooting
It is good practice to continue asking questions during the
troubleshooting process. Asking some of these questions
during evaluation may help identify a problem more
quickly.
•What is the generator doing?
•What is the fault that the generator is shutting
down for?
•After the fault occurred, what was the LCD
displaying?
•Is there another Alarm in the log just previous to
the shutdown?
•Is the fault causing the shutdown a symptom of
another problem?
•Does the generator have the same fault
consistently, and when does it occur?
•What was the generator supposed to do?
•Who is controlling it?
•Exactly what is occurring?
•When is it happening?
•Why would this happen?
•How would this happen?
•What type of test will either prove or disprove the
cause of the fault?
Test 40 – Check position of AUTO-
OFF-MANUAL Mode
General Theory
If the system is to operate automatically, the generator's
controller must be set to AUTO. The generator will not
crank and start on occurrence of a Utility failure unless
the switch is in AUTO. In addition, the generator will not
exercise every seven (7) days as programmed unless the
switch is in AUTO.
Procedure
With the controller set to AUTO, test automatic operation.
Testing of automatic operation can be accomplished by
turning off the Utility power supply to the transfer switch.
When the Utility power is turned off the generator should
crank and start. Following startup, transfer to the
“Standby” position should occur.
002397
002397

Section 3.6 Diagnostic Tests
100Diagnostic Repair Manual
Results
1.If normal automatic operation is obtained,
discontinue tests.
2.If the engine does not crank when Utility power is
turned off refer back to the flow chart.
Test 41 – Try a Manual Start
General Theory
The first step in troubleshooting for an “Engine Won’t
Crank” condition is to determine if the problem is related
to automatic operations only or if the engine will not crank
manually either.
Procedure
1.Set the controller to OFF.
2.Set the main line circuit breaker (MLCB) to the
“Open” position.
3.Set the controller set to MANUAL.
a. The engine should crank cyclically through its
“crank-rest” cycles until it starts.
b. Let the engine stabilize and warm up for a few
minutes after it starts.
Results
1.If the engine cranks manually, but does not crank
automatically, refer back to flow chart.
2.If the engine does not crank manually proceed to
Problem 16.
Test 42 – Test the Function Of The
AUTO-OFF-MANUAL Mode
Procedure
1.See Figure 3-40. Navigate to the Input Screen
using the menu system for the controller being
worked on.
Figure 3-40. The Input Screens
2.With the Inputs Screen displayed, set the controller
to AUTO. If the controller reads the auto input from
the switch, Input 7 will change from “0” to “1”. See
Table 3-5 in Section 4.1 for a description of the
inputs.
3.With the Inputs Screen displayed place the controller
to MANUAL. If the controller reads an input from the
Switch, Input 8 will change from “0” to “1”.
4.With the controller set to OFF, both inputs will read
zero.
Results
1.If controller failed either Step 2 or Step 3, replace
the controller assembly.
2.If the controller passed Step 2 and Step 3, refer
back to flow chart.
Test 43 – Test Auto Operations of the
Controller
General Theory
Initial Conditions: The generator is in AUTO, ready to run,
and voltage is being supplied by Utility. When Utility fails
(below 65% of nominal), a 10 second (optionally
programmable) line interrupt delay time is started. If the Utility
is still gone when the timer expires, the engine will crank and
start. Once started a 10 second “engine warm-up timer” will
be initiated. When the warm-up timer expires, the controller
will transfer the load to the generator. If Utility voltage is
restored (75% of nominal) at any time from the initiation of the
engine start until the generator is ready to accept a load (5
second warm-up time has not elapsed), the controller will
complete the start cycle and run the generator through its
normal cool down cycle; however, the voltage will remain on
the Utility source.
Procedure
1.Set the generator controller to AUTO.
2.Simulate a power failure by opening the Utility
supply breaker. If the generator cranks and starts
and the switch transfers, close the Utility supply
breaker to return utility power. Within 15 seconds
the unit should transfer back to the Utility position
and enter into a cool down mode for one minute,
then shut down. If the generator performs this
sequence of events the test is good; STOP.
3.If the generator does not perform the sequence of
events listed in the above discussion, diagnose
based on the symptom or Alarms displayed.
Results
Refer back to the flow chart.
Test 44 – Check 7.5 Amp Fuse
(Alarm Code 2400 Firmware 1.11 and Older)
NOTE: Use the Alarm Log in the control panel to help
troubleshoot various problems. For instance, if the unit
does not crank the control panel will display “Stopped-
Alarm RPM Sensor Loss.” If the Fuse is bad and the unit
attempts to crank the alarm log will display “Inspect
Battery” first, and then “Stopped-Alarm RPM Sense Loss.”
002398
002398


Section 3.6 Diagnostic Tests
Diagnostic Repair Manual101
General Theory
The 7.5 amp fuse is located on the generator control
console. A blown fuse will prevent battery power from
reaching the circuit board with the same result as setting
the controller to OFF. The display and menus will remain
active but the unit will not be able to crank or run.
Procedure
Remove and inspect the 7.5 amp fuse (F1). Visually
inspect the fuse and fuse element. If the fuse element
looks good, or if it cannot be visually inspected, test the
fuse for an open with a DMM or Continuity Tester.
Results
1.If the fuse if good, refer back to the Flow Chart.
2.If the fuse is bad, it should be replaced. Use only
an identical 7.5 amp replacement fuse.
3.If fuse continues to blow, proceed to Problem 19
Flow Chart.
Test 45 - Check Battery and Cables
General Theory
Battery power is used to (a) crank the engine and (b) to
power the circuit board. Low or no battery voltage can
result in failure of the engine to crank and the controller to
blank out and restart in either MANUAL or AUTO modes
of operation. As well, if there is a loose connection or
corrosion associated with a wire (positive or negative),
battery voltage may be present, but because of the high
resistance, will not allow current to flow.
Electrical voltage drop varies according to current flow.
Unless the circuit is operated so current flows through it,
voltage drop cannot be measured. To properly measure
voltage drop, a crank attempt will need to be performed.
This test will determine whether the battery, battery
cables, or both are at fault.
NOTE: The battery charger in the control panel is not
designed to recharge a dead battery.
Procedure A. Inspect Battery Cables, Terminals,
and Connections
1.Inspect battery cables and battery posts.
2.If cable clamps or terminals are corroded, clean
away all corrosion.
NOTE: If corrosion cannot be cleaned or eliminated,
replace the component in question.
3.Verify all cable clamps are tight. The Red battery
cable from the starter contactor (SC) must be
securely attached to the positive (+) battery post.
The Black cable from the frame ground stud must
be tightly attached to the negative (-) battery post.
4.If the above inspection points have been verified
satisfactory, proceed to Procedure B.
Procedure B. Perform a Battery Open Circuit
Voltage Test
1.See Figure 3-41. Remove the T1 fuse from the
transfer switch or disconnect the J8-J9 connector
for T1 (A) to disable the battery charger.
Figure 3-41. T1 Connection
2.Set a DMM to measure DC voltage.
3.Connect the red meter test lead to the positive
battery post and connect the black meter test lead
to the negative battery post.
4.Measure and record the OCV (Open Circuit
Voltage)
a. If battery voltage is 12.1 VDC, but greater than
9.0 VDC, or if engine does not crank (turn
over), proceed to Procedure C.
b. If battery voltage is 12.2 VDC or above and the
engine does or does not crank, proceed to
Procedure D.
Procedure C. Perform a Conductance Test with a
Conductance Type Battery Tester
IMPORTANT NOTE: To properly load test a battery
when using a resistance type load tester, the battery
must be completely full of electrolyte, fully charged and
the load applied must be 1/2 of the battery's CCA Rating.
(e.g. 540/2=270A) For this reason, a resistance type load
tester is not recommended.
Figure 3-42. Conductance Type Battery Tester
1.Remove 7.5 amp fuse from the controller.
013029
A
013030

Section 3.6 Diagnostic Tests
102Diagnostic Repair Manual
2.Remove the T1 fuse from the transfer switch or
disconnect the J8-J9 connector for T1 (see image)
to disable the battery charger.
3.Connect the test leads to the positive and negative
posts of the battery being tested and follow the
conductance battery tester manufacturer's
instructions. Test results should not indicate
anything lower than 60% of the battery's rated
CCA. If battery CCA is 60% or less, replace battery
with new.
4.If the above test results have been verified as
satisfactory, proceed to Procedure D.
Procedure D. Perform Starter Circuit Voltage
Drop Test
1.Turn off the fuel source and remove Wire 14 from
the fuel solenoid to inhibit any possible startup.
2.Refer to battery post and starter connections in
Figure 4-41 and Figure 4-42 and perform a voltage
drop tests as indicated.
NOTE: Some older single cylinder units have a bulkhead
mounted starter solenoid.
3.Set the controller to MANUAL. Measure and record
the voltage.
4.Record readings from test points V1 (A), V2 (B), V3
(C), V4 (D) as depicted in Figure 4-41 and Figure
4-42.
Figure 3-43.
Figure 3-44.
5.Although resistance-free connections, wires and
cables would be ideal, most of them will contain at
least some voltage drop. Maximum voltage
readings are shown in Table 3-9:
6.If any of the voltages are greater than indication in
Table 3-9, repair or replace the component as
needed.
7.After repairs are made, perform Procedure C
(Conductance Test) and record the value for future
record keeping.
Test 46 – Check Wire 56 Voltage
General Theory
During an automatic start or when starting manually, an
internal crank relay energizes. Each time the crank relay
energizes, the controller should deliver 12 VDC to a starter
contactor relay (SCR), or starter contactor (SC) and the
engine should crank. This test will verify (a) that the crank
relay on the controller is energizing, and (b) that the
controller is delivering 12 VDC to the SCR relay or the SC.
NOTE: If the unit does not crank the Alarm Log will
display, “Stopped-Alarm RPM Sense Loss.”
Procedure
1.Set the DMM to measure DC voltage.
2.Locate and disconnect Wire 56 from the SCR on V-
Twin units and the SC on single cylinder units.
3.Connect one meter test lead to Wire 56 and the
other meter test lead to the battery negative
terminal.
4.Set the controller to MANUAL. Observe the meter.
The DMM should indicate battery voltage. If battery
voltage was measured, stop testing and refer back
to the flow chart. If voltage was NOT measured,
proceed to Step 5.
NOTE: If controller is in an Alarm State, digital output will
not change. Clear the fault prior to performing Step 5.
B
A
C
A. V1
B. V2
C. V3
002399
D
D. V4
013031
Table 3-9. Maximum Voltage Readings
DC VoltsConnectionTest
0.00-0.10 Battery Post to
Battery Terminal
 (V4)
0.10-0.20 Any GroundGround
0.20-0.30 Across a wire or cable(Vl & V2)
0.20-0.30 Across a switch or
starter contactor
(V3)
0.40-0.50 Across an entire circuit(Pos or Neg)

Section 3.6 Diagnostic Tests
Diagnostic Repair Manual103
Figure 3-45. The Output Screens
5.Navigate to the Digital Output Screen using the
menu system for the controller being worked on.
a. See Figure 3-45. Digital Output 6 is Wire 56
output from the board.
6.Set the controller to MANUAL and observe digital
output Number 6. If the controller is working
correctly output Number 6 will change from a “0” to
a “1”. Observe and record the change in state.
a. Press MANUAL button to view change of state.
b. If the controller indicated a “1” then proceed to
the next step.
7.Set a DMM to measure DC volts. Use one meter
lead to back probe Wire 56 at the controller
connector, leaving the connector connected to the
controller. Connect the other meter lead to ground.
Set the controller to MANUAL and measure the
voltage.
a. If battery voltage is measured go step 8.
b. If no voltage is measured replace the
controller.
8.Set a DMM to measure resistance.
9.Remove 7.5 amp fuse.
10.Disconnect the harness connector from the
controller.
11.Remove Wire 56 from the starter contactor relay
(V-twin units) or from the starter contactor (single
cylinder units).
12.Connect one meter test lead to disconnected Wire
56 and connect the other meter test lead to the
controller side of the harness (Wire 56), measure
and record the resistance.
Results
1.If the DMM indicated battery voltage in Step 4,
refer back to the flow chart.
2.If the Digital Output in Step 5 did not change,
replace the controller.
3.If the DMM did NOT indicate CONTINUITY in Step
12, repair or replace Wire 56 between the controller
side of the harness and the relay or contactor.
4.If wire did have continuity and the controller
indicated “1” in step 6 then replace controller.
Test 47 – Test Starter Contactor Relay
(V-Twin Engine)
General Theory
The starter contactor relay (SCR) located in the control
panel must energize for cranking to occur. Once
energized the normally open contacts of the SCR will
close and battery voltage will be available to Wire 16 and
to the starter contactor (SC).
Figure 3-46. Starter Contactor Relay (V-Twin Engine)
Procedure
1.Set a DMM to measure DC voltage.
2.Disconnect Wire 13 from the SCR located in the
control panel.
3.Connect the positive meter test lead to Wire 13 and
connect the negative meter test lead to a common
ground. Measure and record the voltage.
4.Connect Wire 13 to the SCR.
5.Disconnect Wire 16 from the SCR.
6.Connect the positive meter test lead to the
terminal on the SCR from which
 Wire 16 was
removed and connect the negative meter test lead
to a common ground.
IMPORTANT NOTE: Do not test wire.
7.Set the controller to MANUAL. Measure and record
the voltage.
a. If voltage is measured, stop testing and go to
the results of this test procedure.
b. If voltage is not measured, continue to the next
step.
8.Set the DMM to measure resistance.
9.Remove Wire 56 and Wire 0 from the SCR.
Measure and record the resistance at the terminals
where Wire 56 and Wire 0 were removed. If
resistance was not measured replace the SCR. If
resistance was measured go to Step 10.
10.Connect the positive meter test lead to Wire 0 and
connect the negative meter test lead to common
ground. Measure and record the resistance.
002408
002408
COMNO
16
13
560
13
16
0
56
002407
002407

Section 3.6 Diagnostic Tests
104Diagnostic Repair Manual
Results
1.If battery voltage was NOT measured in Step 3, repair
or replace Wire 13 between the SCR and the SC.
2.If battery voltage was NOT measured in Step 7 and
CONTINUITY was measured in Step 10, replace
the SCR.
3.If CONTINUITY was NOT measured in Step 10,
repair or replace Wire 0.
4.If battery voltage was measured in Step 7, refer
back to flow chart.
Test 48 – Test Starter Contactor
General Theory
The coil in the starter contactor (SC) must energize and
its normally open contacts close or the engine will not
crank. This test will determine if the SC is working.
Procedure
Carefully inspect the starter motor cable that runs from the
battery to the starter motor. Cable connections must be
clean and tight. If connections are dirty or corroded, remove
the cable and clean cable terminals and terminal studs.
Replace any cable that is defective or badly corroded.
See Figure 3-47 and Figure 3-48 for Test Points.
Figure 3-47. Starter Contactor (V-Twins and units
with 426cc Engine)
Figure 3-48. Starter Contactor (410cc Single Cylinder
Engine Units Only)
1.Set DMM to measure DC voltage.
2.Connect the positive meter test lead to the positive
post of the battery and connect the negative meter
test lead to the negative post of the battery. The DMM
should indicate battery voltage. This measurement
will be a reference during the testing procedure.
3.Connect the positive meter test lead to Test Point
A and connect the negative meter test lead to an
engine ground. Measure and record the voltage.
4.Connect the positive meter test lead to Test Point
B and connect the negative meter test lead to an
engine ground.
5.Set the controller to MANUAL. Measure and record
the voltage at Test Point B. The contactor should
energize.
Results: V-Twin Engine
1.If the DMM did not indicate battery voltage in Step
5, measure the resistance on Wire 16 between the
SCR and the contactor. If OL was measured on the
meter, repair or replace Wire 16 between the SCR
and the contactor.
Results: 410cc Single Cylinder Engine Units Only
1.If battery voltage was indicated in Steps 3 and 5,
measure the resistance between Test Point B and
starter motor. If no resistance is measured, repair
or replace Wire 16. If resistance is measured, refer
back to the flow chart.
2.If battery voltage was indicated in Step 3, but not in
Step 5, replace the starter contactor.
Results: 426cc or 460cc Single Cylinder Engine
Units Only
1.If battery voltage was indicated in Steps 3 and 5,
stop testing and refer back to the flowchart.
2.If battery voltage was indicated in Step 3, but not in
Step 5, measure the resistance between Test Point
B and Controller connection point for Wire 56 (Use
Appendix A for pin locations). If OL was measured
on the meter, repair or replace Wire 56. If
resistance was measured, refer back to the flow
chart.
Test 49 – Test Starter Motor
Conditions Affecting Starter Motor Performance
•
A binding or seizing condition in the starter motor
bearings.
•A shorted, open or grounded armature.
–Shorted armature (wire insulation worn and wires
touching one another). Indicated by low or no rpm.
–Open armature (wire broken). Indicated by low or
no rpm and excessive current draw.
–Grounded armature (wire insulation worn and wire
touching armature lamination or shaft). Indicated
by excessive current draw or no rpm.
•A defective starter motor switch.
•Broken, damaged or weak magnets.
•Starter drive dirty or binding.
002406
A. Test Point A
B. Test Point B
C. Starter Contactor
D. Starter Motor
A
A
B
B
C
D
002406
16
13
13
0
56
003270
A. Test Point A
B. Test Point B
A
B
003270

Section 3.6 Diagnostic Tests
Diagnostic Repair Manual105
Figure 3-49. Starter Motor (V-Twins and units with
426cc and 460cc engines)
Figure 3-50. Starter Motor (410cc Single Cylinder
Engine Units Only)
General Theory
Test 45 verified that the battery is fully charged and that
the battery cables and connections are within the voltage
drop specifications. Test 46 verified that the circuit board
is delivering DC voltage to the starter contactor relay
(SCR). Test 47 verified the operation of the SCR. Test 48
verified the operation of the starter contactor (SC).
Another possible cause of an “Engine Won’t Crank”
problem is a failure of the starter motor itself.
Procedure
1.Set a DMM to measure DC voltage (12 VDC).
2.Connect the meter positive (+) test lead to the
starter contactor stud which has the small jumper
wire or plate connected to the starter motor.
3.Connect the common (-) test lead to the starter
motor frame.
4.Set the controller to MANUAL and observe the
meter. Meter should indicate battery voltage,
starter motor should operate and engine should
crank.
Results
1.If battery voltage is indicated on the meter but
starter motor did not operate, remove and bench
test the starter motor.
2.If battery voltage was indicated and the starter
motor tried to engage (pinion engaged), but engine
did not crank, check for mechanical binding of the
engine or rotor.
3.If engine turns over slightly, go to Test 63 – Check
and Adjust Valves. If valve clearance is too loose
the valves will not fully open which could slow
down cranking of the engine.
Checking The Pinion
When the starter motor is activated, the pinion gear
should move and engage the flywheel ring gear. If the
pinion does not move normally, inspect the pinion for
binding or sticking.
Figure 3-51. Check Pinion Gear Operation (V-Twins
and units with 426cc Engine)
Figure 3-52. Check Pinion Gear Operation (410cc
Single Cylinder Engine Units Only)
Test 50 – Check Fuel Supply and
Pressure
General Theory
The air-cooled generator was factory tested and adjusted
using natural gas as a fuel. If desired, LP (propane) gas
may be used. However, when converting to propane,
some minor adjustments are required. The following
conditions apply for a unit to operate correctly:
•An adequate gas supply and sufficient fuel pressure
must be available or the engine will not start.
•Minimum recommended gaseous fuel pressure at the
generator fuel inlet connection is 5 inches water
column for natural gas (NG) or 10 inches water
column for LP gas.
•Maximum gaseous fuel pressure at the generator
fuel inlet connection is 7 inches water column for
natural gas or 12 inches water column for LP gas.
IMPORTANT NOTE: In localities where only low
pressure NG is available, 3.5 inches water column is an
acceptable minimum when oversized piping is
incorporated.
•When propane gas is used, only a “vapor
withdrawal” system may be used. This type of
system utilizes the gas that forms above the liquid
002405
002405
003271
003271
A
A. Pinion
002403
003272
A
A. Pinion
003272

Section 3.6 Diagnostic Tests
106Diagnostic Repair Manual
fuel. The vapor pressure must be high enough to
ensure engine operation.
•The gaseous fuel system must be properly tested
for leaks following installation and periodically
thereafter. No leakage is permitted. Leak test
methods must comply strictly with gas codes.
IMPORTANT NOTE: Visually inspect the fuel regulator
and plenum tank for signs of leaks or damage.
IMPORTANT NOTE: Verify that the fuel selector is
properly set for the supplied fuel type.
IMPORTANT NOTE: Refer to installation manual to
confirm correct pipe sizing before testing unit. If pipe
sizing is inadequate, correct pipe sizing before continuing
with diagnostics.
Procedure
A water manometer or a gauge that is calibrated in
“inches of water column” should be used to measure the
fuel pressure. Fuel pressure at the inlet side of the fuel
solenoid valve should be between 3.5 –7 inches water
column for natural gas (NG), or 10-12 inches water
column for LP gas.
1.See Figure 3-53 and Figure 3-54 for the gas
pressure test point on the fuel demand regulator.
Static fuel pressure can be checked at Port 1 (A) on
all fuel regulators. Running fuel pressure can be
checked at Port(s) 2 and/or 3 (B) on all fuel
regulators.
2.With the manometer connected properly to Port 1
(A), check the static pressure. Nominal fuel
pressure should be measured. If pressure is not
measured refer back to flow chart. If pressure is
measured, go to Step 3.
3.With the manometer properly connected to Port 2
or Port 3 (B), set the controller to MANUAL mode
and check the cranking and/or running pressure.
Nominal fuel pressure should be measured while
cranking or running. If pressure is not measured
refer back to the flow chart.
NOTE: Where a primary regulator is used to establish
fuel inlet pressure, adjustment of that regulator is usually
the responsibility of the fuel supplier or the fuel supply
system installer.
NOTE: The static pressure port (A) (before solenoid) is
ALWAYS closest to the solenoid, regardless of the
demand regulator/plenum tank configuration.
Units with a Plenum Tank Only
The Port 3 (B) below the fuel solenoid may be used to take a
fuel pressure reading before the fuel solenoid. Consistent
pressure should be measured at this port both while the
generator is running and when the generator is off.
Results
1.If fuel supply and pressures are adequate in Step 2
and Step 3, but engine will not start refer back to
the flow chart.
2.If generator starts but runs rough or lacks power,
repeat the above procedure with the generator
running and under load. The fuel supply system must
be able to maintain between 5-7 inches water
column, or 10-12 inches water column for LP gas. If
proper fuel supply and pressure is maintained, refer
to Problem 18 – Engine Starts Hard and/or Runs
Rough / Lacks Power / Backfires / Hunting /
Erratic Operation.
NOTE: If the manometer shows excessive pressure drop
or unstable readings, this could be due to undersized fuel
pipe or the regulator being too close to the generator.
NOTE: If pressure is above specifications correct/adjust
supply regulator to generator to maintain proper fuel
pressure.
Figure 3-53. Gas Pressure Test points (8-24 kW
without Plenum)
Figure 3-54. Gas Pressure Test points (12-20 kW with
Plenum)
(000192)
DANGER
Explosion and fire. Fuel and vapors are extremely
flammable and explosive. No leakage of fuel is
permitted. Keep fire and spark away. Failure to do
so will result in death or serious injury.
003273
A
003273
B
002413
A
002413
B

Section 3.6 Diagnostic Tests
Diagnostic Repair Manual107
Test 51 – Check Controller Wire 14
Outputs
General Theory
During any crank attempt, the controllers crank relay and
run relays both are energized. When the run relay
energizes, its contacts close and 12 VDC is delivered to
the Wire 14 circuit and to the fuel solenoid. The solenoid
energizes open to allow fuel flow to the engine. This test
will determine if the controller is working properly.
Procedure
1.Set the controller to OFF.
2.Set DMM to measure DC voltage.
3.Disconnect Wire 14 from the fuel solenoid (FS).
4.Connect the positive test lead to the disconnected
Wire14 from Step 3 and connect the negative test
lead to the negative battery post or an engine ground.
5.Set the controller to MANUAL. The meter should
indicate battery voltage once the engine rotates. If the
engine doesn't crank, refer to appropriate flow chart.
a. If battery voltage is indicated, refer back to flow
chart.
b. If battery voltage is not measured, proceed to
Step 6.
6.Navigate to the Digital Output display using the
menu system for the controller.
Figure 3-55. The Output Screens
7.Output 5 is Wire 14 out from the controller. If the
controller is functioning properly, Output 5 will
change from a “0” to a “1” while the unit is cranking.
a. If the DMM did NOT indicate voltage in Step 5
and output did not change in Step 7, replace
the controller.
b. If the DMM did NOT indicate voltage in Step 5
and the output in Step 7 changed, proceed to
Step 11.
8.Disconnect the 7.5 amp Fuse.
9.Disconnect the appropriate harness connector
from the controller.
10.Set a DMM to measure resistance.
11.Connect one meter test lead to Wire 14
(disconnected in Step 3). Connect the other meter
test lead to Wire 14 at the controller side of the
harness connector (Wire 14). See “Appendix A” for
proper wire and connector pin identification.
a. If the DMM indicated CONTINUITY repeat
Step 5 and then retest.
b. If CONTINUITY is not measured, repair or
replace Wire 14 between the controller
harness connector and the fuel solenoid.
Results
Refer back to flow chart.
Test 52 – Check Fuel Solenoid
General Theory
In Test 51, if battery voltage was delivered to Wire 14, the
fuel solenoid should have energized and opened to allow
fuel through the demand regulator. This test will verify
whether the fuel solenoid is operating or not.
Procedure: 8–24 kW Units
1.If fuel supply and pressures were adequate in Test
50, but engine will not start, refer back to the flow
chart.
2.See Figure 3-53 or Figure 3-54. Install a
manometer to Port 2 or Port 3 (B) on the fuel
regulator.
3.Set the controller to MANUAL mode.
a. Proper gas pressure should be measured
during cranking. If gas pressure is measured,
the fuel solenoid is operating. Refer back to the
flow chart.
b. If gas pressure is not measured, proceed to
next step.
4.Set DMM to measure resistance.
5.Disconnect Wire 14 and Wire 0 on the fuel
solenoid. Connect meter leads across the two
spade terminals of the solenoid. Measure and
record the resistance. Compare the resistance
measured to the values in Table 3-10.
a. If the resistance measured was within
specification, refer back to the flow chart.
b. If the resistance measured was NOT within
specification, replace the solenoid.
002414
Table 3-10.
Fuel Solenoid
Resistance
Specification
(approximate)
Short Solenoid Nominal Resistance 15 ohms
Tall Solenoid Nominal Resistance30 ohms
Fuel Solenoid FS1
Nominal Resistance
15 ohms
Fuel Solenoid FS2
Nominal Resistance (if equipped)
30 ohms

Section 3.6 Diagnostic Tests
108Diagnostic Repair Manual
Test 53 – Check AC Output Frequency
General Theory
Generator AC frequency is proportional to the operating
speed of the rotor. The 2-Pole rotor will produce a 50
Hertz AC frequency at 3000 rpm and a 60 Hertz AC
frequency at 3600 rpm.
NOTE: Engine Speed is in direct correlation to frequency
(Hertz). The controller monitors Wire 18 to maintain
proper frequency.
Tools Required
•
A meter capable of measuring AC frequency.
Procedure
1.See Figure 3-56. Connect an accurate AC
frequency meter across the Wires 11 and 44
Terminals of the generator main line circuit breaker
(MLCB).
Figure 3-56. MLCB Test Points 2017 and Newer (Left)
Pre 2017 (Right)
2.Set the controller to MANUAL.
3.Let engine stabilize. Measure and record the
frequency.
Results
1.If the meter indicated 59-61 Hertz, refer back to
flow chart.
2.If the meter indicated a value outside the accepted
range, refer back to flow chart.
Test 54 – Check Stepper Motor Control
Procedure: V-Twin and Single Cylinder
1.Gain visual access to the carburetor/mixer throttle
linkage.
2.Set the controller to MANUAL.
3.Observe and record the stepper motor movement.
a. The stepper motor should sweep the mixer
linkage (and throttle plates) to a full open
position (opening both venturis), back to a
closed position and then to the starting position
(a slight opening of the throttle in the small
venturi). See Figure 3-57, Figure 3-58, Figure
3-59, and Figure 3-60.
Figure 3-57. Stepper Motor Starting Position and/or
Mid-point
Figure 3-58. Stepper Motor Wide Open = Opens Both
Venturis
Figure 3-59. Stepper Motor Closed – Closes Both
Venturis
009024
002484
002485
002486

Section 3.6 Diagnostic Tests
Diagnostic Repair Manual109
Figure 3-60. Stepper Motor Mid-point = Starting Point,
Smaller Venturi Partially Open
4.Set the controller to OFF.
5.If movement WAS NOT seen in Step 3, gain
access to the underside of the controller and verify
the 10-pin (6-wire) connector on the controller is
seated properly. Remove the connector and then
reconnect it. Repeat Steps 2, 3 and 4.
a. If the problem was a no-start condition, attempt
to start the generator.
b. If the generator does not start, refer back to the
flowchart.
c. If movement WAS seen and other problems
persist, continue to next step.
6.Remove air cleaner cover to visually access the
carburetor/mixer throttle plates.
7.Physically move the throttle from closed position to
wide-open position and verify the stepper motor,
linkage and throttle plates do not bind in any way. If
any binding is seen or felt, replace the carburetor/
mixer assembly.
NOTE: The stepper motor will have minimal resistance
as it is moved manually through its travel.
8.If the throttle movement was without difficulty, but
problems persist, continue to next step.
9.Set the DMM to measure resistance.
NOTE: Press meter leads firmly onto the exposed
terminals of the connector. Do not probe into the
connector or wires.
10.Connect the meter test leads across points A and
B as shown in Table 3-11 and compare to the
specified value.
11.If the stepper motor indicated appropriate
resistance values, refer back to flow chart.
12.If the stepper motor indicated inappropriate
resistance values, replace the carburetor/mixer
assembly.
Test 55 – Check for Ignition Spark
General Theory
If the engine cranks but will not start, one cause might be
that an ignition system failure has occurred. A special
spark tester can be used to check for ignition spark.
See Figure 3-61. When using this style spark tester the
adjustment screw must be set to the proper distance for the
type of ignition system being tested.
Figure 3-61. Spark Tester
NOTE: For the magneto system used on the HSB
engines, set the distance of the adjustment screw tip at
the 10kV mark. When performing the test monitor the gap
for proper spark and color.
The cranking system and engine must be in proper
working order to insure accurate results.
Procedure
1.Turn off the fuel supply to the generator.
2.Remove spark plug leads from the spark plugs.
3.See Figure 3-62. Attach the clamp of the spark
tester to the engine cylinder head.
002487
Table 3-11. Stepper Motor Testing
Test Point ATest Point BResistance Value
Red wireOrange wireapprox. 10-11Ω
Red wireYellow wireapprox. 10-11Ω
Red wireBrown wireapprox. 10-11Ω
Red wireBlack wireapprox. 10-11Ω
Red wireGroundINFINITY
002415a

Section 3.6 Diagnostic Tests
110Diagnostic Repair Manual
Figure 3-62. Checking Ignition Spark
4.Attach the spark plug lead to spark tester terminal.
5.Set the controller to MANUAL.
6.While the engine is cranking, observe the spark
tester. If spark jumps the tester gap, the engine
ignition system is operating satisfactorily.
NOTE: The engine flywheel must rotate at 350 rpm (or
higher) to obtain a good test of the solid-state ignition
system.
7.See Figure 3-63. To determine if an engine miss is
ignition related, connect the spark tester in series
with the spark plug wire and spark plug. Then,
crank and start the engine. A spark miss will be
readily apparent. If spark jumps the spark tester
gap regularly, but the engine miss continues, the
problem is in the spark plug or in the fuel system.
V-Twin Only
8.Repeat Step 1 through 7 on the second cylinder.
NOTE: A sheared flywheel key may change ignition timing
but sparking will still occur across the spark tester gap.
Figure 3-63. Checking Engine Miss
Results
1.If no spark or very weak spark occurs, proceed to
Test 59 – Check Shutdown Wire.
2.If spark is present and the engine still will not start,
proceed to Test 57 – Check Condition of Spark
Plugs.
3.When checking for engine miss, if sparking occurs
at regular intervals, but an engine miss continues,
proceed to Test 57 – Check Condition of Spark
Plugs.
4.When checking for engine miss, if a spark miss is
readily apparent, proceed to Test 60 – Check and
Adjust Ignition Magnetos.
Test 57 – Check Condition of Spark
Plugs
General Theory
If the engine will not start and Test 55 indicated good
ignition spark, a possible cause could be fouled or
damaged electrodes. Spark plugs used in gaseous
powered engines have a much higher ignition
temperature compared to gasoline engines. The spark
plug(s) are under much higher cylinder pressures due to
higher compression ratios.
Because gaseous fuels are more difficult to ignite, the
gap between the electrodes of the spark plug must be
properly sized for the spark to ionize the gap. If the spark
plug gap is incorrect it will affect the energy needed to
spark, which can cause misfires or poor ignition of the
fuel mixture.
Procedure
1.Remove spark plug(s) and inspect for any visible
damage.
2.Replace any spark plug having burned electrodes
or cracked porcelain.
3.See Figure 3-65. Use a wire feeler gauge to set
the gap on new or existing spark plugs as per
Table 3-12.
Figure 3-64. Spark Plug Conditions
009012
009013
ACB
D
A. NormalD. Overheated
B. Mechanical Damage E. Insulator Glazing
C. Oil Fouled F. Pre-Ignition
013032
EF

Section 3.6 Diagnostic Tests
Diagnostic Repair Manual111
Results
1.Clean, re-gap or replace plugs as necessary,
repeat test.
2.If spark plugs are good, refer back to flow chart.
Figure 3-65. Checking Spark Plug Gap
NOTE: Always check the specifications of the unit you
are working on for correct plug and settings. See Section
1.1 Specifications.
NOTE: Tighten spark plug(s) to 18.4 ft-lbs (25 Nm).
Test 58 – Check Engine / Compression
Test / Cylinder Leak Down Test
Introduction
Performing the following test procedures will accurately
diagnose some of the most common problems:
Check Compression
General Theory
Lost or reduced engine compression can result in a failure
of the engine to start, or rough operation. One or more of
the following will usually cause loss of compression:
•Blown or leaking cylinder head gasket.
•Improperly seated or sticking-valves.
•Worn piston rings or cylinder (this will also result in
high oil consumption).
For air-cooled engines, the minimum allowable
compression pressure for a cold engine is typically 150
PSI. Compression values are based on accurate process
and proper procedure. However, testing has proven that
an accurate indication of compression in the cylinder can
be obtained by using the following procedure.
NOTE: Battery and starting system must be in good
condition to get accurate results.
IMPORTANT NOTE: Valve adjustment is critical to
proper compression testing. Verify valve adjustment
is correct before proceeding with test.
Procedure
1.Shut off the fuel supply to the unit.
2.Remove both spark plugs.
3.Place a jumper wire from the spark plug boot wire
terminal to ground, OR ground Wire 18 at the
magneto lead connects to harness connection to
disable spark.
4.Unplug the stepper motor connector from the
controller and open the throttle to wide open.
5.Insert a compression gauge into the cylinder.
6.Crank the engine until there is no further increase
in pressure.
7.Record the highest reading obtained.
8.Repeat the procedure for the remaining cylinder if
applicable and record the highest reading.
NOTE: See Specifications in Section 1.1 for acceptable
compression values.
Results
The difference in pressure between the two cylinders
should not exceed 25 percent. If the difference in
compression is greater that 25 percent, loss of
compression in the lowest reading cylinder is indicated.
Example 1: If the pressure reading of Cylinder #1 is 165
PSI and of Cylinder #2 is 160 PSI the difference is 5 PSI.
Divide “5” by the highest reading (165) to obtain the
percentage of 3.0 percent.
Cylinder Leak Down Test
General Theory
The Cylinder Leak Down Tester checks the sealing
(compression) ability of the engine by measuring air
leakage from the combustion chamber. Compression
loss can present many different symptoms. This test is
designed to detect the section of the engine where the
fault lies before disassembling the engine. Figure 3-66
represents a standard tester available on the market.
NOTE: Refer to the tool manufacturer's instructions for
variations of this procedure.
Table 3-12. Spark Plug Gap
Engine
Size
kW
Rating
Plug Gap
Recommended
Plug
Manufacturer
410 cc80.030 inchRC12YCChampion
426 cc90.020 inchRC12YCChampion
460 cc 9/10 0.020 inchRC12YCChampion
530 cc 10/11 0.030 inchBPR6HSNGK
816 cc
13/16,
14/18
0.020 inchRC12YCChampion
992 cc 12-18 0.040 inchRC14YCChampion
999 cc 20-24 0.040 inchRC12YCChampion
000211
•Will not start
•Lack of power
•Runs Rough
•Vibration
•Overheating
•High Oil Consumption
•Inability to carry full
load

Section 3.6 Diagnostic Tests
112Diagnostic Repair Manual
Figure 3-66. Cylinder Leakdown Tester
Procedure
1.Shut off the fuel supply.
2.Remove the spark plug(s) from the cylinder.
3.Gain access to the flywheel or to the generator fan
assembly. Remove the valve cover.
4.Rotate the engine crankshaft until the piston reaches
top dead center (TDC) of the compression stroke on
the cylinder being tested. In this position, both the
intake and exhaust valves will be closed. If the
engine is not properly positioned at TDC the results
of the test may be inaccurate.
5.Attach cylinder leak down tester adapter to spark
plug hole.
6.Connect an air source of 90 PSI to the cylinder leak
down tester.
NOTE: Refer to the tool manufacturer's instructions for
proper setting.
7.Monitor the flywheel/generator fan for rotation from
top dead center as you apply air in the next step.
8.Adjust the regulated pressure on the gauge to the
manufactures setting for the tool that you are using—
typically 90 psi. Verify flywheel/fan has not rotated.
9.Read the gauge on the tester for cylinder percent
of leakage. A leakage of 20 percent is normally
acceptable. Use good judgment, and listen for air
escaping at the carburetor (air intake), the exhaust,
the side of the head where head and block join,
and the crankcase breather. This will help
determine where the fault lies.
10.Repeat Steps 1 through 9 on remaining cylinder if
applicable.
Results
•
Air escapes at the carburetor (air intake) – check
intake valve.
•Air escapes through the exhaust – check exhaust
valve.
•Air escapes through the breather – check piston
rings.
•Air escapes between the cylinder head and block –
replace head gasket and check both gasket
surfaces.
Test 59 – Check Shutdown Wire
General Theory
The controller uses Wire 18 for two purposes:
•to measure engine rpm.
•to shutdown the engine. During a shutdown,
controller logic will apply a ground to Wire 18. Wire
18 is connected to the Ignition Magneto(s). The
grounded magneto will not be able to produce spark.
Procedure
1.See Figure 3-67 and Figure 3-68. Disconnect
Wire 18.
Figure 3-67. Wire 18 Connection – V-Twin Units
Figure 3-68. Wire 18 Connection – Single Cylinder
Units
2.Depending on engine type, do the following:
a. On V-twin units, remove Wire 56 from the
starter contactor relay (SCR). Utilizing a
jumper wire, jump 12 VDC from the positive
battery terminal to the terminal on the SCR
002419
0
0
0
A. Compressed air in
B. Air pressure regulator
C. Inlet gauge pressure set point
D. Outlet gauge pressure
E. To spark plug hole
F. Regulator adjustment knob
G. Outlet gauge
H. Red range indicates unacceptable leakage
I. Needle indicates minimal air leakage
J. Green range indicates acceptable leakage
A
C
B
D
E
F
I
J
G
H
002419
002420
003290

Section 3.6 Diagnostic Tests
Diagnostic Repair Manual113
from which Wire 56 was removed. The
generator will start cranking. As it is cranking,
repeat Test 55 – Check for Ignition Spark.
Reconnect Wire 56 when done.
b. On single cylinder units, connect a jumper wire
from the stud to which Wire 56 is connected on
the starter contactor (SC) and 12 VDC from the
positive battery terminal. The generator will
start cranking. As it is cranking, repeat Test 55
– Check for Ignition Spark. Reconnect Wire
56 when done.
3.If spark is now present with Wire 18 removed,
proceed to check for a short to ground (Steps 4
through 7).
4.Disconnect the harness connector from the
controller.
5.Set the DMM to measure resistance.
6.Connect one meter test lead to Wire 18
(disconnected in Step 1) and connect the other
meter test lead to an engine ground. Measure and
record the resistance.
7.Connect all disconnected wires and connectors.
Results
1.If the DMM indicated CONTINUITY to ground in
Step 6, repair or replace shorted ground Wire 18
between the engine and the controller connector.
2.If the DMM indicated INFINITY to ground in Step 6,
replace the control board and re-test for spark.
3.If ignition (spark) was not present in Step 2 with
Wire 18 disconnected, proceed to Test 60 – Check
and Adjust Ignition Magnetos.
Test 60 – Check and Adjust Ignition
Magnetos
General Theory
In Test 55, a spark tester was used to check for engine
ignition. If sparking or weak spark occurred, one possible
cause might be the ignition magneto(s). This test
consists of checking values across the primary and
secondary windings of the magneto and adjusting the air
gap between the ignition magneto(s) and the flywheel.
The flywheel and flywheel key will also be checked
during this test.
NOTE: On V-Twin units a diode is installed in the primary
winding inside the coil. This is done to inhibit a spark
occurring on both magnetos at the same time.
NOTE: On V-Twin units both ignition coils must be
installed in the correct orientation with the with the white
dot marking facing away from the engine.
Procedure: Testing Magnetos
1.See Figure 3-67 and Figure 3-68. Disconnect
Wire 18 at the bullet connector.
2.Depending on engine type, disconnect spark plug
wires from the spark plugs on one or both
cylinders.
3.Set DMM to measure resistance when performing
resistance checks and to Diode function when
performing the Diode Test.
4.Follow the chart connections and record readings
on DMM to chart.
NOTE: Readings are approximate.
5.Secondary Resistance Check: Connect a meter
lead to the spark plug wire and connect the other
meter lead to battery ground. Record the readings
and compare to Table 3-13. Readings are
approximate.
6.Primary Resistance Check: Connect the meter
lead indicated in Table 3-13 to the bolt connector
or bullet connector where Wire 18 was
disconnected in Step 1. Connect the other meter
lead to the spark plug wire or to ground. Perform all
tests as indicated in Table 3-13.
7.Diode Check: Connect the meter lead indicated in
Table 3-14 to the bolt connector or bullet connector
where Wire 18 was disconnected in Step 1.
Connect the other meter lead to ground. Perform
all tests as indicated in Table 3-14.
8.On V-twin generators, repeat Steps 5 and 6 on
Cylinder Two. If readings are not measured,
replace the magnetos.
NOTE: On V-twin generators it is recommended to
replace magnetos in pairs.
NOTE: Readings can change based on supplier
changes. Check GENservice or contact Generac for
updates.
NOTE: Resistance values can vary depending on the
type and quality of meter being used.
Table 3-13.
Measurements with Wire 18 disconnected
Magneto Wire DiagnosticsV-TwinsSingle Cyl
POS Test
Lead
NEG Test
Lead
OhmsOhms
To Magneto
Wire
To Ground 250k–2.5 M.5-1.0
To Ground
To Magneto
Wire
OL3.0
To Magneto
Wire
To Plug Wire 250k–2.5 M 10-11 K

Section 3.6 Diagnostic Tests
114Diagnostic Repair Manual
Procedure: Adjusting Magneto Flywheel Gap
The air gap between the ignition magneto and the
flywheel on single cylinder engines is not adjustable.
Proceed directly to Step 10 for single cylinder engines.
For V-twin engines, proceed as follows:
1.See Figure 3-69. Rotate the flywheel (by hand)
until the magnet is under the module (armature)
laminations.
Figure 3-69. Setting Ignition Magneto Air Gap
2.Place a 0.008-0.012 inch (0.20-0.30mm) non
metallic thickness gauge between the flywheel
magnet and the module laminations.
NOTE: A typical business card is approximately 0.010
inch thick.
3.Loosen the mounting screws and let the magnet pull
the magneto down against the thickness gauge.
4.Tighten mounting bolts to 5.6–7.4 ft-lbs (7.6–10
Nm).
5.To remove the thickness gauge, rotate the flywheel
(manually).
6.Repeat the above procedure for the second
magneto.
7.Repeat Test 55 – Check for Ignition Spark and
check for spark across the spark tester gap.
a. A spark test may be conducted with unit
disassembled by following this procedure.
b. Battery must be connected.
c. The harness connector must be connected to
the controller.
d. Remove Wire 56 from the SCR located
beneath the controller.
NOTE: Verify all debris is cleared from the engine
compartment and all body parts are clear from flywheel
before proceeding.
e. Refer to Test 55 – Check for Ignition Spark.
f. Connect a jumper wire to the 194 terminal
block. Connect the other end to where Wire 56
was disconnected in Step 7d. The engine
should crank once the jumper from 194 is
connected.
8.If spark was not indicated, replace magnetos.
NOTE: If gap is only adjusted, properly test the
magnetos by cranking the engine before reassembly.
Spark should be present on both cylinders.
9.If air gap was not out of adjustment, test ground
wires.
To Plug Wire
To Magneto
Wire
OL10-11 K
To Plug Wire To Ground7-14 K9-16 K
Measurements with Wire 18 connected
AC Voltage Wire 18
Backprobed
V-TwinsSingle Cyl
Cranking3-5 VAC1.5-2 VAC
Running @ 3600 rpm14-20 VAC 7-8.5 VAC
Running @ 3000 rpm
11.5-16.5
VAC
5.8-7 VAC
FrequencyV-TwinsSingle Cyl
Cranking35-45 Hz13-17 Hz
Running @ 3600 rpm120 Hz60 Hz
Running @ 3000 rpm100 Hz50 Hz
Table 3-14.
Diode TestV-TwinsSingle Cyl
POS Test
Lead
NEG Test
Lead
VDCVDC
To Magneto
Wire
To Ground0.5-0.6N/A
To Ground
To Magneto
Wire
OLN/A
Table 3-13.
Measurements with Wire 18 disconnected
Magneto Wire DiagnosticsV-TwinsSingle Cyl
POS Test
Lead
NEG Test
Lead
OhmsOhms
A. 0.008-0.012” Gauge
B. Magneto
A
B
002421

Section 3.6 Diagnostic Tests
Diagnostic Repair Manual115
10.Set a DMM to the measure resistance.
11.See Figure 3-70. Disconnect the engine wire
harness from the ignition magnetos.
•See Figure 3-67 and Figure 3-68. Disconnect
Wire 18 at the bullet connector.
Figure 3-70. Engine Ground Harness
12.Connect one meter test lead to one of the wires
removed from the ignition magneto(s). Connect the
other test lead to an engine ground. INFINITY
should be measured. If CONTINUITY is measured,
replace the shutdown harness.
13.Check the flywheel magnet by holding a
screwdriver at the extreme end of its handle and
with its point down. When the tip of the screwdriver
is moved to within 3/4 inch (19 mm) of the magnet,
the blade should be pulled in against the magnet.
14.For rough running or hard starting engines check
the flywheel key. The flywheel's taper is locked on
the crankshaft taper by the torque of the flywheel
nut. A keyway is provided for alignment only and
theoretically carries no load.
NOTE: If the flywheel key becomes sheared or even
partially sheared, ignition timing can change. Incorrect
timing can result in hard starting or failure to start.
NOTE: As stated earlier, the armature air gap is fixed for
single cylinder engine models and is not adjustable.
Visually inspect the armature air gap and hold down
bolts.
Results
If sparking still does not occur after adjusting the
armature air gap, testing the ground wires and
performing the basic flywheel test, replace the ignition
magneto(s).
Procedure, Replacing Magnetos:
1.Follow all steps of Major Disassembly.
2.Once the magnetos are visible, make note of how
they are connected.
NOTE: Each magneto has its own part number. Verify
the part number prior to installation.
3.See Figure 3-71. Cylinder one is the back cylinder.
4.See Figure 3-72. Cylinder two is the front cylinder.
5.See Figure 3-73. When installing new magnetos
there will be one with a short plug wire and one
with a longer plug wire.
NOTE: Magneto gap to flywheel needs to be 0.010 inch.
NOTE: On V-Twin units both ignition coils must be
installed in the correct orientation with the with the white
dot marking facing away from the engine.
6.Short plug Wire will be installed on back cylinder
(Cylinder One).
7.Long plug wire (B) will be installed on front cylinder
(Cylinder Two).
8.Verify installation of magnetos correctly by
ensuring both spark plug wires point to the back of
the enclosure and shutdown terminals are nearest
cylinder head as shown in Figure 3-74 and Figure
3-75.
9.Tighten mounting bolts to 5.6–7.4 ft-lbs (7.6–10
Nm).
Figure 3-71. Cylinder One (Back, Short)
Figure 3-72. Cylinder Two (Front, Long)
002422
A
C
D
E
B
002422
A. Remove leads
B. Engine wire harness
C. Bullet connector
D. Wire 18 to circuit board
E. Spark plug
002423
002424

Section 3.6 Diagnostic Tests
116Diagnostic Repair Manual
Figure 3-73. Magneto Positions
Figure 3-74. Cylinder One Shutdown Wire
Figure 3-75. Cylinder Two Shutdown Wire
Test 61 – Check Oil Pressure Switch
(LOP) and Wire 86 (E-Code 1300)
General Theory
If the engine cranks and starts, then shuts down within
about 5 (five) to 10 (ten) seconds with a Shutdown-Alarm
Low Oil Pressure, the cause may be one or more of the
following:
•Low engine oil level.
•Low oil pressure.
•A defective oil pressure switch (LOP).
NOTE: Evolution 1.0 oil pressure switch is Normally
Closed (N.C.) with no oil pressure. Evolution 2.0 oil
pressure switch is Normally Open (N.O.) with no oil
pressure.
Procedure
1.See Figure 3-76. Navigate to the Digital inputs
display screen of the controller being worked on.
Figure 3-76. The Input Screens
a. Digital Input 2 is Wire 86 from the LOP switch
to the board.
b. Set the controller to MANUAL.
c. Observe Input 2 for a change from “1” to “0”
(Evolution 1.0), or from “0” to “1” (Evolution 2.0).
d. A visible change on Input 2 indicates that the
control board sensed the LOP switch changed
states. If the generator still shuts down, replace
controller.
e. If the input did change states, the LOP switch
is good. An intermittent oil pressure problem
may still be present and should be checked
with a mechanical gauge as in Step 4.
2.Check engine crankcase oil level. If necessary, add
the recommended oil to the dipstick FULL mark.
DO NOT OVERFILL ABOVE THE FULL MARK.
3.With oil level correct, try starting the engine.
a. If engine still cranks and starts, but then shuts
down, go to Step 4.
b. If engine cranks and runs normally, discontinue
tests.
4.Do the following:
a. Disconnect Wire 86 and Wire 0 from the LOP
switch terminals. Remove the switch and
install an oil pressure gauge in its place.
b. Start the engine while observing the oil
pressure reading on the gauge.
c. Note the oil pressure.
(1) Normal oil pressure is approximately 35-
40 psi with engine running. If normal oil
pressure is indicated, go to Step 5 of this
test.
(2) If oil pressure is below about 4.5 psi, shut
engine down immediately. A problem
exists in the engine lubrication system.
A
A. Back Of Enclosure
B. Long Spark Plug Wire
C. Cylinder Two
D. Cylinder One
E. Short Spark Plug Wire
B
C
D
E
002425
002428
002429
002430
002430

Section 3.6 Diagnostic Tests
Diagnostic Repair Manual117
NOTE: The oil pressure switch is rated at 10 psi for V-
twin engines, and 5 psi for single cylinder engines.
Figure 3-77. Oil Pressure Switch
5.Remove the oil pressure gauge and reinstall the oil
pressure switch. Do NOT connect Wire 86 or Wire
0 to the switch terminals.
a. Set a DMM to measure resistance.
b. Connect the DMM test leads across the LOP
switch terminals. With the engine shut down,
the DMM should indicate:
•Evolution 1.0—CONTINUITY. If INFINITY
was measured, replace the LOP switch.
•Evolution 2.0—INFINITY. If CONTINUITY
was measured, replace the LOP switch.
c. With the DMM still connected to the LOP
switch, set the AUTO-OFF-MANUAL switch
MANUAL. The DMM should indicate:
•Evolution 1.0—INFINITY after the engine
has had a chance to build pressure.
•Evolution 2.0—CONTINUITY after the
engine has had a chance to build pressure.
6.Set the DMM to measure DC voltage.
a. Disconnect Wire 86 at the low oil pressure
switch.
b. Connect the Black meter test lead to a good
ground, and the Red meter test lead to Wire
86\. Approximately 3.3 VDC should be
measured. If 3.3 VDC is not measured, go to
Step 7and check continuity on Wire 86 from
the LOP switch back to the J4 connector.
7.Keep the DMM set to measure resistance.
a. Disconnect the appropriate harness connector
from the controller and disconnect Wire 86 and
Wire 0 from the LOP switch.
b. Connect one meter test lead to the
disconnected Wire 86 and connect the other
meter test lead to Wire 86. The DMM should
indicate CONTINUITY. If CONTINUITY was
not measured repair or replace Wire 86
between the LOP switch and the controller
harness connector.
c. With Wire 86 still disconnected from the LOP
switch and the controller harness connector,
connect one meter test lead to disconnected
Wire 86 and the other meter test lead to an
engine ground. The DMM should indicate
INFINITY. If CONTINUITY was measured a
short to ground exists on Wire 86. Repair or
replace as needed.
Results
1.If the switch operated properly and proper oil
pressure was measured, and Wires 86 and 0
tested good, and/or the Input would not change on
the controller, replace the controller.
Test 62 – Check High Oil Temperature
Switch (E-Code 1400)
General Theory
If the temperature switch contacts have failed in a closed
position, the engine will fault out on “OVERTEMP”. If the
unit is in an overheated condition, the switch contacts will
close at 310 °F (154 °C) This is normally caused by
inadequate airflow through the generator.
NOTE: Evolution 1.0 high oil temperature switch is
Normally Open (N.O.) with no high oil temperature
condition. Evolution 2.0 is Normally Closed (N.C.) with no
high oil temperature condition.
Procedure
1.Verify that the engine has cooled down (engine block
is cool to the touch). This will allow the contacts in
the High Oil Temperature Switch to open.
2.Check the installation and area surrounding the
generator. There should be at least three feet of
clear area around the entire unit. Make sure that
there are no obstructions preventing cooling air
from entering or exiting the enclosure.
3.Disconnect Wire 85 and Wire 0 from the High Oil
Temperature Switch.
4.Set a DMM to measure resistance. Connect the
test leads across the switch terminals. The meter
should read INFINITY (0L).
5.If the switch tested good in Step 4, and a true
overtemperature condition has not occurred,
proceed to step 6.
6.Remove harness connector from the controller.
7.Set the DMM to measure resistance.
8.Connect one test lead to Wire 85 (disconnected
from High Oil Temperature Switch). Connect the
other test lead to an engine ground. INFINITY
should be measured.
Testing High Oil Temperature Switch
9.Remove the High Oil Temperature Switch.
10.See Figure 3-78. Immerse the sensing tip of the
switch in oil, along with a suitable thermometer.
002431
002431

Section 3.6 Diagnostic Tests
118Diagnostic Repair Manual
11.Set a DMM to measure resistance. Then, connect
the DMM test leads across the switch terminal and
the switch body. The meter should read INFINITY.
12.Heat the oil in the container. When the
thermometer reads approximately 299-321 °F
(148-160 °C), the DMM should indicate
CONTINUITY.
Results
1.If the switch fails Step 4, or Steps 11-12, replace
the switch.
2.If INFINITY was not measured in Step 8, repair or
replace Wire 85 between the Circuit Board and the
High Oil Temperature Switch.
Figure 3-78. Testing the Oil Temperature Switch
Test 63 – Check and Adjust Valves
General Theory
Improperly adjusted valves can cause various engine
related problems including, but not limited to, hard
starting, rough running and lack of power. The valve
adjustment procedures for single cylinder and V-twin
engines are different and vary according to engine
displacement.
NOTE: 2019 and newer units with 816cc engines have
hydraulic valve lifters which do not require adjustment.
Check Valve Clearance
NOTE: The engine should be cool before checking the
valve clearance. Adjustment is not needed if valve
clearance is within the dimensions provided in Section
1.1 Specifications.
Verify the piston is at Top Dead Center (TDC) of its
compression stroke (both valves closed).
NOTE: A small non-metallic object, such as a plastic
straw, can be inserted through the spark plug opening
and rested on the piston. Piston movement will cause the
object to move up and down, giving a visual indication of
TDC.
Adjust Valve Clearance
See Figure 3-79 or Figure 3-80. Check and adjust the
valve to rocker arm clearance as follows:
1.Remove the four screws attaching the valve cover
and remove valve cover.
2.Discard valve cover gasket.
3.Loosen the rocker jam nut (C) using a 10 mm
wrench (9-11 kW units) or 13 mm wrench (16-24
kW units.)
4.Turn the pivot ball stud (D) using a 14 mm wrench
(9 kW units), 8 mm wrench (11 kW units), or 10 mm
Allen wrench (16-24 kW units) while checking
clearance between the rocker arm (E) and the
valve stem (F) with a feeler gauge. Adjust
clearance as per Section 1.1 Specifications.
.
Figure 3-79. Valve Clearance Adjustment (9 kW -
426cc / 10 kW - 460cc engine)
Figure 3-80. Valve Clearance Adjustment (8 kW, 11-24
kW - 530cc through 999cc)
NOTE: Hold the rocker arm jam nut in place as the pivot
ball stud is turned.
002432
002432
(000191)
DANGER
Automatic start-up. Disconnect utility power and
render unit inoperable before working on unit.
Failure to do so will result in death or serious injury.
E
F
D
C
001812
002380
E
F
D
C
002380

Section 3.6 Diagnostic Tests
Diagnostic Repair Manual119
5.When valve clearance is correct, hold the pivot ball
stud (D) in place with a wrench and tighten the rocker
arm jam nut. Tighten the jam nut according to the
following torque specifications:
6.After tightening the jam nut, check valve clearance
again to verify it did not change.
7.Install new valve cover gasket.
8.Install the valve cover. Tighten fasteners in a cross
pattern to:
9.Repeat the process for the other cylinder if unit is a V-
Twin.
Test 64 – Check Wire 18 Continuity
General Theory
During cranking and running, the controller receives a
pulse from the ignition magneto(s) via Wire 18. During
cranking, this signal has an AC voltage of approximately 3-
6 Volts on V-twin engines, and approximately 2-3 Volts on
single cylinder engines. If the controller does not receive
this signal, the unit will shut down due to no rpm sensing.
Procedure
1.Set the DMM to measure AC voltage.
2.Disconnect Wire 14 to inhibit any possible startup.
3.See Figure 3-81. Back probe Wire 18 harness
connector. Do not disconnect this wire.
Figure 3-81. Wire 18 Connection
4.Set the controller to MANUAL.
5.While unit is cranking measure and record the
voltage.
a. If the DMM indicated approximately 3-6 VAC
for V-twin or 2-3 VAC for single cylinder,
proceed to Step 7.
b. If the DMM did NOT indicate the appropriate
voltage, go to the Step 6.
6.Disconnect Wire 18 from magneto sensing lead.
a. Connect one meter test lead to an engine
ground and connect the other meter test lead
to the magneto lead terminal.
b. Set the controller to MANUAL and while unit is
cranking measure and record the voltage.
c. If the DMM indicated approximately 3-6 VAC
for V-Twin and 2-3 VAC for single cylinder,
proceed to Step 6.
d. If the DMM did NOT indicate the appropriate
voltage, go back to the flow chart (Problem 14)
and follow “No Signal” (Test 60).
7.Set the DMM to measure resistance.
8.Disconnect the harness connector containing Wire
18 from the controller.
9.Connect one meter test lead to an engine ground
and connect the other meter test lead to Wire 18.
a. If the DMM indicated low resistance (.01),
check for a short to ground in the Wire 18
circuit.
b. If the DMM indicated O/L OPEN circuit
proceed to Step 9.
10.Connect one meter test lead to harness side of Wire
18 that went to the magneto and connect the other
meter test lead to Wire 18 at the controller connector.
a. If the DMM indicated CONTINUITY, refer back to
the flow chart (Problem 14, RPM Sense Loss).
b. If the DMM indicated INFINITY repair or
replace Wire 18 between the magneto
connector and the controller connector.
Test 65 – Test Exercise Function
General Theory
The following parameters must be met in order for the
weekly exercise to occur:
•Exercise Time set in controller.
•Controller set to AUTO.
Figure 3-82. The Exercise Screen
Procedure: 8–14 kW (EVO 1.0 Controller)
NOTE: Utility voltage must be present.
Make a record of the date and time the generator is set to
exercise.
1.Record the current date and time of the unit.
8 kW174 in-lbs (19.68 Nm)
9 kW53 in-lbs (6.0 Nm)
11 kW72 in-lbs (8.2 Nm)
16–24kW174 in-lbs (19.68 Nm)
8 kW48 in-lbs (5.4 Nm)
9 kW80 in-lbs (9.0 Nm)
11–24kW60 in-lbs (6.8 Nm)
002420
002434
002434

Section 3.6 Diagnostic Tests
120Diagnostic Repair Manual
2.Navigate to the Exercise settings screen of the
controller being worked on.
3.Press “Enter”.
4.Adjust exercise time to 5 minutes ahead of the date
and time noted in Step 1.
5.Return to the Main Display where “READY TO
RUN” is displayed. The controller must be in AUTO
mode with utility present for the unit to exercise.
6.Watch the generator display and note the time.
When the date and time reaches the time that was
programmed for exercise the unit should crank and
run. “Running in Exercise” will display if the
exercise feature is working properly.
Procedure: 15-24 kW (EVO 1.0 Controller) 11-24
kW (Honeywell™) 9-24 kW (EVO 2.0 Controller)
NOTE: Utility voltage must be present for exercise to
occur.
1.Set the controller to AUTO.
2.Enter the Dealer Password to enter the Dealer Edit
Menu.
3.Select “Test.”
4.Press ENTER.
5.Press arrow key until “IN AUTO PRESS ENTER
FOR QT-TEST” is displayed.
6.Press ENTER.
7.The generator should start and run the low speed
exercise.
8.To stop test press ENTER.
Results
1.In all models, if the unit starts in MANUAL, but fails
to exercise without any ALARMS present, replace
the controller.
Test 66 – Test Cranking and Running
Circuits
General Theory
This test will check all of the circuits that are “Hot” with
battery voltage and which could cause the Main Fuse to
blow. Refer to Table 3-15 throughout the procedure for
the known resistance values of components.
Figure 3-83 shows the DMM in two different states. The
left DMM indicates an OPEN circuit or INFINITY. The
right DMM indicates a dead short or CONTINUITY.
Throughout the troubleshooting, refer to Figure 3-83 as
needed to understand what the meter is indicating about
the circuit being tested.
Figure 3-83. INFINITY (Left) and CONTINUITY (Right)
Meter Readings
NOTE: CONTINUITY is equal to 0.01 ohms of resistance
or a dead short.
Procedure
1.Set a DMM to measure resistance.
2.Disconnect the harness from the controller.
3.Connect one meter lead to battery negative
(ground) and connect the other meter test lead to
each of the tests points in Table 3-16. Measure
and record the resistance.
Results
1.Compare the results of Step 3 with Table 3-16.
a. If the DMM indicates less than the value in
Table 3-16 at Test Point 1 proceed to Test 67 –
Test Run Circuit.
b. If the DMM indicates less than the value in
table 4-16 at Test Point 2 proceed to Test 68 –
Test Crank Circuit.
c. If the DMM indicated proper resistance values
at all Test Points, refer to FB3 Diode Test.
Table 3-15. Component Resistance Values
Starter Contactor8Ω
Starter Contactor Relay155 - 158Ω
Fuel Solenoid(s)15 - 16Ω
Table 3-16. Resistance Measurements
Test
Point
Pin LocationCircuit20 kW
1\*Wire 14

16Ω
2\*Wire 56
155Ω
\\* Use Appendix A for pin locations
002397
002397

Section 3.6 Diagnostic Tests
Diagnostic Repair Manual121
Test 67 – Test Run Circuit
General Theory
Wire 14 provides 12 VDC during cranking and running. If the
DMM indicated less than 15 Ohms in the previous test, one
possible cause could be a faulty harness or solenoid.
Procedure: 8 kW
1.Set a DMM to measure resistance.
2.Disconnect Wire 14 from the fuel solenoid (FS).
3.Connect one meter test lead to the FS terminal
from which Wire 14 was removed. Connect the
other meter test lead to the ground terminal.
Measure and record the resistance.
Results
1.If the DMM indicated less than 15 ohms in Step 3,
replace the FS solenoid.
2.Refer to Table 3-16 and if the DMM indicated the
correct resistance for the component, a short to
ground exists on Wire 14. Repair and replace Wire
14 as needed.
Test 68 – Test Crank Circuit
General Theory
Wire 56 provides 12 VDC during cranking only. If the
DMM indicated less than 8 ohms (8 kW) at the starter
contactor or less than 155 ohms (10-20 kW) at the starter
contactor relay in the previous test, one possible cause
could be a faulty relay or solenoid.
Procedure: 8–10 kW
1.Set a DMM to measure resistance.
2.Disconnect Wire 56 from the starter contactor (SC).
3.Connect one meter test lead to the SC terminal
from which Wire 56 was removed. Connect the
other meter test lead to the ground terminal.
Measure and record the resistance.
Results
1.If the DMM indicated less than 8 ohms of
resistance in Step 3, a short exists. Repair or
replace as needed.
2.If the DMM indicated less than 3 ohms in step 4
replace the CS solenoid.
Procedure: 13–24 kW
1.Set a DMM to measure resistance.
2.Disconnect Wire 56 and 0 from the starter
contactor relay (SCR).
3.Connect one meter test lead to the SCR terminal
from which Wire 56 was removed. Connect the
other meter test lead to the terminal from which
Wire 0 was removed. Measure and record the
resistance.
Results
1.If the DMM indicated less than 155 ohms in Step 3,
replace the SCR relay.
2.If the DMM indicated less than 3 ohms in step 4
replace the CS solenoid.
3.Refer to Table 3-15 and if the DMM indicated the
correct resistance for the component, a short to
ground exists on Wire 56. Repair and replace Wire
56 as needed.
Test 70 – Check For Low Speed
Function Enable
(Available only on certain models)
General Theory
Some generators are equipped with a low speed
exercise function. When enabled, the low speed exercise
function allows the generator to exercise at a lower rpm.
When low speed exercise is disabled the generator will
exercise at 3600 rpm.
Procedure (If equipped)
1.From the main display enter the Edit Menu using
the menu map.
2.Press UP or DOWN Arrow key until “Exercise
Time” is displayed.
3.Press ENTER.
4.“Quiet Test Mode? Yes or No” will be displayed.
Press UP or DOWN Arrow key until “Yes” is
displayed.
5.Press ENTER to save change.
6.Return to Main Display.
Results
Enable the exercise function if it is not already enabled.
Refer back to flow chart.
Test 75 – Test 120 Volt Input (T1) 60 Hz
240 Volt Input (T1 - T2) 50 Hz
General Theory
The controller requires 120 VAC (60 HZ Unit) or 240 VAC
(50 HZ Unit) supplied from the LOAD side of the
contactor in the transfer switch to function properly. When
the circuit is supplied to the controller it will allow the
controller to remain ON, but in a disabled mode where it
will not crank or function properly.
Procedure
NOTE: “Inspect Battery” alarm may appear while
performing this test procedure. Ignore this alarm, it is a
symptom of the test procedure.
1.Locate the 7.5 amp fuse on the controller.
2.Remove the fuse and observe the LCD screen.

Section 3.6 Diagnostic Tests
122Diagnostic Repair Manual
Results
1.If the controller remained illuminated or continued
to show its status after the fuse was removed, the
120 VAC (60 Hz) or 240 VAC (50 Hz) input is good.
2.If the controller powered down when the fuse was
removed, the controller is not getting the 120 VAC
(60 Hz) or 240 VAC (50 HZ) input. Return to the
flow chart (Test 79).
Test 76 – Verify DC Voltage Output of
the Controller
General Theory
The battery voltage of the unit can be viewed within the
“Display” menu of the controller. This test procedure will
verify battery voltage to the controller.
Procedure
1.Use the Navigation Menu Map for the controller
being serviced.
Results
1.If the battery voltage indicated on the display is
greater than 12 VDC, the connections to the
controller from the battery are good. Refer back to
flow chart.
2.If the battery voltage indicated on the display is 0
VDC, the connections to the controller are bad.
Refer back to flow chart.
3.If the battery voltage indicated on the display is
between 1 VDC to 11 VDC, check cables and
connections, or charge or replace the battery.
Test 77 – Check Wire 13 and Wire 0
General Theory
The previous test indicated that battery voltage was not
available to the controller and it was operating only off of
the 120 VAC input from T1.
Procedure
1.Set DMM to measure DC voltage.
2.Remove the 7.5 Amp fuse from the controller.
3.Connect one meter lead to the left side of the fuse
holder where the fuse was previously connected.
Connect the other meter test lead to battery
negative (ground). Measure and record the
voltage.
4.Disconnect the appropriate harness connector
from the controller.
5.Connect one meter test lead to harness connector
pin for Wire 13 and the other meter test lead to
harness connector pin for Wire 0. Measure and
record the voltage.
Results
1.If the DMM indicated battery voltage in Steps 3 and
5, replace the controller.
2.If the DMM indicated battery voltage in Step 3, but
did NOT indicate battery voltage in Step 5, repair or
replace Wire 0 between the harness connector and
the ground stud.
Test 78 – Test DC Charge Current to
the Battery
General Theory
Previous testing has verified the 120 VAC input
connection and the battery connection. This test
procedure will determine if there is a negative draw on
the battery or a positive one, which will indicate
successful operation of the charger.
Procedure
NOTE: A “Low Battery” or “Inspect Battery” alert may be
generated during this test procedure. It will not effect the
results of the test and can be acknowledged when testing
is complete.
1.Set the controller to MANUAL and crank the engine
for 2 -3 seconds.
2.Set the controller to OFF.
3.Disconnect the negative cable battery.
4.Set the DMM to measure DC amperage.
NOTE: Consult the meters owner’s manual to ensure
proper setup of meter and that the internal fuse is good
before proceeding.
5.Connect the positive (Red) meter test lead to the
negative battery post and connect the negative
(Black) meter test lead to disconnected negative
battery cable. Measure and record the amperage.
Results
1.If the DMM indicated positive DC amperage
between 50 milliamps to 2.5 amps, stop testing.
The charger is functioning properly.
2.If the DMM indicated negative DC amperage,
replace the controller.
Figure 3-84. Positive DC Amps
002435
002435

Section 3.6 Diagnostic Tests
Diagnostic Repair Manual123
Figure 3-85. Negative DC Amps
Test 79 – Check T1 Voltage at
Customer Connections
Procedure
1.Set a DMM to measure AC Voltage.
2.Connect one meter test lead to the T1 Terminal
block at the customer connections in the generator.
Connect the other meter test lead to the NEUTRAL
connection. Measure and record the voltage.
Results
1.If the DMM indicated 120 VAC, proceed to check
voltage at the J5 connector, refer back to flow
chart.
2.If the DMM indicated less than 120 VAC or 0, refer
back to flow chart.
Test 80 – Check T1 Voltage at
Controller Connector
General Theory
If 120 VAC was available on the customer connection
block between T1 and neutral for 60 Hz units, or 240 VAC
between T1 and T2 for 50 Hz units, the problem may be
an open wire or bad connector at the controller harness
connection.
Procedure
1.Disconnect the controller connector at the control
panel.
2.Set the DMM to measure AC voltage.
a. For 60 Hz units check the voltage at the
controller harness connector pin between Wire
T1 and the neutral connection on the customer
connection block. If Voltage is present,
proceed to Step 3. If voltage is not present
check the T1 wire from the customer
connection block to the controller harness
connector.
b. For 50 Hz units check the voltage at the
controller harness connector pins between T1
and the neutral connection, then between T2
and the neutral connection on the customer
connection block. If voltage is not present
check the T1/T2 wires from the customer
connection block to the controller harness
connector. If Voltage is present, replace the
controller.
3.For 60 Hz units only, check the voltage between
Wire 00 of the controller harness connector pin and
T1 at the customer connection block. If voltage is
present inspect and repair the connection pins at
controller harness connector. If voltage is not
available, check the 00 wire from the customer
connection block to the controller harness
connector.
4.If 120 VAC is present between T1 and 00 of the
controller harness connector, and the pins are in
good condition, then the fault is in the controller.
Replace the controller.
Test 81 – Check T1/T2 Voltage in
Transfer Switch
General Theory
If voltage was not present in the generator, the most
likely cause is a blown T1/T2 fuse or an open wire.
Procedure
1.Set the DMM to measure AC voltage.
2.Connect one meter test lead to the bottom side of
the T1 fuse holder (T1/T2 for 50 Hz units) and the
other meter test lead to the NEUTRAL connection.
Measure and record the voltage.
Results
1.If the DMM indicated proper voltage, repair or
replace faulty wire between the generator and the
fuse holder.
2.If the DMM indicated less than proper voltage or 0,
refer back to the flow chart.
Test 82 – Test F3 (T1) Fuse Circuit
Procedure
1.Set a DMM to measure AC voltage.
2.Connect one meter test lead to the top side of the
F3 (T1) fuse holder and connect the other test lead
to the NEUTRAL connection. Measure and record
the voltage.
a. If the DMM indicated 120 VAC, proceed to
Step 3.
b. If the DMM indicated less than 120 VAC or 0,
verify that Load voltage is available to the
LOAD side of the CONTACTOR.
3.Set the controller to OFF.
4.Disconnect Utility from the transfer switch.
5.See Figure 3-86. Remove fuse F3 (T1) from the
fuse holder.
6.Inspect and test fuses for an OPEN condition with
a DMM set to measure resistance. CONTINUITY
should be measured across the fuse.
002436
002436

Section 3.6 Diagnostic Tests
124Diagnostic Repair Manual
Results
1.Replace blown fuse as needed and proceed to
Problem 10 “Blown T1 Fuse.”
Figure 3-86. Transfer Switch Fuse Block
Figure 3-87. iSACM Fuse Block
Test 83 – Verify Model ID Resistor
Connections
General Theory
Table 4-17 identifies Model ID resistors for specific air-
cooled generator models. The Model ID Resistor allows
the controller to identify the size/model of the generator
and is specific to each model. When replacing (or
removing and reinstalling) an Evolution 1.0 (Sync 2.0) or
Evolution 2.0 (Sync 3.0) controller, if the controller is not
powered up in the proper sequence, it will result in a
“Model Ident Problem Fix Harness Resistor” fault. This
fault does not have an associated E-Code.
Procedure
1.Disconnect battery charger supply voltage (T1) to
the controller (J8-J9 connector).
2.Remove 7.5 Amp fuse in the controller. This will
power down the controller.
3.Disconnect harness connectors J1 and J2.
4.Inspect the following pins for any looseness or poor
connections. Refer to Appendix A.
a. Evolution 2.0 (Sync 3.0) - J2-11, J2-14 and J2-
15.
b. Evolution 1.0 (Sync 2.0) - J2-8, J2-15 and J2-
16.
NOTE: Certain models may not use all 3 wire/pins.
5.Reconnect harness connectors J2 and then J1
(specifically in this order).
6.Install 7.5 Amp fuse in the controller. This will
power up the controller.
7.Reconnect battery charger supply voltage (T1) to
the controller (J8-J9 connector).
8.When the controller has powered up, it will display
the Install Wizard. Make any necessary
adjustments to the controller settings and verify
correct operations of generator and transfer switch.
Result
If the “Model Ident Problem Fix Harness Resistor” does
not reappear, discontinue testing.
If the “Model Ident Problem Fix Harness Resistor” fault
returns, or is intermittently persistent, test the Model ID
resistor for proper resistance. Replace the Model ID
harness resistor if resistance reading is outside of
specification and restarting the controller did not correct
the fault.
NOTE: Refer to Service Information Bulletin SIB14-11-
ALL for further information.
N2
60 Hz Units50 Hz Units
003304
N1
N1A N2A T1A
F1F2F3
AAA
BBB
T1N2
N1
N1A N2A T1A
F1F2F3
AAA
BBB
T1
T2A
F3
A
B
T2
003304
1
2
3
4
5
6
7
8
23 TRANSFER
N2N1T1
194 +12V
013033

Section 3.6 Diagnostic Tests
Diagnostic Repair Manual125
Table 4-17. Model ID Resistor Data
Part NumberGenerator NodeResistance Pin 1 to Pin 3 Resistance Pin 1 to Pin 2
0K0258A8 kW / 10 kW2.4kOL
0K0258B9 kW365OL
10000003605EVO2.0 Ecogen3.2kOL
0K0258D13 kW4.1kOL
0K0258E14 kW / 22 kW787OL
0K0258F15 kW / 22 kW5.3kOL
0K0258G16 kW6.8kOL
0K0258H17 kW1.2kOL
0H0258J20 kW1.8kOL
0K0258K20 kW Synergy / 208 3 -Phase8.6kOL
0K0258LEVO1.0 Ecogen / 308 3-Phase11.3kOL
0K0258M8 kVA 50 Hz15kOL
0K0258N10 kVA 50 Hz21kOL
0K0258P13 kVA 50 Hz31.6kOL
0K0258QEVO 1.0 11 kW56.2kOL
0K0258AAEVO 2.0 11 kW2.4kContinuity
0K0258BB22 kW365Continuity
1000003339916 kW with 816cc3.2kContinuity
A000092364714 kW with 816cc4.1kContinuity
A000092364818 kW with 816cc787Continuity

Section 3.6 Diagnostic Tests
126Diagnostic Repair Manual
This page intentionally left blank.

Diagnostic Repair Manual127
Section 4.1 Major Disassembly
Front Engine Access
(2016 and prior models)
Safety
1\. Set the controller to OFF.
2\. See Figure 4-1. Remove the 7.5 amp main fuse.
3\. Remove the N1 and N2 fuses from the transfer
switch.
Figure 4-1. Remove 7.5 Amp Fuse
4\. Turn off fuel supply to the generator and remove
the flex-line from the fuel regulator.
5\. Remove Utility power from the generator.
6\. Remove the front door.
7\. Remove battery from the generator.
Front Engine Access
1.Remove Controls Cover: See Figure 4-2.
Depending on unit, use a Torx T-27 socket or 5/32”
(4 mm) Hex Allen socket to remove screws and
ground washer from the controls cover. Remove
the controls cover.
Figure 4-2.
2.Remove Controller: See Figure 4-3. Use a 1/4”
socket to remove the screw that is directly
underneath the support bracket and then slide the
controller back to line up the tabs on the controller
with the openings on the divider wall.
Figure 4-3. Tabs on Controller
3.Remove Control Harnesses: See Figure 4-4.
Disconnect all connectors and remove the
controller.
005459
005460
002637

Section 4.1 Major Disassembly
128Diagnostic Repair Manual
Figure 4-4. Controller Connections
4.Remove Stator Wires: See Figure 4-5. Remove
all wires from the main circuit breaker, remove the
neutral and ground wires from landing lugs.
Figure 4-5.
5.Remove Control Wires: See Figure 4-6. Remove
Wires N1, N2, T1, 0, 194, 23, GFCI Outlet, and unit
status lights from the control box.
Figure 4-6.
6.Remove Engine Intake Baffle: See Figure 4-7.
Use a 10 mm socket to remove the two bolts from
the engine intake baffle. Pull baffle out carefully,
there are tabs holding the backside of the baffle to
the divider panel.
Figure 4-7.
Figure 4-8.
005461
003151
003352
002639
002639
002640


Section 4.1 Major Disassembly
Diagnostic Repair Manual129
7.Loosen Side Panel: See Figure 4-7. Using a 10
mm socket remove the two bolts from the base of
the enclosure side panel.
8.Unbolt Enclosure Side Panel Mounting
Bracket: See Figure 4-7. Using a 10 mm socket
remove the two bolts from the enclosure side panel
mounting bracket.
Figure 4-9.
Figure 4-10.
9.Remove Fuel Regulator: See Figure 4-11.
Remove the two fuel hoses at the top of the
regulator. Use a 10 mm socket to remove one 10
mm bolt from the base of the plenum and one 10
mm bolt from the base of the fuel regulator. Flex
the enclosure side out to allow for room to remove
the regulator assembly.
Figure 4-11.
10.Remove Engine Divider Panel: See Figure 4-12.
Use a 10 mm socket to remove the rear 10 mm bolt
from the base of the enclosure. See Figure 4-13.
Remove the front 10 mm bolt from the base of the
enclosure.
Figure 4-12.
Figure 4-13.
002641
002642
002643
002644
002645

Section 4.1 Major Disassembly
130Diagnostic Repair Manual
Figure 4-14. Intake Manifold
Figure 4-15. Air Box
11.Unbolt Oil Cooler: See Figure 4-16. Use a 10 mm
socket to remove the two 10 mm bolts from the
front of the oil cooler. See Figure 4-17. Remove
the two 10 mm bolts from the rear of the oil cooler.
Figure 4-16.
Figure 4-17.
12.Remove Blower Housing: See Figure 4-18. Use
a 4 mm Allen wrench to remove one button head
cap screw from top of blower housing. Use a 10
mm socket to remove one 10 mm bolt from the top
of the blower housing.
Figure 4-18.
13\. See Figure 4-19 and Figure 4-20. Use a 10 mm
socket to remove four 10 mm bolts from the right-
side of the blower housing, and four 10 mm bolts
from the left-side of the blower housing.
14\. Remove blower housing.
002646
002647
002648
002649
002650

Section 4.1 Major Disassembly
Diagnostic Repair Manual131
Figure 4-19.
Figure 4-20.
2017 and Newer HSB Front Access
1\. Set the controller to OFF.
2\. Remove the 7.5 amp main fuse.
Figure 4-21.
3\. Remove the N1 and N2 fuses from the transfer
switch.
4\. Turn off fuel supply to the generator.
5\. Remove the front door and the right side access
panel
6\. Remove battery.
Figure 4-22.
002651
002652
005459
005462

Section 4.1 Major Disassembly
132Diagnostic Repair Manual
7.Remove Controls Cover: Use a 4mm Hex Allen
socket to remove the bolts and ground washer
from the controls cover.
8\. Remove the controls cover.
9\. Remove the controller.
Figure 4-23.
10\. Remove control harnesses.
11\. Disconnect all connectors and remove the
controller.
Figure 4-24.
12\. Remove right side support panel from divider
panel.
Figure 4-25.
13\. Remove engine intake baffle.
14\. Use a 10 mm socket to remove the two bolts from
the engine intake baffle. Pull baffle out carefully.
There are tabs holding the back of the baffle to the
divider panel.
Figure 4-26.
005463
005465
005464
005466

Section 4.1 Major Disassembly
Diagnostic Repair Manual133
Figure 4-27.
15\. Remove circuit breaker mounting plate.
Figure 4-28.
16\. Remove cap screw located above the electrical
connection pad in the customer connection area.
Figure 4-29.
17\. Remove the 2 inside cap screws under the breaker
tray connecting to the divider panel.
Figure 4-30.
18\. Disconnect wires from breaker.
Figure 4-31.
005467
005468
005469
005470
005471

Section 4.1 Major Disassembly
134Diagnostic Repair Manual
19\. Swing breaker with tray out of the way leaving the
wires on the outlet side of breaker connected.
20\. Remove air cleaner cover and rubber inlet duct.
Figure 4-32.
21\. Remove the 2 brass colored mounting screws from
the divider panel to the base.
Figure 4-33.
22\. Remove two cap screws from the back of the
divider panel (located on the engine side).
Figure 4-34.
23\. Remove Allen screw back side of divider panel to
back panel of generator.

Figure 4-35.
24\. Pivot panel out for access to front of engine.
005472
005473
005474
005475

Section 4.1 Major Disassembly
Diagnostic Repair Manual135
Figure 4-36.
25\. Remove the blower housing (front engine cover)
per Engine Service manual procedures.
Figure 4-37.
26\. Reassemble in reverse order.
Major Disassembly
(2016 and prior models)
Safety
1\. Set the controller to OFF.
2\. See Figure 4-38. Remove the 7.5 amp main fuse.
3\. Remove the N1 and N2 fuses from the transfer
switch.
Figure 4-38. Remove 7.5 Amp Fuse
4\. Turn off fuel supply to the generator and remove
the flex-line from the fuel regulator.
5\. Remove Utility power from the generator.
6\. Remove the front door.
7\. Remove battery from the generator.
Stator/Rotor/Engine Removal
1.Remove Top Exhaust Enclosure Covers: See
Figure 4-39. Use a 10 mm socket to remove the
nine bolts from the exhaust top covers. Remove
covers.
Figure 4-39.
2.Remove Side Exhaust Enclosure Cover: See
Figure 4-40. Use a 10 mm socket to remove the
five bolts from the exhaust side cover. Remove
side covers.
005476
005477
005459
002656

Section 4.1 Major Disassembly
136Diagnostic Repair Manual
IF
Figure 4-40.
3.Remove Exhaust Flex Cover: See Figure 4-41.
Use a 10 mm socket to remove the two bolts from
the exhaust flex pipe cover. Remove the cover.
Figure 4-41.
4.Remove Exhaust Flex Pipe: See Figure 4-42.
Use a ½” socket to remove the front and rear
muffler clamp. Slide exhaust flex toward engine to
completely expose the muffler flange.
Figure 4-42.
5.Muffler Assembly: See Figure 4-43. Depending
on the clamp, use a ½” or 10 mm socket to remove
the muffler clamp and flex pipe. Leave muffler
attached to the divider panel.
Figure 4-43.
6.Remove Left-side Enclosure: See Figure 4-44.
Use a 10 mm ratchet wrench to remove the
horizontal 10 mm bolt that connects the side panel
to the back panel.
7\. Use a 10 mm socket to remove three bolts from the
base of the enclosure.
NOTE: The muffler is shown removed for better view of
the bolts.
8\. See Figure 4-45. Use a 10 mm socket and wrench
to remove the top hinge bolt and loosen the bottom
bolt.
9\. While holding the roof, remove the bottom hinge
bolt.
10\. Remove the side panel by sliding it forward then
re-install the hinge bolt.
NOTE: The muffler has been removed for better view of
the bolts.
f
Figure 4-44.
002657
002658
003362
003153
002661
002661

Section 4.1 Major Disassembly
Diagnostic Repair Manual137
Figure 4-45.
11.Remove Fan Housing Cover: See Figure . Use a
10 mm socket to remove four bolts from the fan
housing cover (if equipped).
12\. Remove the fan housing cover.
Figure 4-46.
13.Remove Rotor Bolt: See Figure 4-47. Use a 9/
16” socket to remove rotor bolt.
Figure 4-47.
NOTE: See Figure 4-48. After removing the rotor bolt,
install a 12 mm x 1.75 mm cap screw in the end of the
rotor shaft. This will be used in conjunction with the puller
in the following step.
Figure 4-48.
14.Remove Rotor Fan: See Figure 4-49. Attach a
vibration dampener or suitable puller to the fan
using two M8 x 1.25 bolts.
15\. Remove the fan from the rotor.
Figure 4-49.
16.Remove Alternator Divider Panel: See Figure 4-
50\. Depending on the unit, use a 10 mm socket or 4
mm Allen wrench to remove two bottom base bolts.
NOTE: Muffler assembly remains attached to the
alternator divider panel during removal.
17\. Use a T27 torx driver to remove one top rear bolt.
18\. Remove the panel.
002662
003154
003155
003156
003157

Section 4.1 Major Disassembly
138Diagnostic Repair Manual
Figure 4-50.
19.Remove Brushes: See Figure 4-51. Use a 7 mm
socket to remove brushes.
Figure 4-51. Brushes Location
20.Remove Brush Wires: See Figure 4-52. Use a
side cutters to remove the tie wraps securing the
brush wires to the outside of stator.
Figure 4-52.
21.Remove Controls Cover: See Figure 4-53. Use a
Torx T-27 socket or 5/32” Hex Allen socket to
remove two bolts and ground washer from the
controls cover. Remove the controls cover.
22.Remove Stator Wires: See Figure 4-53. Remove
all connectors from the controller, remove all wires
the common neutral and ground wires from landing
lugs, and remove wires from main beakers.
Figure 4-53.
23.Alternator Air Intake Bellows Removal: See
Figure 4-54. Remove alternator intake bellows.
Figure 4-54.
24.Rear Bearing Carrier Removal: See Figure 4-55.
Use a 13 mm socket to remove the two nuts from
the alternator mounting bracket rubber mounts.
003159
003163
003164
003152
003165

Section 4.1 Major Disassembly
Diagnostic Repair Manual139
Figure 4-55.
25\. See Figure 4-57. Lift the back end of the alternator
up and place a 2”x 4” piece of wood under the
engine\*.
NOTE: \*See Figure 4-56. On Evolution product there is
a center engine mount and clamping screw. This
clamping screw must be loosened before lifting the
alternator up to set the wood block in place.
Figure 4-56.
26\. Use a 13 mm socket to remove the four stator hold
down bolts.
27\. Use a small rubber mallet to remove the rear
bearing carrier.
Figure 4-57.
28\. See Figure 4-58. Remove stator.
Figure 4-58.
29.Rotor Removal:
NOTE: Each model uses a specific rotor bolt. Verify the
correct bolt is being used for the rotor being serviced.
a. Cut 0.5 inches from the rotor bolt. Slot the end
of the bolt to suit a flat blade screwdriver.
b. Slide the rotor bolt back through the rotor and
use a screwdriver to screw it into the crankshaft.
Be sure to thread in a minimum of 3/8” to
ensure enough threads for puller cap screw.
c. Screw a 3” M12x1.75 cap screw into rotor.
d. Apply torque to the 3” M12x1.75 cap screw
until taper breaks free from crankshaft.
Figure 4-59.
30.Remove Engine: See Figure . Using a 13 mm
socket, remove the two engine mount nuts with
ground wires.
003166
002669
003167
003169
003170

Section 4.1 Major Disassembly
140Diagnostic Repair Manual
Figure 4-60.
31\. See Figure 4-61. Using proper lifting equipment
remove the engine.
Figure 4-61.
Torque Specifications
NOTE: Torques values are dynamic, with ±10%
tolerance unless otherwise noted.
003171
003172
Stator Bolts 6 ft-lbs (+1 / -0)
Rotor Bolt 30 ft-lbs
Engine Adapter 25 ft-lbs
Exhaust Manifold 18 ft-lbs
M5-0.8 Taptite Screw Into Aluminum 25-50 in-lbs
M5-0.8 Taptite Screw Into Pierced Hole 25-50 in-lbs
M6-1.0 Taptite Screw Into Aluminum 50-96 in-lbs
M6-1.0 Taptite Screw Into Pierced Hole 50-96 in-lbs
M6-1.0 Taptite Screw Into Weldnut 50-96 in-lbs
M8-1.25 Taptite Screw Into Aluminum 12-18 ft-lbs
M8-1.25 Taptite Screw Into Pierced Hole 12-18 ft-lbs
M6-1.0 Nylok Nut Onto Weld Stud 16-65 in-lbs
M6-1.0 Nylok Nut Onto Hinge Stud 30-36 in-lbs

Section 4.1 Major Disassembly
Diagnostic Repair Manual141
Major Disassembly(2017 and newer models)
Safety
Figure 4-62.
1\. Lift the hood.
2\. Remove front door.
3\. Remove right side panel.
Figure 4-63.
4\. Set the controller to OFF.
5\. Remove 7.5 amp main fuse.
6\. Remove N1 and N2 fuses from the transfer switch.
7\. Remove T1/T2 fuse(s) to disable battery charging.
8\. Turn off fuel supply to generator.
9\. Disconnect negative battery cable from battery.
(000191)
DANGER
Automatic start-up. Disconnect utility power and
render unit inoperable before working on unit.
Failure to do so will result in death or serious injury.
009898
009811

Section 4.1 Major Disassembly
142Diagnostic Repair Manual
Stator and Rotor Removal
Required Tools
•
Stator holding adapters (PN 0K8824)
•Rotor protector sheet (PN 0K8210)
•Vibration dampener puller
•3 inch M12x1.75 Bolt
•Standard mechanics tool set
•Rubber mallet or dead-blow hammer
•Torque wrenches (Inch lbs and Foot lbs)
•3 or 4 small 2”x4” blocks of wood.
Removing Center Support
Figure 4-64.
10\. Use a 10 mm socket to remove two (2) bolts from
the center support.
Removing Top Exhaust Enclosure Covers
Figure 4-65.
1\. Use a 10 mm socket to remove nine (9) bolts from
the exhaust top covers.
2\. Remove covers.
009742
009743

Section 4.1 Major Disassembly
Diagnostic Repair Manual143
Removing Side Exhaust Enclosure Cover
Figure 4-66.
1\. Use a 10 mm socket to remove five (5) bolts from
the exhaust side cover.
2\. Remove exhaust side cover.
Removing Exhaust Flex Cover
Figure 4-67.
1\. Use a 10 mm socket to remove two bolts from the
exhaust flex pipe cover.
2\. Remove the cover.
Loosening Exhaust Flex Pipe
Figure 4-68.
1\. Use a 10mm socket to loosen the right side
muffler clamp.
NOTE: Exhaust flex will be removed with the muffler,
resonator and divider panel as a complete assembly.
009744
009745
009746

Section 4.1 Major Disassembly
144Diagnostic Repair Manual
Removing Left-side Enclosure
Figure 4-69. Three bolts at base of enclosure
1\. Locate three (3) bolts at the base of left side
enclosure.
Figure 4-70.
2\. Use a 10mm socket with a long extension to
remove three bolts from the base of the enclosure.
NOTE: Procedure may require more than one socket
extender.
Figure 4-71.
3\. Use a 10 mm socket and wrench to remove the
top hinge bolt and loosen the bottom bolt.
4\. While supporting the roof, remove the bottom
hinge bolt.
5\. Remove the side panel by tipping it out.
NOTE: Continue supporting roof.
009747
009806
009748

Section 4.1 Major Disassembly
Diagnostic Repair Manual145
Figure 4-72.
6\. Insert one of the hinge bolts through the hinge and
through the back cover to support the roof in
place.
Removing Rotor Bolt
Figure 4-73.
1\. Use a 9/16” socket to remove rotor bolt.
Removing Fan
Figure 4-74.
1\. Thread a 3 inch M12 x 1.75 bolt into rotor end,
leaving about 1/2” of thread exposed in
preparation for next step.
NOTE: Wedge a 2”x4” block of wood between base and
fan blade to hold fan stationary.
009885
009750
009914

Section 4.1 Major Disassembly
146Diagnostic Repair Manual
Figure 4-75.
2\. Attach a vibration dampener puller or suitable
alternative puller to the fan using two M8 x 1.25
bolts.
NOTE: Thread the puller bolts at least ½” into the fan.
3\. Tighten the central puller shaft with a wrench to
loosen the fan from the rotor shaft.
Figure 4-76.
4\. Remove the fan from the rotor.
Figure 4-77.
5\. Re-install the long rotor bolt with washer and
tighten finger tight.
009879
009752
009880

Section 4.1 Major Disassembly
Diagnostic Repair Manual147
Removing Alternator Divider Panel
Figure 4-78.
1\. Use a 10 mm socket wrench to remove two
bottom base bolts.
2\. Use a 4mm Allen wrench to remove one top rear
bolt.
3\. Remove the panel with muffler and flex pipe still
attached.
NOTE: Muffler and flex pipe remain attached to
alternator divider panel during removal.
Removing Brushes
Figure 4-79.
1\. Use a 7mm socket to remove brush assembly with
brush wires attached.
2\. Use wire cutters to remove any tie wraps securing
brush wire harness to the outside of the stator.
3\. Set brushes and wire harness assembly aside to a
safe place.
Loosening Engine Mount
Figure 4-80.
1\. Loosen the engine mount located underneath the
engine near where the alternator and engine are
joined.
NOTE: The engine mount must be loosened before
lifting the alternator.
009753
009754
009755

Section 4.1 Major Disassembly
148Diagnostic Repair Manual
Removing Rear Bearing Carrier
Figure 4-81.
1\. Use a 13mm socket to remove the nuts from the
two bearing carrier lower mounting bracket rubber
mounts.
Figure 4-82.
2\. Lift the back end of the alternator up and place a
2" x 4" piece of wood under the stator. Use
additional blocks of wood if needed.
Figure 4-83.
3\. Use a 13 mm socket to remove the four (4) stator
bolts.
009756
009757
009758

Section 4.1 Major Disassembly
Diagnostic Repair Manual149
Figure 4-84.
4\. Use a small rubber mallet or suitable dead-blow
hammer to remove the rear bearing carrier.
NOTE: Use short deliberate blows and alternate tapping
between the upper lobes of the bearing carrier until it is
free from the alternator can and rotor shaft bearing.
Figure 4-85.
Installing Stator Holding Tool
Figure 4-86.
5\. Insert two previously removed stator bolts into the
two stator holding adapters (P/N 0K8824).
009759
009760
009761

Section 4.1 Major Disassembly
150Diagnostic Repair Manual
Figure 4-87.
6\. Screw the bolts into the engine at the 10 o'clock
and 4 o'clock positions. Tighten only enough to
hold the stator in place.
NOTE: DO NOT OVER TIGHTEN.
Separating Rotor
Figure 4-88.
1\. Remove rotor bolt and cut 1.25 in (38.1 mm) from
head of bolt, leaving bolt 16.25 in (41.28 cm)
length.
2\. Use a hacksaw or suitable cutting wheel to cut a
slot in the cut end of the rotor bolt.
Figure 4-89.
3\. Thread the cut rotor bolt into the crankshaft,
allowing about an inch of threads exposed for the
following steps.
009762
009887
009888

Section 4.1 Major Disassembly
Diagnostic Repair Manual151
Figure 4-90.
4\. Screw a 3" M12 x 1.75 bolt (PN 0H48930203) into
rotor end.
Rotor Removal Protection
Figure 4-91.
5\. Insert the rotor protector sheet (A) (PN 0K8210)
between the rotor and stator assembly.
Removing Rotor
Figure 4-92.
1\. Apply torque to the 3" M12 x 1.75 bolt until rotor
breaks free from the tapered engine crankshaft.
1 inch
009742
009764
A
009889

Section 4.1 Major Disassembly
152Diagnostic Repair Manual
Figure 4-93.
2\. Carefully slide rotor (on protective sheet) out of
the stator can. Place the rotor in a safe area to
prevent any damage.
3\. Remove the modified rotor bolt from the
crankshaft.
Removing Stator Wires (Units without STB Terminal Block)
Figure 4-94.
1\. Loosen two (2) screws and remove customer
connection access panel.
Figure 4-95.
2\. Remove Wire 11 and Wire 44 from MLCB (A).
3\. Remove Wire 22 and Wire 33 (B) from the
terminal strip.
4\. Disconnect STR connector (C).
009765
009903
010123

Section 4.1 Major Disassembly
Diagnostic Repair Manual153
Removing Stator Wires (Units with STB Terminal Block)
Figure 4-96.
1\. Remove all wires from STB terminal Block
Alternator Air Intake
Figure 4-97.
1\. Disconnect alternator intake bellows.
NOTE: Leave the molded duct attached to the stator
can in place.
Removing Stator
Figure 4-98.
1\. Use short 2" x 4" pieces of wood to support the
stator.
2\. Remove the two stator bolts and holding adapters.
3\. Separate the stator from the engine.
013034
009766
009767

Section 4.1 Major Disassembly
154Diagnostic Repair Manual
Engine Removal
Removing Air Filter And Air Box Cover
Figure 4-99.
1\. Remove air box cover and air filter.
Disconnecting All Wires, Harnesses, and Hoses From Engine
Figure 4-100.
1\. Disconnect J5 stepper motor harness connector
from controller.
Figure 4-101.
2\. Disconnect positive battery cable (Wire 13) from
starter
3\. Disconnect Wire 16 (v-twin) or Wire 56 (single
cylinder) from starter solenoid.
009907
009950
009949

Section 4.1 Major Disassembly
Diagnostic Repair Manual155
Figure 4-102.
4\. Disconnect Wire 85 and Wire 0 from the high oil
temperature switch (HOT).
5\. Disconnect Wire 86 and Wire 0 from the low oil
pressure switch (LOP).
6\. Disconnect Wire 18 bullet connector.
7\. Release the plug end of the oil drain hose from the
stowage retainer.
Figure 4-103.
8\. Disconnect fuel hoses from mixer assembly.
Removing Engine
Figure 4-104.
1\. Remove four (4) nuts from engine mount studs.
2\. Disconnect ground wire from engine mount stud.
009916
009923
009913

Section 4.1 Major Disassembly
156Diagnostic Repair Manual
Engine Installation
Figure 4-105.
3\. Use proper lifting equipment to lift and remove the
engine.
NOTE: Secure the loose ends of the oil drain hose and
the stepper motor harness to the engine to avoid
damage when lifting.
009988
Required Tools
•
Hoist or winch for lifting engine
•Standard mechanics tool set
Installing Engine
Figure 4-106.
1\. Use proper lifting equipment to lift the engine into
place.
009988

Section 4.1 Major Disassembly
Diagnostic Repair Manual157
Figure 4-107.
2\. Install four (4) nuts to engine isolator studs.
3\. Connect ground wire to engine isolator stud.
4\. Install and tighten nuts.
NOTE: See Specifications for proper torque values.
Connecting All Wires, Harnesses, and Hoses To Engine
Figure 4-108.
1\. Connect fuel hoses to mixer assembly and
properly position clamps.
Figure 4-109.
2\. Connect Wire 85 and Wire 0 to the high oil
temperature switch (HOT).
3\. Connect Wire 86 and Wire 0 to the low oil
pressure switch (LOP).
4\. Connect Wire 18 bullet connector.
5\. Attach the plug end of the oil drain hose to the
stowage retainer.
009913
009923
009916

Section 4.1 Major Disassembly
158Diagnostic Repair Manual
Figure 4-110.
6\. Connect positive battery cable (Wire 13) to starter
7\. Connect Wire 16 (v-twin) or Wire 56 (single
cylinder) to starter solenoid.
Figure 4-111.
8\. Connect J5 stepper motor harness connector to
controller.
NOTE: Properly route stepper motor harness in the
reverse order of removal.
Installing Air Filter And Air Box Cover
Figure 4-112.
1\. Install air filter and air box cover.
009949
009950
009907

Section 4.1 Major Disassembly
Diagnostic Repair Manual159
Stator and Rotor Installation
Required Tools
•
Stator holding adapters (PN 0K8824)
•Rotor protector sheet (PN 0K8210)
•Vibration dampener puller
•3 inch M12x1.75 Bolt
•Standard mechanics tool set
•Rubber mallet or dead-blow hammer
•Torque wrenches (Inch lbs and Foot lbs)
•3 or 4 small 2”x4” blocks of wood.
Installing Stator
Figure 4-113.
1\. Use short 2" x 4" pieces of wood to support the
stator.
Figure 4-114.
2\. Insert two stator bolts into the two stator holding
adapters (0K8824).
3\. Screw the bolts into the engine at the 10 o'clock
and 4 o'clock positions. Tighten only enough to
hold the stator in place.
NOTE: Do not over tighten.
009767
010141

Section 4.1 Major Disassembly
160Diagnostic Repair Manual
Alternator Air Intake
Figure 4-115.
1\. Connect alternator intake bellows to the molded
duct attached to the stator can.
Connecting Stator Wires
Figure 4-116.
1\. Connect Wire 11 and Wire 44 to MLCB (A).
2\. Connect Wire 22 and Wire 33 (B) to the terminal
strip.
3\. Connect STR connector (C).
NOTE: Properly route all stator wires in the reverse
order of removal.
Installing Customer Connection Access Panel
Figure 4-117.
1\. Install customer connection access panel and
tighten two (2) screws.
009766
010123
009903

Section 4.1 Major Disassembly
Diagnostic Repair Manual161
Installing Rotor and Rear Bearing Carrier
Figure 4-118.
1\. Insert the rotor protector sheet (A) (PN 0K8210)
into stator assembly.
Figure 4-119.
2\. Carefully slide rotor (on protective sheet) into the
stator can.
Figure 4-120.
3\. Remove the two stator holding adapters (0K8824)
and stator bolts.
010142
009765
009761

Section 4.1 Major Disassembly
162Diagnostic Repair Manual
Figure 4-121.
4\. Set the rear bearing carrier in place on the
mounting isolators.
Figure 4-122.
5\. Use a small rubber mallet or suitable dead-blow
hammer to set the rear bearing carrier in place.
NOTE: Use short deliberate blows to tap the bearing
carrier until firmly seated on stator.
Figure 4-123.
6\. install the four (4) stator bolts and lock washers.
7\. Use a 13 mm socket to tighten stator bolts.
IMPORTANT NOTE: Stator bolts must be tightened to
the correct specification. See Torque Specifications for
proper values.
009760
010143
009758

Section 4.1 Major Disassembly
Diagnostic Repair Manual163
Figure 4-124.
8\. Remove blocks of wood from under stator.
Figure 4-125.
9\. Use a 13mm socket to install and tighten the nuts
onto the two bearing carrier isolators.
NOTE: See Specifications for proper torque values.
Tightening Engine Mount
Figure 4-126.
1\. Install and tighten the engine mount nut.
NOTE: See Specifications for proper torque values.
009757
009756
009755

Section 4.1 Major Disassembly
164Diagnostic Repair Manual
Installing Brushes
Figure 4-127.
1\. Install brush assembly and tighten screws with a
7mm socket.
2\. Use tie wraps to secure brush wire harness to the
outside of the stator.
NOTE: See Specifications for proper torque values.
Installing Alternator Divider Panel
Figure 4-128.
1\. Set the divider panel and muffler assembly in
place.
NOTE: Be sure to guide exhaust flex onto the exhaust
pipe while setting divider in place.
2\. Use a 10 mm socket wrench to tighten two bottom
base bolts.
3\. Use a 4mm Allen wrench to tighten one top rear
bolt.
NOTE: See Torque Specifications for proper values.
NOTE: The rear lower mounting tab on the divider panel
may be facing in or out.
Installing Fan and Rotor Bolt
Figure 4-129.
1\. Install the fan on the rotor shaft.
2\. Insert the rotor bolt and washer into the rotor shaft.
3\. Use a 9/16” socket to tighten rotor bolt.
NOTE: See Specifications for proper torque values.
010144
009753
010145

Section 4.1 Major Disassembly
Diagnostic Repair Manual165
Installing Left-side Enclosure
Figure 4-130.
1\. Set the side panel in place.
Figure 4-131. Three bolts at base of enclosure
2\. Install three (3) bolts at the base of left side
enclosure.
Figure 4-132.
3\. Use a 10mm socket with a long extension to
tighten the bolts.
NOTE: See Specifications for proper torque values.
NOTE: Procedure may require more than one socket
extension.
009748
009747
009806

Section 4.1 Major Disassembly
166Diagnostic Repair Manual
Figure 4-133.
4\. While supporting hood, unsecure hinge from back
panel and place hinge bolts through side panel
and back panel holes.
5\. Tighten bolts.
See Specifications for proper torque values.
Tightening Exhaust Flex Pipe
Figure 4-134.
1\. Use a 10mm socket to tighten the right side
muffler clamp.
Installing Exhaust Flex Cover
Figure 4-135.
1\. Install the exhaust flex pipe cover.
2\. Use a 10 mm socket to tighten two bolts.
NOTE: See Specifications for proper torque values.
009885
009746
009745

Section 4.1 Major Disassembly
Diagnostic Repair Manual167
Installing Side Exhaust Enclosure Cover
Figure 4-136.
1\. Install exhaust side cover.
2\. Use a 10 mm socket to tighten five (5) bolts on the
exhaust side cover.
NOTE: See Specifications for proper torque values.
Installing Top Exhaust Enclosure Covers
Figure 4-137.
1\. Install exhaust top covers.
2\. Use a 10 mm socket to tighten nine (9) bolts on
the exhaust top covers.
NOTE: See Specifications for proper torque values.
009744
009743

Section 4.1 Major Disassembly
168Diagnostic Repair Manual
Torque Specifications
NOTE: Torques values are dynamic, with ±10% tolerance unless otherwise noted.
Installing Center Support
Figure 4-138.
1\. Install the center support.
2\. Use a 10 mm socket to tighten two (2) bolts.
NOTE: See Specifications for proper torque values.
009742
Stator Bolts 6 ft-lbs (+1 / -0)0.5 Nm
Rotor Bolt 30 ft-lbs2.5 Nm
Engine Adapter 25 ft-lbs2.08 Nm
Exhaust Manifold 18 ft-lbs1.5 Nm
M5-0.8 Taptite Screw Into Aluminum 25–50 in-lbs2.82–5.64 Nm
M5-0.8 Taptite Screw Into Pierced Hole 25–50 in-lbs2.82–5.64 Nm
M6-1.0 Taptite Screw Into Aluminum 50–96 in-lbs5.64–10.84 Nm
M6-1.0 Taptite Screw Into Pierced Hole 50–96 in-lbs5.64–10.84 Nm
M6-1.0 Taptite Screw Into Weldnut 50–96 in-lbs5.64–10.84 Nm
M8-1.25 Taptite Screw Into Aluminum 12–18 ft-lbs1.0–1.5 Nm
M8-1.25 Taptite Screw Into Pierced Hole 12–18 ft-lbs1.0–1.5 Nm
M6-1.0 Nylok Nut Onto Weld Stud 16–65 in-lbs1.8–7.34 Nm
M6-1.0 Nylok Nut Onto Hinge Stud 30–36 in-lbs3.39–4.0 Nm
Stator Terminal Block Mounting/Cover Fasteners15 in-lbs1.69 Nm
Stator Terminal Lead Stud Fasteners35 in-lbs3.95 Nm

Section 5.1 10000006453-E WD/SD Air-cooled HSB Evolution 2.0 w/426-460cc Engine 60 Hz
Diagnostic Repair Manual169
Section 5.1 10000006453-E WD/SD Air-cooled HSB Evolution 2.0 w/426-460cc Engine 60 Hz
Introduction
The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and
Support page at the manufacturer’s website.

Section 5.1 10000006453-E WD/SD Air-cooled HSB Evolution 2.0 w/426-460cc Engine 60 Hz
170Diagnostic Repair Manual


Section 5.1 10000006453-E WD/SD Air-cooled HSB Evolution 2.0 w/426-460cc Engine 60 Hz
Diagnostic Repair Manual171

Section 5.1 10000006453-E WD/SD Air-cooled HSB Evolution 2.0 w/426-460cc Engine 60 Hz
172Diagnostic Repair Manual

Section 5.1 10000006453-E WD/SD Air-cooled HSB Evolution 2.0 w/426-460cc Engine 60 Hz
Diagnostic Repair Manual173

Section 5.1 10000006453-E WD/SD Air-cooled HSB Evolution 2.0 w/426-460cc Engine 60 Hz
174Diagnostic Repair Manual

Section 5.1 10000006453-E WD/SD Air-cooled HSB Evolution 2.0 w/426-460cc Engine 60 Hz
Diagnostic Repair Manual175

Section 5.1 10000006453-E WD/SD Air-cooled HSB Evolution 2.0 w/426-460cc Engine 60 Hz
176Diagnostic Repair Manual
This page intentionally left blank.

Section 5.2 10000017243-A WD/SD Air-cooled HSB Evolution 2.0 w/816-999cc Engine 60 Hz
Diagnostic Repair Manual177
Section 5.2 10000017243-A WD/SD Air-cooled HSB Evolution 2.0 w/816-999cc Engine 60 Hz
Introduction
The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and
Support page at the manufacturer’s website.

Section 5.2 10000017243-A WD/SD Air-cooled HSB Evolution 2.0 w/816-999cc Engine 60 Hz
178Diagnostic Repair Manual


Section 5.2 10000017243-A WD/SD Air-cooled HSB Evolution 2.0 w/816-999cc Engine 60 Hz
Diagnostic Repair Manual179

Section 5.2 10000017243-A WD/SD Air-cooled HSB Evolution 2.0 w/816-999cc Engine 60 Hz
180Diagnostic Repair Manual

Section 5.2 10000017243-A WD/SD Air-cooled HSB Evolution 2.0 w/816-999cc Engine 60 Hz
Diagnostic Repair Manual181

Section 5.2 10000017243-A WD/SD Air-cooled HSB Evolution 2.0 w/816-999cc Engine 60 Hz
182Diagnostic Repair Manual

Section 5.2 10000017243-A WD/SD Air-cooled HSB Evolution 2.0 w/816-999cc Engine 60 Hz
Diagnostic Repair Manual183

Section 5.2 10000017243-A WD/SD Air-cooled HSB Evolution 2.0 w/816-999cc Engine 60 Hz
184Diagnostic Repair Manual
This page intentionally left blank.

Section 5.3 10000007481-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz 1-phase CE
Diagnostic Repair Manual185
Section 5.3 10000007481-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz 1-phase CE
Introduction
The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and
Support page at the manufacturer’s website.

Section 5.3 10000007481-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz 1-phase CE
186Diagnostic Repair Manual


Section 5.3 10000007481-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz 1-phase CE
Diagnostic Repair Manual187

Section 5.3 10000007481-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz 1-phase CE
188Diagnostic Repair Manual

Section 5.3 10000007481-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz 1-phase CE
Diagnostic Repair Manual189

Section 5.3 10000007481-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz 1-phase CE
190Diagnostic Repair Manual

Section 5.3 10000007481-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz 1-phase CE
Diagnostic Repair Manual191

Section 5.3 10000007481-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz 1-phase CE
192Diagnostic Repair Manual
This page intentionally left blank.

Section 5.4 10000008280-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz Australia
Diagnostic Repair Manual193
Section 5.4 10000008280-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz Australia
Introduction
The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and
Support page at the manufacturer’s website.

Section 5.4 10000008280-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz Australia
194Diagnostic Repair Manual


Section 5.4 10000008280-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz Australia
Diagnostic Repair Manual195

Section 5.4 10000008280-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz Australia
196Diagnostic Repair Manual

Section 5.4 10000008280-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz Australia
Diagnostic Repair Manual197

Section 5.4 10000008280-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz Australia
198Diagnostic Repair Manual

Section 5.4 10000008280-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz Australia
Diagnostic Repair Manual199

Section 5.4 10000008280-G WD/SD Air-cooled HSB Evolution 2.0 50 Hz Australia
200Diagnostic Repair Manual
This page intentionally left blank.

Section 5.5 0L6822-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 9 kW 60 Hz
Diagnostic Repair Manual201
Section 5.5 0L6822-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 9 kW 60 Hz
Introduction
The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and
Support page at the manufacturer’s website.

Section 5.5 0L6822-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 9 kW 60 Hz
202Diagnostic Repair Manual


Section 5.5 0L6822-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 9 kW 60 Hz
Diagnostic Repair Manual203

Section 5.5 0L6822-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 9 kW 60 Hz
204Diagnostic Repair Manual

Section 5.5 0L6822-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 9 kW 60 Hz
Diagnostic Repair Manual205

Section 5.5 0L6822-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 9 kW 60 Hz
206Diagnostic Repair Manual
This page intentionally left blank.

Section 5.6 0L6823-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 60 Hz
Diagnostic Repair Manual207
Section 5.6 0L6823-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 60 Hz
Introduction
The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and
Support page at the manufacturer’s website.

Section 5.6 0L6823-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 60 Hz
208Diagnostic Repair Manual


Section 5.6 0L6823-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 60 Hz
Diagnostic Repair Manual209

Section 5.6 0L6823-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 60 Hz
210Diagnostic Repair Manual

Section 5.6 0L6823-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 60 Hz
Diagnostic Repair Manual211

Section 5.6 0L6823-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 60 Hz
212Diagnostic Repair Manual
This page intentionally left blank.

Section 5.7 0L6824-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 50 Hz
Diagnostic Repair Manual213
Section 5.7 0L6824-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 50 Hz
Introduction
The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and
Support page at the manufacturer’s website.

Section 5.7 0L6824-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 50 Hz
214Diagnostic Repair Manual


Section 5.7 0L6824-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 50 Hz
Diagnostic Repair Manual215

Section 5.7 0L6824-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 50 Hz
216Diagnostic Repair Manual

Section 5.7 0L6824-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 50 Hz
Diagnostic Repair Manual217

Section 5.7 0L6824-B WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 50 Hz
218Diagnostic Repair Manual
This page intentionally left blank.

Section 5.8 0K2945-E WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 8 kW 60 Hz
Diagnostic Repair Manual219
Section 5.8 0K2945-E WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 8 kW 60 Hz
Introduction
The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and
Support page at the manufacturer’s website.

Section 5.8 0K2945-E WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 8 kW 60 Hz
220Diagnostic Repair Manual


Section 5.8 0K2945-E WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 8 kW 60 Hz
Diagnostic Repair Manual221

Section 5.8 0K2945-E WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 8 kW 60 Hz
222Diagnostic Repair Manual

Section 5.8 0K2945-E WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 8 kW 60 Hz
Diagnostic Repair Manual223

Section 5.8 0K2945-E WD/SD Air-cooled 2017 Evolution 1.0 and newer (not Evolution 2.0) 8 kW 60 Hz
224Diagnostic Repair Manual
This page intentionally left blank.

Section 5.9 0J9961-D WD/SD Air-cooled Pre 2016 Evolution 1.0 (not Evolution 2.0) 11-24 kW 60 Hz
Diagnostic Repair Manual225
Section 5.9 0J9961-D WD/SD Air-cooled Pre 2016 Evolution 1.0 (not Evolution 2.0) 11-24 kW 60 Hz
Introduction
The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and
Support page at the manufacturer’s website.

Section 5.9 0J9961-D WD/SD Air-cooled Pre 2016 Evolution 1.0 (not Evolution 2.0) 11-24 kW 60 Hz
226Diagnostic Repair Manual


Section 5.9 0J9961-D WD/SD Air-cooled Pre 2016 Evolution 1.0 (not Evolution 2.0) 11-24 kW 60 Hz
Diagnostic Repair Manual227

Section 5.9 0J9961-D WD/SD Air-cooled Pre 2016 Evolution 1.0 (not Evolution 2.0) 11-24 kW 60 Hz
228Diagnostic Repair Manual

Section 5.9 0J9961-D WD/SD Air-cooled Pre 2016 Evolution 1.0 (not Evolution 2.0) 11-24 kW 60 Hz
Diagnostic Repair Manual229

Section 5.9 0J9961-D WD/SD Air-cooled Pre 2016 Evolution 1.0 (not Evolution 2.0) 11-24 kW 60 Hz
230Diagnostic Repair Manual
This page intentionally left blank.

Section 5.10 A0000189156-A WD/SD Air-cooled Evolution 2.0 w816-999cc Engine kW 60 Hz
Diagnostic Repair Manual231
Section 5.10 A0000189156-A WD/SD Air-cooled Evolution 2.0 w816-999cc Engine kW 60 Hz
Introduction
The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and
Support page at the manufacturer’s website.

Section 5.10 A0000189156-A WD/SD Air-cooled Evolution 2.0 w816-999cc Engine kW 60 Hz
232Diagnostic Repair Manual
GROUP WD
WIRING - DIAGRAM
AC HSB EVO2 60HZ 1PH W/ STB
DRAWING #: A0000189156
REVISION: A
DATE: 10/17/19
BA
COMPONENTS LOCATED ON ENGINE
FS
SP1
IM1
MAG
SP2
IM2
LOP
HOT
SC
SM
3
STB
PAGE 1 OF 6


Section 5.10 A0000189156-A WD/SD Air-cooled Evolution 2.0 w816-999cc Engine kW 60 Hz
Diagnostic Repair Manual233
GROUP WD
WIRING - DIAGRAM
AC HSB EVO2 60HZ 1PH W/ STB
AG # A00001891 6
REVISION: A
COMPONENTS LOCATED IN CONTROL PANEL
J8
J9
STR
1
SCR
4
R
2
3
J5
J1
J3J2
J6
PAGE2OF6

Section 5.10 A0000189156-A WD/SD Air-cooled Evolution 2.0 w816-999cc Engine kW 60 Hz
234Diagnostic Repair Manual
GROUP WD
WIRING - DIAGRAM
AC HSB EVO2 60HZ 1PH W/ STB
DRAWING #: A0000189156
REVISION: A
DATE: 10/17/19
PAGE 3 OF 6
CB
COMPONENTS LOCATED IN CONTROL PANEL
BCH
LED
CT2
5
6
CT1
7
8
AS1
AS2

Section 5.10 A0000189156-A WD/SD Air-cooled Evolution 2.0 w816-999cc Engine kW 60 Hz
Diagnostic Repair Manual235
GROUP WD
WIRING - DIAGRAM
AC HSB EVO2 60HZ 1PH W/ STB
DRAWING #: A0000189156
REVISION: A
DATE: 10/17/19
PAGE 4 OF 6
COMPONENTS LOCATED IN CUSTOMER CONNECTION AREA
TB1
TB2
E1
E2
NEU
BATT
GND
GND
WM

Section 5.10 A0000189156-A WD/SD Air-cooled Evolution 2.0 w816-999cc Engine kW 60 Hz
236Diagnostic Repair Manual
GROUP WD
SCHEMATIC - DIAGRAM
AC HSB EVO2 60HZ 1PH W/ STB
DRAWING #: A0000189156
REVISION: A
DATE: 10/17/19
PAGE 5 OF 6
R
J2
J8
J9
BA
CB
FS
CT2
HOTLOP
SCR
SP2
SP1
CT1
SM
SC
SCR
IM1
IM2
J5
J1
J3J2
J6
AS2
STB

Section 5.10 A0000189156-A WD/SD Air-cooled Evolution 2.0 w816-999cc Engine kW 60 Hz
Diagnostic Repair Manual237
GROUP WD
SCHEMATIC - DIAGRAM
AC HSB EVO2 60HZ 1PH W/ STB
DRAWING #: A0000189156
REVISION: A
DATE: 10/17/19
PAGE 6 OF 6
LED
WM
AS1

Section 5.10 A0000189156-A WD/SD Air-cooled Evolution 2.0 w816-999cc Engine kW 60 Hz
238Diagnostic Repair Manual
This page intentionally left blank.

Diagnostic Repair Manual239
Appendix A Controller Identification
Important Note
Use wire numbers only and disregard any specific
“J” Connector references. Utilize the wire numbers
and controller pin out chart in this appendix per
specific connector styles!
Probing and Pin Extraction
Use the special tool (P/N 0J09460SRV) to back probe
the connector.
NOTE: DO NOT front probe Molex Connectors.
Diagnostic procedures in this manual do not call out the
connector or pin number, only the wire number.
This section (Appendix A) is to be used as a resource to
identify the correct pin location and connector on the
controller being diagnosed.
NOTE: If probing and/or back-probing results in a “BAD”
condition, before condemning the controller, remove the
pin/plug in question and verify the pin/plug is not
distorted, bent and/or not making electrical contact!
Repair as needed!
Figure A-1. Special Tool (P/N 0J09460SRV) Back
Probe
Figure A-2. Back-Probing Molex Connector
Figure A-3. Molex Pin Extractor Tool Part# 0K4445
Figure A-4. Using Molex Pin Extractor Tool
003539
002450
002452
002452
002453
002453

Appendix A Controller Identification
240Diagnostic Repair Manual
J3 Breakout Harness Test Procedures
Part Number A0000659764
Figure 2. J3 Breakout Harness
Testing Voltage
Checking DC Voltage on Wires 4 and 0
Proceed as follows to check DC voltage on Wires 4 and 0
using a DMM:
1.Verify generator is in OFF mode.
2.Disconnect generator harness J3 connector.
3.See Figure 2. Connect male end (B) of J3 break-
out harness to controller.
4.Connect female end (A) of J3 breakout harness to
generator harness.
5.Set digital multimeter (DMM) to measure DC volts.
6.Insert DMM test leads to DC Excitation (Wires 4 \[F\]
and 0 \[G\]) test points of the J3 breakout harness.
7.Set generator to MANUAL and observe DMM for
DC volts.
See air cooled diagnostic manual 10000041488 (rev B or
higher) for further information.
Checking AC Voltage on Wires 2 and 6
Proceeds as follows to check AC voltage on Wires 2 and
6 using a DMM:
1.Verify generator is in OFF mode.
2.Disconnect generator harness J3 connector.
3.Connect male end of J3 breakout harness to con-
troller.
4.Connect female end of J3 breakout harness to
generator harness.
5.Set DMM to measure AC volts.
6.Insert DMM test leads to AC Excitation (Wire 2 \[E\]
and 6 \[D\]) test points of the J3 breakout harness.
7.Set generator to MANUAL and observe DMM for
AC volts.
See air cooled diagnostic manual 10000041488 (rev B or
higher) for further information.
Testing Resistance
Checking Rotor Winding Resistance on Wires 4
and 0
Proceed as follows to check rotor winding resistance on
Wires 4 and 0 using a DMM:
1.Verify generator is in OFF mode.
2.Disconnect generator harness J3 connector.
3.Connect female end of J3 breakout harness to
generator harness.
NOTE: Do not connect male end of J3 breakout har-
ness to controller.
4.Set DMM to measure resistance.
5.Insert DMM test leads into DC Excitation (Wire 4
and 0) test points of J3 breakout harness.
6.Observe DMM for resistance on DC Excitation
windings (4 and 0).
See air cooled diagnostic manual 10000041488 (rev B or
higher) for further information.
Checking AC Excitation Winding Resistance on
Wires 2 and 6
Proceed as follows to check AC Excitation winding resis-
tance on Wires 2 and 6 using a DMM:
1.Verify generator is in OFF mode.
2.Disconnect generator harness J3 connector.
3.Connect female end of J3 breakout harness to
generator harness.
NOTE: Do not connect male end of J3 breakout har-
ness to controller.
4.Set DMM to measure resistance.
5.Insert DMM test leads into AC Excitation (Wire 2
and 6) test points of J3 breakout harness.
6.Observe DMM for resistance on AC Excitation
windings (2 and 6).
See air cooled diagnostic manual 10000041488 (rev B or
higher) for further information.
A Female end J3E Wire 2
B Male end J3F Wire 4
C WAGO blockG Wire 0
D Wire 6— —
011874
A
B
C
D
E
F
G

Appendix A Controller Identification
Diagnostic Repair Manual241
Testing Fixed Excitation
Checking Rotor Winding Current Draw Using
Wires 4 and 0 (Static and Running)
Proceed as follows to check rotor winding current draw
using Wires 4 and 0 using a DMM:
1.Verify generator is in OFF mode.
2.Disconnect generator harness J3 connector.
3.Connect female end of J3 breakout harness to
generator harness.
NOTE: Do not connect male end of J3 breakout har-
ness to controller.
4.Set DMM to measure current (10A). See DMM
manufacturer’s specific instructions to configure for
amp draw testing.
5.See Figure 3. Apply DC power to Wire 4 (F) and
Wire 0 (G) test points of the WAGO end (C) of the
J3 breakout harness using a 12 VDC power supply
(generator battery) (J) with the DMM (H) in series.
Figure 3. J3 Breakout Harness Testing Setup
6.Observe DMM for current draw on rotor winding
circuit (4 and 0).
7.Set generator to MANUAL and observe DMM for
current (amps).
See air cooled diagnostic manual 10000041488 (rev B or
higher) for further information.
Checking Fixed (Steady) AC Excitation on Wires
2 and 6 While Running
Proceed as follows to check fixed AC excitation on Wires
2 and 6 while running:
IMPORTANT NOTE: A second meter is required to
complete this test.
1.Verify generator is in OFF mode.
2.Disconnect generator harness J3 connector.
3.See Figure 3. Connect female end (B) of J3 break-
out harness to generator harness.
NOTE: Do not connect male end (A) of J3 breakout
harness to controller.
4.Set first DMM (H) to measure current (10A). See
DMM manufacturer’s specific instructions to config-
ure for amp draw testing.
5.Set second DMM (K) to measure AC volts. Insert
DMM test leads into AC Excitation (Wire 2 and 6)
test points.
6.See Figure 3. Apply DC power to Wire 4 and Wire
0 test points of the WAGO end of the J3 breakout
harness using a 12 VDC power supply (generator
battery) with the DMM in series.
7.Observe second DMM for AC volts on the AC Exci-
tation circuit (Wire 2 and 6).
See air cooled diagnostic manual 10000041488 (rev B or
higher) for further information.
011838
C
D
E
F
G
J
K
H
A
B

Appendix A Controller Identification
242Diagnostic Repair Manual
Evolution 2.0 Controller
See Figure A-2 – Evolution Air-cooled Controller has 3 Molex style connectors on the back (J1, J2, & J3), one actuator
connector (J5), a battery charger connector (J8 & J9), and a connector socket for a remote annunciator (optional
accessory).
Figure 1-1. Evolution 2.0 Air-cooled Panel and Connectors (Harness End)
J1
J3
J8-J9
J2
J5
008996
Note: View is from
harness side of connectors.
1418
9
1716
8
15
67103
11 12 13
45
12
2019
16
8
7214563
1215
14
1391110
J6
23 41
6
8
7
5
98671034512
21
2
1
4
3
008996
NOTE: Ribs on connector indicate pin
number, starting with pin 1, then pin 2
and pin 3, etc.
J1 Connector
PinWire Circuit Function
J1-111S 208/240 VAC Generator Voltage Sensing
J1-244S 208/240 VAC Generator Voltage Sensing
J1-3–Not Used - UL Required Spacing
J1-4N1 240 VAC (60hz) 190 - 208 VAC (50Hz)
Utility sensing voltage
J1-5N2 240 VAC (60hz) 190 - 208 VAC (50Hz)
Utility sensing voltage
J1-6–Not Used - UL Required Spacing
J1-7398A Generator Current Sense A (+)
J1-8399A Generator Current Sense A (Gnd)
J1-9194 Provides 12 VDC to the transfer relay
J1-1023Switched to ground (internally) to energize
the Transfer Relay
J1-111312 VDC un-fused for the controller
J1-121312 VDC un-fused for the controller
J1-130Common Ground (DC) DC Field Excitation
Ground
J1-14 819 Grounded by the controller to turn on the
Maintenance (Yellow) LED
J1-15 818 Grounded by the controller to turn on
Alarm (Red) LED
J1-16 817 Grounded by the controller to turn on
System Ready (Green) LED
J1-17 820 Positive voltage (5VDC) for status LEDs
J1-18 178 Not Used, Optional - 2-Wire Start (return)
J1-1986Low oil pressure shutdown: Shutdown
occurs when Wire 86 is ungrounded by
loss of oil pressure in the LOP switch
J1-2085High temperature shutdown: Shutdown
occurs when Wire 85 is ungrounded by
contact opening in the oil temperature
switch

Appendix A Controller Identification
Diagnostic Repair Manual243
J2 Connector
PinWire Circuit Function
J2-1395 Auxiliary Shutdown Ground
J2-2210 Common Alarm Relay Output
J2-3209 Common Alarm Relay Input
J2-41412 VDC output for engine run condition.
Fuel solenoid supply voltage.
J2-5–Not Used
J2-65612 VDC output to starter contactor relay/
solenoid
J2-7–Not Used
J2-84A DC (+) Field Excitation (Before Field Boost
Diode)
J2-9396 Auxiliary Shutdown: When wire 396 is
grounded
J2-10 183 Not Used, Optional - 2-Wire Start
(+5 VDC)
J2-11R2 Model ID Resistor
J2-12 399B Generator Current Sense B1
J2-13 398B Generator Current Sense B2
J2-14R3 Model ID Resistor (+)
J2-15R1 Model ID Resistor (-)
J2-16181. Reference signal - Controller receives
speed sensing during start and run.
2\. Ignition Shutdown - Controller grounded
for shutdown.
J3 Connector
PinWire Circuit Function
J3-10Common Ground (DC) DC Field Excitation
Ground
J3-24DC (+) Field Excitation
J3-32DPE Winding (AC Excitation power)
J3-46DPE Winding (AC Excitation power)
J5 Connector
PinWire Circuit Function
J5-1–Not Used
J5-2–Not Used
J5-3–Not Used
J5-4–Not Used
J5-5–Not Used
J5-6Red Red Stepper Power
J5-7 Orange Stepper Motor B2 Coil
J5-8 Yellow Stepper Motor B1 Coil
J5-9 Brown Stepper Motor A2 Coil
J5-10 Black Stepper Motor A1 Coil
J6 Connector
PinWire Circuit Function
J6-1–Accessory (5V)
J6-2–Accessory (Gnd)
J6-3–Accessory (+12V)
J6-4–PORT 2 (Gnd)
J6-5–RS485 Data (-)
J6-6–RS485 Data (+)
J6-7–PORT 2 Receive
J6-8–PORT 2 Transmit
J8-J9 Connector
PinWire Circuit Function
1T1120 - 240 VAC Power for the Battery
Charger
200 - 60 Hz
T2 - 50 Hz
60 Hz - Neutral Connection for T1
50 Hz - Line 2 for Battery Charger

Appendix A Controller Identification
244Diagnostic Repair Manual
Evolution 1.0 Controller
See Figure A-2 – Evolution 1.0 Air-cooled Controller has 3 Molex style connectors on the back (J1, J2, & J3), one
actuator connector (J5), a battery charger connector (J8 & J9), and a connector socket for a remote annunciator
(optional accessory).
Figure A-2. Evolution 1.0 Air-cooled Panel and Connectors (Harness End)
J1
J3
J8-J9
J2
J5
003483
Note: View is from
harness side of connectors.
1418
9
1716
8
15
67103
11 12 13
45
12
2019
16
8
7214563
1215
14
1391110
98671034512
21
2
1
4
3
Remote Annunciator
Connector
NOTE: Ribs on connector indicate pin
number, starting with pin 1, then pin 2
and pin 3, etc.
003483
J1 Connector
PinWire Circuit Function
J1-11312 VDC un-fused for the controller
J1-21312 VDC un-fused for the controller
J1-3820 Positive voltage (5VDC) for status LEDs
J1-423Switched to ground (internally) to energize
the Transfer Relay
J1-5178 Not Used, Optional - 2-Wire Start (return)
J1-6819 Grounded by the controller to turn on the
Maintenance (Yellow) LED
J1-7818 Grounded by the controller to turn on
Alarm (Red) LED
J1-8817 Grounded by the controller to turn on
System Ready (Green) LED
J1-9398A Generator Current Sense A2
J1-10 399A Generator Current Sense A1
J1 Connector
PinWire Circuit Function
J1-1185High temperature shutdown: Shutdown
occurs when Wire 85 is grounded by
contact closure in the oil temperature switch
J1-1286Low oil pressure shutdown: Shutdown
occurs when Wire 86 is grounded by loss
of oil pressure in the LOP switch
J1-130Common Ground (DC) DC Field Excitation
Ground
J1-14 194 Provides 12 VDC to the transfer relay
J1-15-Not Used - UL Required Spacing
J1-16N1 240 VAC Utility sensing voltage
J1-17N2 240 VAC Utility sensing voltage
J1-18-Not Used - UL Required Spacing
J1-19 11S 240 VAC Generator Voltage Sensing
J1-20 44S 240 VAC Generator Voltage Sensing

Appendix A Controller Identification
Diagnostic Repair Manual245
J2 Connector
PinWire Circuit Function
J2-1-Not Used
J2-2209 Common Alarm Relay Output
J2-35612 VDC output to starter contactor relay/
solenoid
J2-41412 VDC output for engine run condition.
Fuel solenoid supply voltage.
J2-54A DC (+) Field Excitation (Before Field Boost
Diode)
J2-6398A Generator Current Sense B2
J2-7181. Reference signal - Controller receives
speed sensing during start and run.
2\. Ignition Shutdown - Controller grounded
for shutdown.
J2-8R1 Model ID Resistor
J2-9-Not Used
J2-10-Not Used
J2-11 183 Not Used, Optional - 2-Wire Start
J2-12 210 Common Alarm Relay Output
J2-13-Not Used
J2-14 399B Generator Current Sense B1
J2-15R3 Model ID Resistor
J2-16R2 Model ID Resistor
J3 Connector
PinWire Circuit Function
J3-10Common Ground (DC) DC Field Excitation
Ground
J3-24DC (+) Field Excitation
J3-32DPE Winding (AC Excitation power)
J3-46DPE Winding (AC Excitation power)
J5 Connector
PinWire Circuit Function
J5-1-Not Used
J5-2-Not Used
J5-3-Not Used
J5-4-Not Used
J5-5-Not Used
J5-6Red Stepper Power
J5-7 Orange Stepper Motor B2 Coil
J5-8 Yellow Stepper Motor B1 Coil
J5-9 Brown Stepper Motor A2 Coil
J5-10 Black Stepper Motor A1 Coil
J8-J9 Connector
PinWire Circuit Function
1T1120 VAC Power for the Battery Charger
200 - 60 Hz
T2 - 50 Hz
60 Hz - Neutral Connection for T1
50 Hz - Line 2 for Battery Charger

Appendix A Controller Identification
246Diagnostic Repair Manual
This page intentionally left blank.

Electrical Formulas

To FindKnown Values1-phase3-phase
Kilowatts (kW)Volts, Current, Power Factor
E X I
1000
E x I x 1.73 x PF
1000
KVAVolts, Current
E x I
1000
E x I x 1.73
1000
AmpereskW, Volts, Power Factor
kW x 1000
E
kW x 1000
E x 1.73 x PF
WattsVolts, Amps, Power FactorVolts x AmpsE x I x 1.73 x PF
No. of Rotor PolesFrequency, RPM
2 x 60 x Frequency
RPM
2 x 60 x Frequency
RPM
FrequencyRPM, No. of Rotor Poles
RPM x Poles
2 x 60
RPM x Poles
2 x 60
RPMFrequency, No. of Rotor Poles
2 x 60 x Frequency
Rotor Poles
2 x 60 x Frequency
Rotor Poles
kW (required for Motor)Motor Horsepower, Efficiency
HP x 0.746
Efficiency
HP x 0.746
Efficiency
ResistanceVolts, Amperes
E
I
E
I
VoltsOhm, AmperesI x RI x R
AmperesOhms, Volts
E
R
E
R
E = VoltsI = AmperesR = Resistance (Ohms)PF = Power Factor
Term Symbol Measurement
CurrentIAmps
WattagePWatts
VoltageEVolts
ResistanceROhms
E
E
003003
IIR
P
Constant Shift Result
Voltage
E
Resistance
Increase

Current
Decrease

Voltage
E
Resistance
Decrease

Current
Increase

Resistance
R
Voltage
Decrease

Current
Decrease

Resistance
R
Voltage
Increase

Current
Increase

Current
I
Resistance
Decrease

Voltage
Decrease

Current
I
Resistance
Increase

Voltage
Increase

Power
P
Voltage
Increase

Power
Increase

Power
P
Voltage
Decrease

Power
Decrease

Power
P
Current
Increase

Power
Increase

Power
P
Current
Decrease

Power
Decrease


Part No. 10000041488 Rev. C 07/19/2021
©2021 Generac Power Systems, Inc.
All rights reserved.
Specifications are subject to change without notice.
No reproduction allowed in any form without prior written
consent from Generac Power Systems, Inc.
Generac Power Systems, Inc.
S45 W29290 Hwy. 59
Waukesha, WI 53189
1-888-GENERAC (1-888-436-3722)
www.generac.com
®

---

## Generac Diagnostic Repair Manual Air-Cooled Evolution 1.0/2.0/WiFi

**Source:** https://www.ebay.com/itm/196416267962

### Checking your browser before you access eBay.

Your browser will redirect to your requested content shortly. Please wait...

**Reference ID:** de88869d-0a6f-4233-afc9-da2c0500013d

---

## Generac Diagnostic Manuals | Find Manual - Generator Magic

**Source:** https://www.generatormagic.com/pages/generac-diagnostic-manuals?srsltid=AfmBOoq3jyrzoQws_rlWgVBdkqIuaf9RKuuJ05KvmEAkpew56nYi9Oi4

­

Generac Diagnostic Manuals \| Find Manual \| Generator Magic

Orders placed within the next  ship today.Orders placed in the next  ship

[Toggle menu](https://www.generatormagic.com/pages/generac-diagnostic-manuals#)

[513-486-2442](tel:513-486-2442)

- [Login](https://www.generatormagic.com/login.php) or [Sign Up](https://www.generatormagic.com/login.php?action=create_account)

- [0](https://www.generatormagic.com/cart.php)


### Generac Diagnostic Manuals

Generator maintenance and troubleshooting can be a complex task, but it doesn’t have to be.

We believe in empowering our customers with the knowledge they need to maintain and troubleshoot their generators effectively. That's why Generator Magic offers a unique service that sets us apart – free downloadable Generac diagnostic manuals. Many websites charge for access to diagnostic manuals, but we're committed to making this valuable information accessible to you at no cost.

### Manual List :

- [![Generac Diagnostic Repair Manual 0E1881](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0e1881.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E1881)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E1881) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E1881)





#### [Generac Diagnostic Repair Manual 0E1881](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E1881)



QuietPact® 40G & 40LP: Models 4700, 4701, 4709











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E1881)

- [![Generac Diagnostic Repair Manual 0E3586](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0e3586.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E3586)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E3586) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E3586)





#### [Generac Diagnostic Repair Manual 0E3586](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E3586)



Models: 6 kW NG, 7 kW LP, 12 kW NG, 12 kW LP, 13 kW, 15 kW LP











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E3586)

- [![Generac Diagnostic Repair Manual 0E7225](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0e7225.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E7225)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E7225) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E7225)





#### [Generac Diagnostic Repair Manual 0E7225](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E7225)



Models: 4702, 4703, 4705, 4706, 4707











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200E7225)

- [![Generac Diagnostic Repair Manual 0F4996](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0f4996.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F4996)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F4996) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F4996)





#### [Generac Diagnostic Repair Manual 0F4996](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F4996)



QUIETPACT® 75D & 85D: Models 4270, 5432











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F4996)

- [![Generac Diagnostic Repair Manual 0F7698](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0f7698.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F7698)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F7698) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F7698)





#### [Generac Diagnostic Repair Manual 0F7698](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F7698)



Models: 4721, 4722, 4723, 4724, 4725, 4726











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F7698)

- [![Generac Diagnostic Repair Manual 0F7713](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0f7713.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F7713)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F7713) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F7713)





#### [Generac Diagnostic Repair Manual 0F7713](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F7713)



QUIETPACT® 75D & 85D: Models 4721, 4722, 4723, 4724, 4725, 4726 (12.5 Kw), 5734, 4582, 4987 (15 Kw), 5735, 4583, 5308 (17.5 Kw)











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200F7713)

- [![Generac Diagnostic Repair Manual 0G4338](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0g4338.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G4338)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G4338) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G4338)





#### [Generac Diagnostic Repair Manual 0G4338](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G4338)



Models: 6 kW NG, 7 kW LP, 9 kW NG, 10 kW LP, 13 kW NG, 13 kW LP, 15 kW NG, 16 kW LP, 16 kW NG, 18 kW LP











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G4338)

- [![Generac Diagnostic Repair Manual 0G7515](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0g7515.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G7515)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G7515) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G7515)





#### [Generac Diagnostic Repair Manual 0G7515](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G7515)



RV 45/55/64: Models 5410, 5411, 5412, 5413, 5414, 5415











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G7515)

- [![Generac Diagnostic Repair Manual 0G9266](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0g9266.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G9266)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G9266) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G9266)





#### [Generac Diagnostic Repair Manual 0G9266](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G9266)



Air-Cooled Product: Models 7 kW NG, 8 kW LP, 9 kW NG, 10 kW LP, 13 kW NG, 14 kW LP, 16 kW NG, 17 kW LP, 18 kW NG, 20 kW LP











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200G9266)

- [![Generac Diagnostic Repair Manual 0H0285](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0h0285.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H0285)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H0285) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H0285)





#### [Generac Diagnostic Repair Manual 0H0285](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H0285)



50/60 Hertz GP, LP and HW Series Portable Generators: GP/LP Models GP1800, GP3250, GP3250, GP3300, GP3600, GP5500, GP6500, GP6500E, GP7500E, GP7500E DF, GP8000E, COSTCO, LP3250, LP5500











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H0285)

- [![Generac Diagnostic Repair Manual 0H0983](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0h0983.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H0983)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H0983) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H0983)





#### [Generac Diagnostic Repair Manual 0H0983](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H0983)



Liquid-Cooled Product: Models 2.4 Liter Engine, R-200B Controller, 22kW, 27kW, 36kW, 45kW, 60kW











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H0983)

- [![Generac Diagnostic Repair Manual 0H2953](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0h2953.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H2953)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H2953) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H2953)





#### [Generac Diagnostic Repair Manual 0H2953](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H2953)



50/60 Hz GC/RS/XC/XG/XP/HL/XT and XT-EFI Series Portable Generators: 60 Hz Models RS5500, RS7000E, XC6500, XC6500E, XC800E, XG4000, XG5600, XG6400, XG6500, XG7000E, XG10000E, XP4000, XP6500E, XP8000E, XP10000E, XT8000E, XT8000EFI, GC8100, HL6500E. 50 Hz Models: XG5600E, XG6400E











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H2953)

- [![Generac Diagnostic Repair Manual 0H5039](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0h5039.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H5039)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H5039) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H5039)





#### [Generac Diagnostic Repair Manual 0H5039](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H5039)



GP-i, GP-iO, iQ, and iX Series Inverter: Models iQ2000, iX800, iX1600, iX2000, GP2200i, GP3000i, iQ3500, GP3500iO, C0010020, C0010030, INV 2000 DMN, INV 3000 DMN











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H5039)

- [![Generac Diagnostic Repair Manual 0H5774](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0h5774.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H5774)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H5774) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H5774)





#### [Generac Diagnostic Repair Manual 0H5774](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H5774)



Air-Cooled Product: Models 10 KW 50 HZ, 13 KW 50 HZ











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H5774)

- [![Generac Diagnostic Repair Manual 0H9172](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0h9172.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9172)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9172) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9172)





#### [Generac Diagnostic Repair Manual 0H9172](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9172)



50 Hz and 60 Hz Air- Cooled Product With Evolution or Nexus Control











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9172)

- [![Generac Diagnostic Repair Manual 0H9174](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0h9174.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9174)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9174) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9174)





#### [Generac Diagnostic Repair Manual 0H9174](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9174)



CorePower Home Standby Generator and 50/60 Hz PowerPact Home Standby Generator: Models CorePower 6/7 kW 60 Hz, PowerPact 6/7 kW 60 Hz, PowerPact 6/7.5 kW 60 Hz, PowerPact 5.6 kVA 50 Hz











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9174)

- [![Generac Diagnostic Repair Manual 0H9174SP](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0h9174sp.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9174SP)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9174SP) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9174SP)





#### [Generac Diagnostic Repair Manual 0H9174SP](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9174SP)











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9174SP)

- [![Generac Diagnostic Repair Manual 0H9175](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0h9175.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9175)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9175) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9175)





#### [Generac Diagnostic Repair Manual 0H9175](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9175)



Residential and Commercial Power Washers: Residential Models 2500, 5921, 6921, 6922, 6923, 7019, 6602, 8543, 7122, 2700, 5922, 6882, 7132, 7143, 7130, 7131, 6595, 6596, 3100, 5923, 6597, 6694, 6549, 6598, 6599, 6692, 6603, OneWASH, 6412, 6414, 6436, 6321, 6413, 6809. Commercial Models: 3100, 6924, 6565, 9488, 6712, 3500, 6590, 6228, 6229, 6230, 4000, 6607, 6855, 6564, 6607











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200H9175)

- [![Generac Diagnostic Repair Manual 0J1195](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0j1195.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200J1195)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200J1195) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200J1195)





#### [Generac Diagnostic Repair Manual 0J1195](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200J1195)



50 Hz and 60 Hz Liquid-Cooled Product with Evolution or Nexus Control: Models 150 kW and Below, Evolution/Nexus Controlled, Liquid-Cooled Gaseous/Diesel Units











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200J1195)

- [![Generac Diagnostic Repair Manual 0K9138](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0k9138.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200K9138)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200K9138) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200K9138)





#### [Generac Diagnostic Repair Manual 0K9138](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200K9138)



Variable Speed Constant Frequency (60 Hz) Synergy Air-Cooled Product with G-Flex Technology: Models 18 kW NG, 20kW LP - Synergy, 15 kW NG & LP - EcoGen











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200K9138)

- [![Generac Diagnostic Repair Manual 0L1363D](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0l1363d.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200L1363D)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200L1363D) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200L1363D)





#### [Generac Diagnostic Repair Manual 0L1363D](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200L1363D)



XD Series Portable Generators: Models XD5000E











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200L1363D)

- [![Generac Diagnostic Repair Manual 0L6146](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0l6146.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200L6146)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200L6146) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200L6146)





#### [Generac Diagnostic Repair Manual 0L6146](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200L6146)



Dewalt Series Portable Generator and Inverters: Models DXGN4500, DXGN6000, DXGN7200, DXGN14000, DXGNR5700, DXGNR6500, DXGNR7000, DXGNR8000, DXGNI2200, GXGNI2500











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200L6146)

- [![Generac Diagnostic Repair Manual 10000008828](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/10000008828.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000008828)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000008828) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000008828)





#### [Generac Diagnostic Repair Manual 10000008828](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000008828)



Troubleshooting and Diagnostics Wireless Monitoring Systems: Models Wireless Remote, Wireless Advanced Module, Wireless Local Monitor, Moble Link, Moble Link Wi-Fi











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000008828)

- [![Generac Diagnostic Repair Manual 10000014636](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/10000014636.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000014636)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000014636) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000014636)





#### [Generac Diagnostic Repair Manual 10000014636](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000014636)



50 Hz and 60 Hz Air-Cooled Product with Evolution 2.0 Control











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000014636)

- [![Generac Diagnostic Repair Manual 10000041488](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/10000041488.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000041488)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000041488) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000041488)





#### [Generac Diagnostic Repair Manual 10000041488](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000041488)



50 Hz and 60 Hz Air-Cooled Product with Evolution and Evolution 2.0 Control











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%2010000041488)

- [![Generac Diagnostic Repair Manual A0000657508](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/a0000657508.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0000657508)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0000657508) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0000657508)





#### [Generac Diagnostic Repair Manual A0000657508](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0000657508)



XT Series Portable Generators with Electronic Fuel Injection: Models XT8000EFI, XT8500EFI











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0000657508)

- [![Generac Diagnostic Repair Manual A0002027570](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/a0002027570.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0002027570)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0002027570) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0002027570)





#### [Generac Diagnostic Repair Manual A0002027570](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0002027570)



GP Series Large Portable Generators with Electronic Fuel Injection: Models GP15500E 816 EFI, GP18000E 816 EFI











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0002027570)

- [![Generac Diagnostic Repair Manual A0003109811](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/a0003109811.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0003109811)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0003109811) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0003109811)





#### [Generac Diagnostic Repair Manual A0003109811](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0003109811)



Commercial Liquid-Cooled Product with Power Zone 410 Control: Models 150 kW and Below, Power Zone 410 Controlled, Liquid-Cooled Gaseous/Diesel Units











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0003109811)

- [![Generac Diagnostic Repair Manual A0001176044](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/a0001176044.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0001176044)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0001176044) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0001176044)





#### [Generac Diagnostic Repair Manual A0001176044](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0001176044)



Residential and Commercial Transfer Switches: Models 50 - 800 Amp











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0001176044)

- [![Generac Diagnostic Repair Manual A0002437759](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/a0002437759.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0002437759)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0002437759) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0002437759)





#### [Generac Diagnostic Repair Manual A0002437759](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0002437759)



Portable Power Station: Models G0080250, G0080260











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20A0002437759)

- [![TX Transfer Switch Diagnostic Manual](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/tx-transfer-switch-diagnostic-manual.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=TX%20Transfer%20Switch%20Diagnostic%20Manual)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=TX%20Transfer%20Switch%20Diagnostic%20Manual) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=TX%20Transfer%20Switch%20Diagnostic%20Manual)





#### [TX Transfer Switch Diagnostic Manual](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=TX%20Transfer%20Switch%20Diagnostic%20Manual)



TX Series Transfer Switches 100-400 Amp











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=TX%20Transfer%20Switch%20Diagnostic%20Manual)

- [![Generac Diagnostic Repair Manual 0D1752](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/0d1752.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200D1752)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200D1752) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200D1752)





#### [Generac Diagnostic Repair Manual 0D1752](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200D1752)



Service Manual Series Impact 36 Plus: Models 940, 941











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%200D1752)

- [![Generac Diagnostic Repair Manual 041124](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/041124.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20041124)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20041124) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20041124)





#### [Generac Diagnostic Repair Manual 041124](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20041124)



Diagnostic Repair Manual











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20041124)

- [![Generac Diagnostic Repair Manual 050357](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/050357.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20050357)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20050357) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20050357)





#### [Generac Diagnostic Repair Manual 050357](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20050357)



Diagnostic Repair Manual











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20050357)

- [![Generac Diagnostic Repair Manual 058134](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/058134.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20058134)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20058134) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20058134)





#### [Generac Diagnostic Repair Manual 058134](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20058134)



Diagnostic Repair Manual











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20058134)

- [![Generac Diagnostic Repair Manual 063185](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/063185.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20063185)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20063185) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20063185)





#### [Generac Diagnostic Repair Manual 063185](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20063185)



Diagnostic Repair Manual











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20063185)

- [![Generac Diagnostic Repair Manual 075239](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/075239.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20075239)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20075239) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20075239)





#### [Generac Diagnostic Repair Manual 075239](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20075239)



Diagnostic Repair Manual for Air-Cooled, Recreational Vehicles and Generators











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20075239)

- [![Generac Diagnostic Repair Manual 079247](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/079247.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20079247)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20079247) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20079247)





#### [Generac Diagnostic Repair Manual 079247](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20079247)



Diagnostic Repair Manual











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20079247)

- [![Generac Diagnostic Repair Manual 083045](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/083045.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20083045)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20083045) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20083045)





#### [Generac Diagnostic Repair Manual 083045](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20083045)



Diagnostic Repair Manual











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20083045)

- [![Generac Diagnostic Repair Manual 086640](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/086640.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20086640)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20086640) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20086640)





#### [Generac Diagnostic Repair Manual 086640](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20086640)



Service Manual











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20086640)

- [![Generac Diagnostic Repair Manual 094468](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/094468.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20094468)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20094468) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20094468)





#### [Generac Diagnostic Repair Manual 094468](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20094468)



Diagnostic Repair Manual











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20094468)

- [![Generac Diagnostic Repair Manual 094468A](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/094468a.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20094468A)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20094468A) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20094468A)





#### [Generac Diagnostic Repair Manual 094468A](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20094468A)



Service Manual











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20094468A)

- [![Generac Diagnostic Repair Manual Y78800](https://cdn11.bigcommerce.com/s-9lmfh/images/stencil/original/image-manager/y78800.png)](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20Y78800)[![](https://cdn11.bigcommerce.com/s-9lmfh/stencil/62430690-3b72-013c-80fb-062613122d04/e/db533280-3b72-013c-d2df-4e8b3448e7ca/img/loading.svg)](https://www.generatormagic.com/pages/generac-diagnostic-manuals#0)

[Quick view](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20Y78800) [Details](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20Y78800)





#### [Generac Diagnostic Repair Manual Y78800](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20Y78800)



Technical Information











$24.99





[Free Download](https://www.generatormagic.com/pages/generac-diagnostic-manuals-details/?manual_name=Generac%20Diagnostic%20Repair%20Manual%20Y78800)


Our Generac diagnostic manuals cover a wide range of generator models, with a focus onGenerac, serving as an invaluable resource for generator owners, DIY enthusiasts, and professionals. When you understand your generator's operation, it makes it easier to identify issues and perform basic troubleshooting. This knowledge can save you time and money on repairs and maintenance.

At Generator Magic, we believe that everyone should have the resources they need to maintain and troubleshoot their generators effectively. Our commitment to providing free Generac diagnostic manuals reflects our dedication to customer empowerment and satisfaction. Explore our selection of manuals today and take the first step towards becoming a generator maintenance and troubleshooting expert. Other manuals to assist can be found [here](https://www.generatormagic.com/pages/find-part-numbers/).

![Top quality store popup button](https://www.gstatic.com/images/branding/productlogos/top_quality_store/v1/192px.svg)

Top Quality Storeon Google

Press space for more information.

---

## [PDF] Owner's Manual - 60 Hz Air-Cooled Generators

**Source:** https://www.generac.com/globalassets/products/residential/standby-generators/owners-manual/10kw-24kw_60-hz-aircooled-generators_owners-manual.pdf

GENERAC

Owner’s Manual
60 Hz Air-Cooled Generators
10 kW to 24 kW

WARNING
Loss of life. This product is not intended to
be used in a critical life support application.
Failure to adhere to this warning could result
in death or serious injury. (000209b)

Register your Generac product at:
WWW.GENERAC.COM
1-888-GENERAC
(888-436-3722)

Para español, visita: [http://www.generac.com/service-support/product-support-lookup](http://www.generac.com/service-support/product-support-lookup)
Pour le français, visiter: [http://www.generac.com/service-support/product-support-lookup](http://www.generac.com/service-support/product-support-lookup)

SAVE THIS MANUAL FOR FUTURE REFERENCE

* * *

Use this page to record important information about this generator.

Record the information found on the unit data label on this
page. See General Information for the location of the unit
data label. The unit has a label plate affixed to the inside partition, to the left of the control panel console as shown in Figure 2-1, Figure 2-2, or Figure 2-3. See Operation for
directions on how to open the top lid and remove the front
panel.

Always supply the complete model and serial numbers of the
unit when contacting an Independent Authorized Service
Dealer (IASD) about parts and service.

Operation and Maintenance: Correct maintenance and
care of the unit ensures a minimum number of problems, and
keeps operating expenses at a minimum. It is the operator's
responsibility to perform all safety inspections, to verify all
maintenance for safe operation is performed promptly, and
to have the equipment inspected periodically by an IASD.
Normal maintenance, service, and replacement of parts are
the responsibility of the owner/operator and are not considered defects in materials or workmanship within the terms of
the warranty. Individual operating habits and usage may contribute to the need for additional maintenance or service.

When the generator requires servicing or repairs, Generac
recommends contacting an IASD for assistance. Authorized
service technicians are factory-trained and are capable of
handling all service needs. To locate the nearest IASD,
please visit the dealer locator at:
[www.generac.com/Dealer-Locator](http://www.generac.com/Dealer-Locator).

WARNING
CANCER AND REPRODUCTIVE HARM
[www.P65Warnings.ca.gov](http://www.p65warnings.ca.gov/).
(000393a)

ii Owner's Manual for 60 Hz Air-Cooled Generators

* * *

Table of Contents

Section 1: Safety Information
Introduction ...1
Read This Manual Thoroughly ...1
Safety Rules ...1
How to Obtain Service ...1
General Hazards ...2
Exhaust Hazards ...3
Electrical Hazards ...3
Fire Hazards ...3
Explosion Hazards ...4
Battery Hazards ...4

Section 2: General Information
Generator Components and Control Locations ...7
Data Decals ...10
Specifications ...11
Generator ...11
Engine ...11
Protection Systems ...12
Emissions ...12
Fuel Requirements ...12
Battery Requirements ...12
Battery Charger ...12
Engine Oil Requirements ...12
Activating the Generator ...13
Wi-Fi Module ...13
Replacement Parts ...13
Accessories ...13

Section 3: Operation
Site Prep Verification ...15
Generator Enclosure ...15
Opening the Lid ...15
Front Access Panel Removal ...15
Intake Side Panel Removal ...16
Main Line Circuit Breaker (Generator Disconnect) ...16
LED Indicator Lights ...16
Auxiliary Shutdown Switch ...17
Control Panel Interface ...17
Using the AUTO/OFF/MANUAL Buttons ...17
Operating Modes ...18
Interface Menu Displays ...18
LCD Panel ...18

Menu System Navigation ...19
Setting the Exercise Timer ...21
Battery Charger ...21
Manual Transfer Operation ...21
Transfer to Generator Power Source ...21
Transfer to Utility Power Source ...22
Automatic Transfer Operation ...22
Automatic Sequence of Operation ...22
Utility Failure ...22
Cranking ...22
Cold Smart Start ...22
Cleaning Cycle ...22
Load Transfer ...23
Shutting Generator Down While Under
Load or During a Utility Outage ...23

Section 4: Maintenance
Maintenance ...25
Preparing for Maintenance ...25
Performing Scheduled Maintenance ...25
Service Schedule ...26
Maintenance Log ...26
Checking Engine Oil Level ...27
Engine Oil Requirements ...27
Changing the Oil and Oil Filter ...27
Servicing the Air Cleaner ...28
Spark Plug(s) ...29
Valve Clearance Adjustment ...29
Checking Valve Clearance ...29
Adjusting Valve Clearance ...30
Battery Maintenance ...30
Inspecting the Battery ...31
Cleaning the Sediment Trap ...32
Post Maintenance Checks ...32
Performing Fuel System Leak Test ...33
Attention After Submersion ...33
Corrosion Protection ...33
Remove From and Return To Service Procedure ...33
Remove From Service ...33
Return to Service ...34

Section 5: Troubleshooting / Quick Reference Guide
Generator Troubleshooting ...35
Quick Reference Guide ...37

Owner's Manual for 60 Hz Air-Cooled Generators 0

* * *

This page intentionally left blank.

* * *

Section 1: Safety Information

Introduction
Thank you for purchasing this compact, high performance,
air-cooled, engine-ground generator. It is designed to automatically supply electrical power to operate critical loads during a utility power failure.
This unit is factory installed in an all-weather, metal enclosure intended exclusively for outdoor installation. This generator will operate using either vapor withdrawn liquid propane (LP) or natural gas (NG).

NOTE: This generator is suitable for supplying typical residential loads such as induction motors (sump pumps, refrigerators, air conditioners, furnaces, etc.), electronic components (computer, monitor, TV, etc.), lighting loads, and microwaves, when sized correctly. This unit is equipped with a Wi-Fi® module, which allows the generator owner to monitor generator status from anywhere they have Internet access.

NOTE: Wi-Fi® is a registered trademark of Wi-Fi Alliance®.

The information in this manual is accurate based on products produced at the time of publication. The manufacturer reserves the right to make technical updates, corrections, and product revisions at any time without notice.

Read This Manual Thoroughly

WARNING
Consult Manual. Read and understand manual completely before using product. Failure to completely understand manual and product could result in death or serious injury. (000100a)

If any section of this manual is not understood, contact the nearest Independent Authorized Service Dealer (ASD) or Generic Customer Service at 1-888-436-3722 (1-888-GENERAC) or visit [www.generac.com](http://www.generac.com/) for starting, operating, and servicing procedures. The owner is responsible for correct maintenance and safe use of the unit.

This manual must be used in conjunction with all other supporting product documentation supplied with the product.

SAVE THESE INSTRUCTIONS for future reference. This manual contains important instructions that must be followed during placement, operation, and maintenance of the unit and its components. Always supply this manual to any individual that will use this unit, and instruct them on how to correctly start, operate, and stop the unit in case of emergency.

Safety Rules
The manufacturer cannot anticipate every possible circumstance that might involve a hazard. The alerts in this manual, and on tags and decals affixed to the unit, are not all inclusive. If using a procedure, work method, or operating technique that the manufacturer does not specifically recommend, verify that it is safe for others and does not render the equipment unsafe.

Throughout this publication, and on tags and decals affixed to the unit, DANGER, WARNING, CAUTION, and NOTE blocks are used to alert personnel to special instructions about a particular operation that may be hazardous if performed incorrectly or carelessly. Observe them carefully. Alert definitions are as follows:

DANGER
Indicates a hazardous situation which, if not avoided, will result in death or serious injury.

(000001)

WARNING
Indicates a hazardous situation which, if not avoided, could result in death or serious injury.

(000002)

CAUTION
Indicates a hazardous situation which, if not avoided, could result in minor or moderate injury.

(000003)

NOTE: Notes contain additional information important to a procedure and will be found within the regular text of this manual.

These safety alerts cannot eliminate the hazards that they indicate. Common sense and strict compliance with the special instructions while performing the action or service are essential to preventing accidents.

How to Obtain Service
When the unit requires servicing or repairs, contact Generac Customer Service at 1-888-GENERAC (1-888-436-3722) or visit [www.generac.com](http://www.generac.com/) for assistance.

When contacting Generac Customer Service about parts and service, always supply the complete model and serial number of the unit as given on its data decal located on the unit. Record the model and serial numbers in the spaces provided on the front cover of this manual.

* * *

Safety Information

General Hazards

DANGER
Loss of life. Property damage. Installation must always comply with applicable codes, standards, laws and regulations. Failure to do so will result in death or serious injury. (000190)

DANGER
Automatic start-up. Disconnect utility power and render unit inoperable before working on unit. Failure to do so will result in death or serious injury. (000191)

WARNING
Loss of life. This product is not intended to be used in a critical life support application. Failure to adhere to this warning could result in death or serious injury. (000209b)

WARNING
Equipment damage. This unit is not intended for use as a prime power source. It is intended for use as an intermediate power supply in the event of temporary power outage only. Doing so could result in death, serious injury, and equipment damage. (000247a)

WARNING
Accidental Start-up. Disconnect the negative battery cable, then the positive battery cable when working on unit. Failure to do so could result in death or serious injury. (000130)

WARNING
Equipment damage. Only qualified service personnel may install, operate, and maintain this equipment. Failure to follow proper installation requirements could result in death, serious injury, and equipment or property damage. (000182a)

WARNING
Electrocution. Potentially lethal voltages are generated by this equipment. Render the equipment safe before attempting repairs or maintenance. Failure to do so could result in death or serious injury. (000187)

WARNING
Electric shock. Only a trained and licensed electrician should perform wiring and connections to unit. Failure to follow proper installation requirements could result in death, serious injury, and equipment or property damage. (000155a)

WARNING
Moving Parts. Do not wear jewelry when starting or operating this product. Wearing jewelry while starting or operating this product could result in death or serious injury. (000115)

WARNING
Moving Parts. Keep clothing, hair, and appendages away from moving parts. Failure to do so could result in death or serious injury. (000111)

WARNING
Hot Surfaces. When operating machine, do not touch hot surfaces. Keep machine away from combustibles during use. Hot surfaces could result in severe burns or fire. (000108)

WARNING
Equipment and property damage. Do not alter construction of, installation, or block ventilation for generator. Failure to do so could result in unsafe operation or damage to the generator. (000146)

WARNING
Risk of injury. Do not operate or service this machine if not fully alert. Fatigue can impair the ability to operate or service this equipment and could result in death or serious injury. (000215a)

Environmental Hazard. Always recycle batteries at an official recycling center in accordance with all local laws and regulations. Failure to do so could result in environmental damage, death, or serious injury. (000228)

WARNING
Injury and equipment damage. Do not use generator as a step. Doing so could result in falling, damaged parts, unsafe equipment operation, and could result in death or serious injury. (000216)
• Inspect generator regularly, and contact the nearest IASD for parts needing repair or replacement.

2
Owner's Manual for 60 Hz Air-Cooled Generators

* * *

Safety Information

Exhaust Hazards

DANGER
Asphyxiation. Running engines produce carbon monoxide, a colorless, odorless, poisonous gas. Carbon monoxide, if not avoided, will result in death or serious injury. (000103)

WARNING
Asphyxiation. Always use a battery operated carbon monoxide alarm indoors and installed according to the manufacturer's instructions. Failure to do so could result in death or serious injury. (000178a)

WARNING
Equipment and property damage. Do not alter construction of, installation, or block ventilation for generator. Failure to do so could result in unsafe operation or damage to the generator. (000146)

WARNING
Fire risk. Fuel and vapors are extremely flammable. Do not operate indoors. Doing so could result in death, serious injury, or property or equipment damage. (000281)

Electrical Hazards

DANGER
Electrocution. Contact with bare wires, terminals, and connections while generator is running will result in death or serious injury. (000144)

DANGER
Electrocution. Never connect this unit to the electrical system of any building unless a licensed electrician has installed an approved transfer switch. Failure to do so will result in death or serious injury. (000150)

DANGER
Electrical backfeed. Use only approved switchgear to isolate generator from the normal power source. Failure to do so will result in death, serious injury, and equipment damage. (000237)

DANGER
Electrocution. Verify electrical system is properly grounded before applying power. Failure to do so will result in death or serious injury. (000152)

DANGER
Electrocution. Do not wear jewelry while working on this equipment. Doing so will result in death or serious injury. (000188)

DANGER
Electrocution. Water contact with a power source, if not avoided, will result in death or serious injury. (000104)

DANGER
Electrocution. In the event of electrical accident, immediately shut power OFF. Use non-conductive implements to free victim from live conductor. Apply first aid and get medical help. Failure to do so will result in death or serious injury. (000145)

Fire Hazards

WARNING
Fire hazard. Do not obstruct cooling and ventilating airflow around the generator. Inadequate ventilation could result in fire hazard, possible equipment damage, death or serious injury. (000217)

WARNING
Fire and explosion. Installation must comply with all local, state, and national electrical building codes. Noncompliance could result in unsafe operation, equipment damage, death, or serious injury. (000218)

WARNING
Fire hazard. Use only fully-charged fire extinguishers rated "ABC" by the NFPA. Discharged or improperly rated fire extinguishers will not extinguish electrical fires in automatic standby generators. (000219)

* * *

Safety Information

WARNING
Consult Manual. Read and understand manual
completely before using product. Failure to
completely understand manual and product
could result in death or serious injury. (000100a)

WARNING
Electrocution. Refer to local codes and standards for
safety equipment required when working with a live
electrical system. Failure to use required safety
equipment could result in death or serious injury.
(000257)

WARNING
Risk of Fire. Unit must be positioned in a
manner that prevents combustible material
accumulation underneath. Failure to do so
could result in death or serious injury. (000147)

Comply with regulations the local agency for workplace
health and safety has established. Also, verify that the
generator is installed in accordance with the manufacturer's instructions and recommendations. Following
proper installation, do nothing that might alter a safe
installation and render the unit in noncompliance with the
aforementioned codes, standards, laws, and regulations.

Explosion Hazards

DANGER
Explosion and fire. Fuel and vapors are extremely
flammable and explosive. No leakage of fuel is
permitted. Keep fire and spark away. Failure to do
so will result in death or serious injury. (000192)

DANGER
Explosion and fire. Connection of fuel source must be
completed by a qualified professional technician or contractor.
Incorrect installation of this unit will result in death, serious
injury, and property and equipment damage. (000151a)

DANGER
Risk of fire. Allow fuel spills to completely dry
before starting engine. Failure to do so will
result in death or serious injury. (000174)

WARNING
Risk of Fire. Hot surfaces could ignite
combustibles, resulting in fire. Fire could
result in death or serious injury. (000110)

Battery Hazards

DANGER
Electrocution. Do not wear jewelry while
working on this equipment. Doing so will
result in death or serious injury. (000188)

WARNING
Do not dispose of batteries in a fire.
Batteries are explosive. Electrolyte solution can cause
burns and blindness. If electrolyte contacts skin or eyes,
flush with water and seek immediate medical attention. (000162)

WARNING
Explosion. Batteries emit explosive gases while
charging. Keep fire and spark away. Wear protective
gear when working with batteries. Failure to do so
could result in death or serious injury. (000137a)

WARNING
Electrical shock. Disconnect battery ground
terminal before working on battery or battery wires. Failure to do so could result in death
or serious injury. (000164)

WARNING
Risk of burns. Batteries contain sulfuric acid and can
cause severe chemical burns. Wear protective gear
when working with batteries. Failure to do so could
result in death or serious injury. (000138a)

WARNING
Risk of burn. Do not open or mutilate batteries.
Batteries contain electrolyte solution which can cause
burns and blindness. If electrolyte contacts skin or
eyes, flush with water and seek immediate medical
attention. (000163a)

* * *

WARNING

Environmental Hazard. Always recycle batteries at an
official recycling center in accordance with all local
laws and regulations. Failure to do so could result in
environmental damage, death, or serious injury.
(000228)

Always recycle batteries in accordance with local laws
and regulations. Contact your local solid waste collection
site or recycling facility to obtain information on local
recycling processes. For more information on battery
recycling, visit the Battery Council International website
at: [http://batterycouncil.org](http://batterycouncil.org/)

* * *

This page intentionally left blank.

* * *

Section 2: General Information

Generator Components and Control Locations

A Lock with cover

B Main line circuit breaker
(generator disconnect)

E Exhaust enclosure

Figure 2-1. 10 kW—Components and Control Locations

C Control panel

D Battery compartment
(battery not supplied)

F Oil fill cap/dipstick

G Status LED indicators

H Airbox with air cleaner

001818

L Composite base

J Oil filter

Wi-Fi module

M Sediment trap

N Fuel regulator

Data decal location

Auxiliary shutdown switch

* * *

E Battery compartment
(battery not supplied)

B Main line circuit breaker
(generator disconnect)

C Airbox with air cleaner

Figure 2-2. 14 kW–18 kW—Components and Control Locations

* * *

Figure 2-3. 20 kW–24 kW—Components and Control Locations

B Main line circuit breaker
(generator disconnect)

C Airbox with air cleaner

E Battery compartment
(battery not supplied)

001786

Q Wi-Fi module

T Auxiliary shutdown switch

* * *

Data Decals

Two decals on the generator provide information about the unit itself and required fuel inlet pressure for correct operation.

GENERAC

| GENERAC | MODEL: G0065510SERIAL: 1000000XXITEM NO.: 0065510PROD DATE: 20xx/xx/xxVOLTS: 120/2401 PHASELPV AMPS: 183.3/917HZ: 60NG AMPS: 182.5/813RPM: 3600INSULATION CLASS: F10 PFCONTROLLER P/N: J0837ICCOUNTRY OF ORIGIN: USADUTY RTG: XD 023 XD 020RATED AMBIENT TEMP: 40°CFOR STANDBY SERVICE |  |
| --- | --- | --- |
| NEUTRAL FLOATINGUNBALANCED LOADCAPACITY: 25kRAINPROOF ENCLOSURE |  |  |
| SwRI | SWRI ID No. 13204-0101Competent With Shares, DX of Section 4.4k of NPPA, 37 LESTED BY S.W. Southeast Research Institute San Antonio, Texas |  |

$$
4 0 ^ {\\circ} \\mathrm {C}
$$

• serial number
• production date

• voltage
• frequency

• country of origin
• rated ambient temperature

Fuel Inlet Pressure

* * *

Specifications

Generator

| Model | 10kW | 14kW | 18kW | 20kW | 22kW | 24kW |
| --- | --- | --- | --- | --- | --- | --- |
| Rated voltage | 240 |  |  |  |  |  |
| Rated maximum load current(amps) at rated voltage with LP\* | 41.7 | 58.3 | 75.0 | 83.3 | 91.7 | 100.0 |
| Main line circuit breaker(generator disconnect) | 45amp | 60amp | 80amp | 90amp | 100amp |  |
| Phase | 1 |  |  |  |  |  |
| Rated AC frequency | 60Hz |  |  |  |  |  |
| Battery requirement(field supplied) | 12volts,Group 26R-540CCA Minimum or Group 35AGM-650CCA Minimum(seeReplacementParts) |  |  |  |  |  |
| Enclosure | Aluminum |  |  |  |  |  |
| Weight(lb/kg)(without battery) | 338/153 | 385/175 | 420/191 | 436/198 | 445/202 | 455/206 |
| Normal operating range | This unit is tested in accordance toUL2200 standards with an operating temperature of-20°F(-29℃)to122°F(50℃).For areas where temperatures fall below32°F(0℃),a cold weather kit is recommended.When operated above77°F(25℃),there may be a decrease in engine power.SeeEngine. |  |  |  |  |  |
| These generators are rated in accordance withUL2200,Safety Standard for Stationary Engine Generator Assemblies,andCSAC22.2No.100-04Standard for Motors and Generators.\*NG ratings will depend on specific fuel joules/BTU content.Typical derates are between10-20%off theLP gas rating. |  |  |  |  |  |  |

$$
1 2 2 ^ {\\circ} \\mathrm {F}
$$

$$
(5 0 ^ {\\circ} \\mathrm {C})
$$

$$
7 7 ^ {\\circ} \\mathrm {F} (2 5 ^ {\\circ} \\mathrm {C})
$$

Engine

| Model | 10kW | 14/18kW | 20-24kW |
| --- | --- | --- | --- |
| Engine type | G-Force™400 Series | G-Force™800 Series | G-Force™1000 Series |
| Number of cylinders | 1 | 2 | 2 |
| Displacement | 460cc | 816cc | 999cc |
| Cylinder block | Aluminum with cast iron sleeve |  |  |
| Recommended spark plug | See Replacement Parts |  |  |
| Spark plug gap | 0.020in(0.508mm) |  | 0.040in(1.02mm) |
| Hydraulic lifters | No | Yes | No |
| Valve clearance | 0.002-0.004in(0.05-0.1mm) | N/A | 0.002-0.004in(0.05-0.1mm) |
| Starter | 12VDC |  |  |
| Oil capacity including filter | Approx.1.1qt(1.03L) | Approx.2.2qt(2.1L) | Approx.1.9qt(1.8L) |
| Recommended oil filter | See Replacement Parts |  |  |
| Recommended air filter | See Replacement Parts |  |  |
| Engine power is subject to and limited by such factors as fuel BTU/joules, ambient temperature,and altitude. Engine power decreases approximately 3.5% for each 1,000ft(304.8m)above sea level,and also will decrease approximately 1% for each 10 $ ^{\\circ}F$(6 $ ^{\\circ}C$ ) above 60 $ ^{\\circ}F$(15 $ ^{\\circ}C$ ) ambient temperature. |  |  |  |
| A detailed specification sheet for a particular generator is available from a local IASD. |  |  |  |

$$
1 0 ^ {\\circ} \\mathrm {F}
$$

$$
6 0 ^ {\\circ} \\mathrm {F}
$$

$$
(1 5 ^ {\\circ} \\mathrm {C})
$$

* * *

Protection Systems

The generator may need to run for long periods of time
with no operator present to monitor engine or generator
conditions. The generator is equipped with protection
systems to automatically shut down the unit to protect
against potentially damaging conditions. Some of these
systems include:
Alarms:

Alarms:

• High Temperature
• Low Oil Pressure

• Underspeed
• RPM Sensor Loss

• Low Oil Pressure
• Overcrank

• RPM Sensor Loss
• Controller Fault

• Overcrank
• Overspeed

• Controller Fault
• Wiring Error

• Wiring Error
• Stepper Overcurrent

• Overspeed
• Overvoltage

• Overvoltage
• Undervoltage

• Undervoltage
• Overload

• Stepper Overcurrent

• Overload

Warnings:

• Charger Warning
• Charger Missing AC

• Charger Missing AC
• Low Battery

• Exercise Set Error
• USB Warning

• USB Warning
• Download Failure

• Low Battery
• Battery Problem

• Download Failure

• Battery Problem

The control panel contains a display alerting the operator
when a fault condition occurs. The above list is not allinclusive. See Operation for more information about
alarms and control panel operation.

This generator is certified to operate on liquid propane
vapor fuel or pipeline natural gas.
The Emission Control System code is EM (Engine Modifi-

| System | Components |
| --- | --- |
| Air induction | -Intake manifold- Air cleaner |
| Fuel metering | -Carburetor and mixer assembly-Fuel regulator |
| Ignition | -Spark plug-Ignition module |
| Exhaust | -Exhaust manifold-Muffler |

The Emission Control System code is EM (Engine Modification). The Emission Control System on this generator
consists of the following:

Emissions
The United States Environmental Protection Agency (US
EPA) (and California Air Resources Board (CARB), for
engines/equipment certified
requires this engine/equipment to comply with exhaust
and evaporative emissions standards. Locate the emissions compliance decal on the engine to determine applicable standards. See the included emissions warranty for
emissions warranty information. Follow the maintenance
specifications in this manual to ensure the engine complies with applicable emissions standards for the duration
of the product’s life.

The United States Environmental Protection Agency (US
EPA) (and California Air Resources Board (CARB), for
to California standards)
requires this engine/equipment to comply with exhaust
and evaporative emissions standards. Locate the emissions compliance decal on the engine to determine applicable standards. See the included emissions warranty for
emissions warranty information. Follow the maintenance
specifications in this manual to ensure the engine complies with applicable emissions standards for the duration

Fuel Requirements

to do so will result in death or serious injury. (000105)

DANGER

Explosion and Fire. Fuel and vapors are extremely
flammable and explosive. Add fuel in a well
ventilated area. Keep fire and spark away. Failure
to do so will result in death or serious injury. (000105)

The engine has been fitted with a dual fuel carburetion
system. The unit will run on NG or LP gas (vapor), but
has been factory-configured to run on NG. The fuel system will be configured for the available fuel source during
installation.
Recommended fuels should have a BTU content of at

Recommended fuels should have a BTU content of at
3 3
least 1,000 BTUs per ft (37.26 megajoules per m) for
3
natural gas, or at least 2,500 BTUs per ft (93.15 mega-
3
joules per m) for LP gas.

$$
\\mathrm {f t} ^ {3}
$$

Battery Requirements
12 volts, Group 26R Wet Cell 540CCA minimum or
Group 35 AGM 650CCA minimum (not included with
unit). See Battery Maintenance for correct battery maintenance procedures.
Battery Charger

NOTE: Do not use external battery chargers.

Engine Oil Requirements

See Engine Oil Requirements for correct oil viscosity.

* * *

Activating the Generator

Wi-Fi Module

Generator is equipped with a Wi-Fi module. See Wi-Fi
module owner’s manual for further information.

Replacement Parts

| Description | 10kW | 14kW | 18kW | 20kW | 22kW | 24kW |
| --- | --- | --- | --- | --- | --- | --- |
| 26R Exide battery | 0H3421S |  |  |  |  |  |
| Spark plug | 0G0767B(RC12YC or equivalent) |  |  | 0G0767A(RC12YC or equivalent) |  |  |
| Oil filter | 070185E |  |  |  |  |  |
| Air filter | 0E9371A | 0J8478 |  |  |  |  |
| Control panel fuse | 0D7178T |  |  |  |  |  |
| Transfer switch fuses | See transfer switch manual for part number |  |  |  |  |  |

Accessories

NOTE: Performance enhancing accessories are available for air-cooled generators. Contact an IASD or visit
[www.generac.com](http://www.generac.com/) for additional information on replacement parts, accessories, and extended warranties. See also
[http://www.ordertree.com/generac/air-cooled-homestandby-generators/](http://www.ordertree.com/generac/air-cooled-homestandby-generators/).

| Accessory | Description |
| --- | --- |
| Cold Weather Accessories _一Battery Pad WarmerOil WarmerBreather Warmer_ each sold separately | Recommended in areas where temperatures fall below0°F(-18°C).(Not necessary for use with AGM-style batteries)Recommended in areas where temperatures fall below0°F(-18°C)。Recommended in areas where heavy icing occurs。 |
| Scheduled Maintenance Kit | Includes all items necessary to perform complete routine maintenance on the generator along with oil recommendations(oil not included)。 |
| Fascia Base Wrap | The fascia base wrap snaps together around the bottom of the new air-cooled generators.This offers a sleek, contoured appearance as well as protection from rodents and insects by covering the lifting holes located in the base.Requires use of the mounting pad shipped with the generator。 |
| Mobile Link®Cellular Accessories | The Mobile Link family of Cellular Accessories allow users to monitor generator status from anywhere in the world, using a smartphone, tablet, or PC.Easily access information such as the current operating status and maintenance alerts。Users can connect an account with an authorized service dealer for fast, friendly,and proactive service.With Mobile Link,users are taken care of before the next power outage。 |
| Touch-Up Paint Kit | If the generator enclosure is scratched or damaged，it is important to touch-up the paint to protect from future corrosion.The touch-up paint kit includes the necessary paint to correctly maintain or touch-up a generator enclosure。 |
| Extended Warranty Coverage | Extend generator warranty coverage by purchasing extended warranty coverage.Covers both parts and labor.Extended coverage can be purchased within 12 months of the end-user's purchase date.This extended coverage is applicable to registered units and end-user proof of purchase must be available upon request.Available for Generac®and Guardian®products.Not available for Corepower™,PowerPact®,and EcoGen™ products or all international purchases。 |
| Wi-Fi LP Fuel Level Monitor | The Wi-Fi enabled LP fuel level monitor provides constant monitoring of a connected LP fuel tank.Monitoring the LP tank's fuel level is an important step in verifying the generator is ready to run during an unexpected power failure.Status alerts are available through a free application to notify users when the LP tank needs a refill。 |

$$
0 ^ {\\circ} \\mathrm {F}
$$

$$
(\- 1 8 ^ {\\circ} \\mathrm {C})
$$

$$
(\- 1 8 ^ {\\circ} \\mathrm {C})
$$

* * *

General Information

| Accessory | Description |
| --- | --- |
| Smart Management Module(50 and 100 amps) | Smart Management Modules(SMM’s) are used to optimize the performance of a standby generator. They manage large electrical loads upon startup and shed them to aid in recovery when overloaded.In many cases, using SMM’s can reduce the overall size and cost of the system. |
| Ultrasonic Cleaning Solution | 1 gal(3.8L)of ultra concentrated cleaning solution for metal and plastic surfaces.Makes6gal(22.7L)of cleaning solution. |
| All Surface Protectant | All surface protectant for vinyl,rubber,and plastics.Creates a barrier to seal and protect surfaces from water and UV rays while renewing the look of the surface. |

* * *

Section 3: Operation

Site Prep Verification

DANGER

Automatic start-up. Disconnect utility power and
render unit inoperable before working on unit.
Failure to do so will result in death or serious injury.
(000191)

Generator must be installed to allow unimpeded airflow
into and out of generator.
Mechanical and gravity outdoor air intake openings for air

Mechanical and gravity outdoor air intake openings for air
distribution and supply systems must be located not less
than 10 ft (3.05 m) horizontally from generator enclosure.
See Section 401.4 in the ICC Mechanical Code for additional information.
Verify all shrubs or tall grasses within 3 ft (0.91 m) of

Verify all shrubs or tall grasses within 3 ft (0.91 m) of
intake and discharge louvers on the sides of the enclosure have been removed. Install generator on high
ground where water levels will not rise and endanger it.
This unit must not operate in or be subjected to standing
water. Verify all potential water sources such as water
sprinklers, roof run-off, rain gutter downspouts, and sump
pump discharges are directed away from unit.

Generator Enclosure

Enclosure lid is locked prior to shipment. A set of keys is
attached to cardboard on top of generator. An additional
set of keys is attached to pallet bracket on the front intake
end of generator.

NOTE: Keys provided with this unit are intended for service personnel use only.

2. See Figure 3-1. Two locks (A) secure lid; one on
   each side. Open protective rubber cap to access
   keyhole.

Opening the Lid

009209

1. Use keys to open generator lid.

2. See Figure 3-1. Two locks (A) secure lid; one on

3. Press down on lid above side lock, and unlock
   latch to correctly open lid.

4. Repeat for other side. Lid may appear stuck if pressure is not applied from the top.


NOTE: Always verify side locks are unlocked before
attempting to lift lid.

Front Access Panel Removal

See Figure 3-2. Remove front access panel (A) by lifting
straight up and out once lid is open.

%

'

* * *

NOTE: Always lift front access panel straight up before
pulling away from enclosure (B and C). Do not pull panel
away from the enclosure before lifting up (D).

Intake Side Panel Removal

See Figure 3-3. Intake side panel (A) must be removed
to access battery compartment, fuel regulator, and sediment trap.

1. Raise lid and remove front panel.

2. Use a hex key to remove two mounting screws (B)
   and L-bracket screw (C).

3. Lift intake panel up and away from generator.


NOTE: Always lift intake side panel straight up before
pulling away from enclosure. Do not pull panel away from
enclosure before lifting up (D).

The generator MLCB (generator disconnect) can be
locked in OFF (OPEN) for security. Use an appropriatelysized padlock (not included) with a shackle long enough
to pass through both lock tabs (B).

See Figure 3-4. This is a 2-pole main line circuit breaker
(MLCB) (generator disconnect) (A) rated according to relevant specifications.

Figure 3-3. Intake Side Panel Removal

Main Line Circuit Breaker (Generator
Disconnect)

Figure 3-4. Main Line Circuit Breaker (MLCB)

NOTE: DO NOT leave generator MLCB (generator disconnect) locked in OFF (OPEN) during normal generator
operation. Leaving generator MLCB (generator disconnect) in OFF (OPEN) will prevent generator from powering structure during a power outage when placed in
AUTO mode.

See Figure 3-5. Three LEDs are visible behind a translucent lens on the generator side panel. These LEDs indicate generator operating status.

LED Indicator Lights

Figure 3-5. LED Indicator Lights

• Green LED “Ready” light (A) illuminates when utility is present and control panel is in AUTO. LED
flashes when automatic transfer switch converts to
generator power during a utility power outage.
• Red LED “Alarm” light (B) illuminates when gener-

• Yellow LED “Non-Critical Alert” light (C) illuminates
when maintenance is required.

* * *

Auxiliary Shutdown Switch

CAUTION

Equipment Damage. The auxiliary shutdown switch
is not to be used to power down the unit under
normal operating circumstances. Doing so will
result in equipment damage. (000399)

All generators are equipped with an external means of
shutting down the generator which complies with the latest NEC code requirement. Primary generator shutdown
sequence is described in Shutting Generator Down
While Under Load or During a Utility Outage.
See Figure 3-6. An auxiliary shutdown switch (A) is

See Figure 3-6. An auxiliary shutdown switch (A) is
located on the exterior of the generator back panel. This
auxiliary shutdown switch shuts down generator and disables restarts.

005492

Figure 3-6. External Auxiliary Shutdown Switch

(all models)

Figure 3-7. Internal Auxiliary Shutdown Switch
(14–24kW)

See Figure 3-7. 14–24 kW generators also have an auxiliary shutdown switch (A) located inside generator.

NOTE: Generator will not start if either switch is OPEN
(O). Controller displays an “Auxiliary Shutdown” alarm,
and red LED “Alarm” light illuminates. To clear this condition, set switch or switches to CLOSED (I). Clear alarm

by pressing OFF button, and then ENTER. The generator
can then be placed in AUTO or MANUAL.

Control Panel Interface

See Figure 3-8. The control panel interface (A) is located
under the enclosure lid. Verify both left and right side
locks are unlocked before attempting to lift lid of enclosure. Open lid as directed in Opening the Lid.

Owner’s Manual for 60 Hz Air-Cooled Generators

Figure 3-8. Generator Control Panel

The 7.5A fuse is located beneath rubber cover (B) to the
right of the control panel.
Verify both left and right side locks are securely out of the

Verify both left and right side locks are securely out of the
way before closing unit.

All appropriate panels must be in place during any operation of the generator. This includes operation by a servicing technician while conducting troubleshooting procedures.

Using the AUTO/OFF/MANUAL
Buttons

| Button | Description of Operation |
| --- | --- |
| AUTO | Activates fully automatic system operation. Allows unit to automatically start and exercise generator according to exercise timer(see Setting the Exercise Timer). Green LED flashes when automatic transfer switch converts to generator power during a utility power outage. |
| OFF | Shuts down engine and prevents automatic operation of unit. |
| MANUAL | Cranks and starts generator. Transfer to standby power will not occur unless there is a utility failure.Blue LED flashes when automatic transfer switch converts to generator power during a utility power outage. |

* * *

Operating Modes

| Mode | Description |
| --- | --- |
| MANUAL | Will not transfer to standby if utility is present. |
| Transfers to standby if utility drops below 65% of nominal for five consecutive seconds (dealer programmable) after warm-up. |  |
| Transfers back when utility returns for 15 consecutive seconds (dealer programmable). Engine continues to run until removed from MANUAL. |  |
| AUTO | Starts and runs if utility drops for five consecutive seconds (dealer programmable). |
| Starts an engine warm-up timer (duration varies when Cold Smart Start is enabled). |  |
| Will not transfer if utility subsequently returns. |  |
| Transfers to standby if utility is not present. |  |
| Transfers to utility once utility returns (above 80% of nominal) for 15 consecutive seconds (dealer programmable). |  |
| Will not transfer to utility unless utility returns. Unit will shut down if OFF button is pressed or a shutdown alarm is present. |  |
| Unit will shut down after one minute cool-down time when utility power returns. |  |
| EXERCISE | Will not exercise if unit is already running in either AUTO or MANUAL. |
| During exercise, controller will only transfer if utility drops during exercise for five seconds (dealer programmable), and will switch to AUTO. |  |

Interface Menu Displays

LCD Panel

| Feature | Description |
| --- | --- |
| HOME page | Default page displayed if no buttons are pressed for 60 seconds. Normally shows current status message, and current date and time.Highest priority active alarm/warning is automatically posted on this page, as well as flashing the backlight when such a condition is detected.In the case of multiple alarms/warnings, only first message is displayed.Press OFF button and then ENTER button to clear an alarm or warning.When “Hours of Protection” is displayed,this represents total time generator has been monitoring utility supply and ready to provide backup power if needed. |
| Display Backlight | Normally off.The backlight will automatically illuminate and remain on for 30 seconds if operator presses any button. |
| MAIN MENU page | Allows operator to navigate to all other pages or sub-menus by using arrow keys and ENTER button.Page can be accessed at any time with several presses of the dedicated ESCAPE button.Each press of the ESCAPE button takes operator to previous menu until MAIN MENU displays.This page contains information for History;Status;Edit;and Debug. |

* * *

EVOLUTION 2.0 / SYNC 3.0 HSB MENU MAP

displayed and flashing, the MENU page. Press ESCAPE button from any page to access the MENU. Menu System Navigation
Navigate to the desired menu by using the

displayed and flashing, the MENU page. Press ESCAPE button from any page to access the MENU.
Navigate to the desired menu by using the
↑If needed, press ESCAPE button several times to reach
/↓
buttons. Press ENTER button when desired menu is

006667a

Figure 3-9.
Navigation Men
u

* * *

Figure 3-10.
Navigation Menu
Owner’s Manual for 60 Hz Air-Cooled Generators

* * *

Setting the Exercise Timer

This generator is equipped with a configurable exercise
timer. Configuration can be performed directly at the con-
®
trol panel or though the Mobile Link application. There
are two settings for the exercise timer:
Day/Time: Generator will start and exercise for period

Day/Time: Generator will start and exercise for period
defined, on day of week and at time of day specified.
During this exercise period, unit runs for approximately
five minutes and then shuts down.
Exercise frequency: Exercise frequency can be set to

Exercise frequency: Exercise frequency can be set to
Weekly, Biweekly, or Monthly. If Monthly is selected, day
of month must be selected from 1–28. Generator will
exercise on that day each month. Transfer of loads to
generator output does not occur during exercise cycle
unless utility power is lost.

NOTE: If Wi-Fi is enabled, exercise timer will automatically adjust for Daylight Saving Time.

NOTE: The exercise feature will operate only when generator is in AUTO, and will not work unless this procedure
is performed. If Wi-Fi is NOT enabled, current date/time
will need to be reset every time the 12 volt battery is disconnected and then reconnected, and/or when the fuse
is removed.

Table 3-1 details exercise information and programming
options for all home standby generators.

NOTE: If Quiet-Test is disabled, generator will exercise
at the rated rpm.

IMPORTANT NOTE: Contact an IASD if controller
screen displays “CHARGER MISSING AC.”
NOTE: Battery charger is integrated into the control

Table 3-1. Generator Exercise Characteristics

NOTE: Battery charger is integrated into the control
module in all models.

• charging levels are safe.

NOTE: A warning is displayed on LCD when battery
needs service.

| Generator Size | 10-24kW |
| --- | --- |
| Exercise Frequency Options | Weekly/Bi-Weekly/Monthly |
| Exercise Time Length | 5 minutes |

NOTE: Do not use external battery chargers.

Manual Transfer Operation

DANGER

Electrocution. Do not manually transfer under load.
Disconnect transfer switch from all power sources
prior to manual transfer. Failure to do so will result in
death or serious injury, and equipment damage.
(000132)

Prior to automatic operation, manually exercise transfer
switch to verify there is no interference with correct operation of the mechanism. Manual operation of transfer
switch is required if electronic operation should fail.

Transfer to Generator Power Source

1. Verify generator is in OFF mode.

2. Set generator MLCB (generator disconnect) to
   OFF (OPEN).

3. Turn off utility power supply to transfer switch using

4. Turn off utility power supply to transfer switch using
   means provided (such as a utility MLCB).

5. See Figure 3-11. Use manual transfer handle (A)
   inside transfer switch to move main contacts to
   STANDBY (loads connected to standby power
   source).


Figure 3-11. Typical Manual Transfer Switch
Operation

5. Press MANUAL button on control panel to crank
   and start engine.

* * *

Transfer to Utility Power Source

Shut down generator and transfer to utility source after
utility power has been restored. Proceed as follows to
manually transfer to utility power and shut down generator:

1. Set generator MLCB (generator disconnect) to
   OFF (OPEN).

2. Press OFF button on control panel. Engine will
   shut down.

3. Run engine for one minute at no-load to stabilize
   internal temperature.

4. Verify utility power supply to transfer switch is
   turned off.

5. Set main contacts to UTILITY (loads connected to
   utility power source) using manual transfer handle
   inside transfer switch.

6. Turn on utility power supply to transfer switch using
   means provided (such as a utility MLCB).

7. Press AUTO button on control panel.

8. Press AUTO button on control panel.

9. Close and lock lid.


Automatic Transfer Operation

Proceed as follows to select automatic operation:

2. Verify normal utility power source voltage is available to loads connected to transfer switch.
3. Press AUTO button on control panel.

If generator is set to AUTO when utility fails (below 65%
of nominal), a five second (dealer programmable) line
interrupt delay time is started. The engine cranks and
starts if utility power is not available when timer expires.
An engine warm-up timer will be initiated once engine is
started. Timer duration varies depending on whether or
not Cold Smart Start is enabled. The controller will
transfer load to generator when warm-up time expires. If
utility power is restored (above 80% nominal) at any time
from initiation of engine start until generator is ready to

3. Press AUTO button on control panel.
4. Set generator MLCB (generator disconnect) to ON

Automatic Sequence of Operation

4. Set generator MLCB (generator disconnect) to ON
   (CLOSED).
   Generator will start automatically when utility source volt-

accept load (warm-up time has not elapsed), the controller completes start cycle and runs generator through its
normal cool down cycle. However, load will remain on
utility source.

Generator will start automatically when utility source voltage drops below a preset level. Loads are transferred to
standby power source after unit starts.

Cranking

The system will control the cyclic cranking as follows:
• 10 kW Unit: five cranking cycles as follows: 15

• 10 kW Unit: five cranking cycles as follows: 15
seconds cranking, seven seconds resting, followed
by four additional cycles of seven seconds cranking followed by seven seconds resting.
• 14–24 kW Units: five cranking cycles as follows:

• 14–24 kW Units: five cranking cycles as follows:
16 seconds cranking, seven seconds resting, 16
seconds cranking, seven seconds resting, followed
by three additional cycles of seven seconds cranking followed by seven seconds resting.

NOTE: An alarm will be triggered if generator does not
start after these five attempts.

Cold Smart Start is factory-enabled, but can be disabled
in the EDIT menu. Generator will monitor ambient temperature when Cold Smart Start is enabled. The warm-up
delay will be adjusted based on prevailing conditions.
See Table 3-2. If ambient temperature is below a fixed

Cold Smart Start

See Table 3-2. If ambient temperature is below a fixed
temperature (based on model) upon startup in AUTO,
generator will warm up for 30 seconds. This allows
engine to warm before a load is applied. The generator
will startup with normal warm-up delay of five seconds if
ambient temperature is at or above the fixed temperature.

| Table 3-2. Cold Smart Start Set Points |  |  |
| --- | --- | --- |
| Generator size | 10kW-20kW | 22/24kW |
| Fixed temperature | 50°F(10℃) | 20°F(-7℃) |

The generator controller display will show “Under Voltage” if cleaning cycle fails to clear the obstruction. After
several minutes, alarm message can be cleared, and the
generator restarted.
If the problem persists, make no further attempts to start.

A check for correct output voltage buildup will be performed when generator engine is started.

Cleaning Cycle

If the problem persists, make no further attempts to start.
Contact an IASD.

* * *

Load Transfer

The transfer of load when generator is running is dependent upon operating mode.

Shutting Generator Down While
Under Load or During a Utility Outage

DANGER

Automatic start-up. Disconnect utility power and
render unit inoperable before working on unit.
Failure to do so will result in death or serious injury.
(000191)

IMPORTANT NOTE: To avoid equipment damage,
follow these steps, in order, during utility outages.
Shutdowns may be required during utility outages to
perform routine maintenance or to conserve fuel.

To turn generator OFF:

1. Set utility MLCB to OFF (OPEN).

2. Set generator MLCB (generator disconnect) to
   OFF (OPEN).

3. Allow generator to run for cool-down for approximately one minute.

4. Set generator to OFF at the controller.

5. Set generator to OFF at the controller.

6. Remove 7.5A fuse from controller.


To turn generator back ON:

1. Install 7.5A fuse in controller.

2. Verify generator MLCB (generator disconnect) is
   OFF (OPEN).

3. Set generator to AUTO mode at the controller.

4. Generator will start and run. Allow generator to run

5. Generator will start and run. Allow generator to run
   and warm up for a few minutes.

6. Set generator MLCB (generator disconnect) to ON
   (CLOSED).

7. Set utility MLCB to ON (CLOSED).
   The system now operates in automatic mode.


The system now operates in automatic mode.

* * *

This page intentionally left blank.

* * *

Section 4: Maintenance

Maintenance

Regular maintenance will improve performance and
extend engine/equipment life. Generac Power Systems,
Inc. recommends that all maintenance work be performed by an Independent Authorized Service Dealer
(IASD). Regular maintenance, replacement, or repair of
the emissions control devices and systems may be performed by any repair shop or person of the owner’s
choosing. To obtain emissions control warranty service
free of charge, the work must be performed by an IASD.
See the emissions warranty.

Preparing for Maintenance

DANGER

Automatic start-up. Disconnect utility power and
render unit inoperable before working on unit.
Failure to do so will result in death or serious injury.
(000191)

WARNING

Equipment damage. Only qualified service personnel may
install, operate, and maintain this equipment. Failure to
follow proper installation requirements could result in death,
serious injury, and equipment or property damage.
(000182a)

Proceed as follows to prepare unit for maintenance:

1. Set utility MLCB to OFF (OPEN).

2. Lift lid and set generator MLCB (generator disconnect) to OFF (OPEN).

3. Press OFF button on controller.

4. If running during a utility outage, allow generator to
   run and cool down for one minute with no load.


Performing Scheduled Maintenance

6. Remove front panel and intake side panel.

It is important to perform maintenance as specified in the
Service Schedule for correct generator operation.
Engine oil and oil filter must be changed, and valve clearance adjusted (where applicable, see Engine) after first
25 hours of operation.
Emissions-critical maintenance must be performed as

Emissions-critical maintenance must be performed as
scheduled in order for emissions warranty to be valid.
Emissions-critical maintenance consists of servicing the
air filter and spark plug(s) in accordance with Service
Schedule.

Controller will prompt for Schedule A or Schedule B
maintenance to be performed. Schedule A maintenance
consists of oil, oil filter, and battery check. Schedule B
maintenance includes oil, oil filter, battery check, air
cleaner, spark plug(s), and valve clearance (where applicable, see Engine).
Since most maintenance alerts occur at the same time

Since most maintenance alerts occur at the same time
(most have two year intervals), only one will appear on
control panel display at a time. Once first alert is cleared,
the next active alert will be displayed.

* * *

Service Schedule

| Service | Daily If Running Continuously or Before Each Use | Every Year | Schedule A Every Two Years or 200 Hours | Schedule B Every Four Years or 400 Hours |
| --- | --- | --- | --- | --- |
| Inspect enclosure louvers for dirt and debris \* | ● |  |  |  |
| Inspect lines and connections for fuel or oil leaks | ● |  |  |  |
| Check engine oil level | ● |  |  |  |
| Inspect for water intrusion \*\* |  | ● |  |  |
| Perform fuel system leak test |  | ● |  |  |
| Check battery condition, electrolyte level, and state of charge |  | ● | ● | ● |
| Replace engine oil and oil filter † |  |  | ● | ● |
| Replace engine air filter |  |  |  | ● |
| Clean; inspect spark plug gap; replace if necessary |  |  |  | ● |
| Inspect/adjust valve clearance (where applicable) ‡ |  |  |  | ● |
| Inspect/clean sediment trap | See local codes and guidelines. |  |  |  |
| Contact the nearest IASD for assistance if necessary. |  |  |  |  |
| \*Remove any shrubs or tall grasses which have grown within3ft(0.91m)of intake and discharge louvers on enclosure sides.Clean any debris(dirt,grass clippings,etc.)which may have accumulated inside enclosure. |  |  |  |  |
| \*\*Verify all sources of potential water intrusion such as water sprinklers, roof run-off, rain gutter downspouts,and sump pump discharges are directed away from generator enclosure. |  |  |  |  |
| †Change engine oil and filter after first25hours of operation.In cold weather conditions(ambient below40°F\[4.4°C\]),or if unit is operated continuously in hot weather conditions(ambient above85°F\[29.4°C\]),change engine oil and filter every year or100 hours of operation. |  |  |  |  |
| ‡Inspect/adjust valve clearance after first25hours of operation.(Excludes units with hydraulic lifters.SeeEngine.) |  |  |  |  |

NOTE: Contact an IASD or visit [www.generac.com](http://www.generac.com/) for additional information on replacement parts.

Valve Adjustment

NOTE: Not required on 14 or 18 kW units with 816cc engines.

|  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |

Dates Performed:

Dates Performed:

Oil, Oil Filter, Air Filter, and Spark Plug Replacement

|  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |

* * *

Checking Engine Oil Level

WARNING

Risk of burns. Allow engine to cool before
draining oil or coolant. Failure to do so could
result in death or serious injury.
(000139)

(000139)

WARNING

Skin irritation. Avoid prolonged or repeated contact with
used motor oil. Used motor oil has been shown to cause
skin cancer in laboratory animals. Thoroughly wash
exposed areas with soap and water.
(000210)

(000135)

(000135)

IMPORTANT NOTE: Verify oil level daily when power
outages necessitate running generator for extended
periods. Generator will shut down if oil level is low.

Proceed as follows to check engine oil level:

1. Set utility MLCB to OFF (OPEN).

2. Set generator MLCB (generator disconnect) to
   OFF (OPEN).

3. Press OFF button to turn generator off. Wait five
   minutes.

4. See Figure 2-1, Figure 2-2, or Figure 2-3.

5. See Figure 2-1, Figure 2-2, or Figure 2-3.
   Remove oil dipstick and wipe it dry with a clean
   cloth.

6. Completely insert oil dipstick into oil dipstick tube

7. Completely insert oil dipstick into oil dipstick tube
   and remove.

8. Observe oil level. Oil level should be at FULL mark

9. If necessary, remove oil fill cap and add recommended oil to engine (with oil dipstick removed)
   until oil level reaches FULL mark. Insert oil dipstick
   and install fill cap. See Engine Oil Requirements.
   To restart generator:


To restart generator:

1. Press AUTO button on control panel.
2. Allow generator to start and warm up for a few min-

Engine Oil Requirements

CAUTION

7. Observe oil level. Oil level should be at FULL mark
   on oil dipstick.
8. If necessary, remove oil fill cap and add recom-

Engine damage. Verify proper type and quantity of
engine oil prior to starting engine. Failure to do so
could result in engine damage.
(000135)

Engine oil should be serviced in accordance with the recommendations of this manual to maintain product warranty. Generac maintenance kits consisting of engine oil,
oil filter, air filter, spark plug(s), a shop towel, and a funnel
are available through an IASD.

All Generac oil kits meet minimum American Petroleum
Institute (API) Service Class SJ, SL, or better. Do not use
special additives.
Synthetic SAE 5W-30 for all temperature ranges. See

Synthetic SAE 5W-30 for all temperature ranges. See
Engine.

Changing the Oil and Oil Filter

Proceed as follows to change oil and oil filter:

1. Lift lid and press MANUAL button on control panel
   to start engine, and run unit until it is thoroughly
   warmed up. Press OFF button on control panel to
   shut down engine.

2. See Figure 4-1, Figure 4-2, or Figure 4-3.

3. See Figure 4-1, Figure 4-2, or Figure 4-3.
   Remove front panel when unit has cooled. Pull oil
   drain hose (A) free of retaining clip. Remove cap
   from oil drain hose and place free end into a suitable container. Drain oil.


Figure 4-1. Oil Filter and Drain Location (10 kW)

* * *

Figure 4-2. Oil Filter and Drain Location (14–18 kW)

4. Remove oil filter (B) by turning it counterclockwise.

5. Screw new filter on by hand until gasket lightly contacts oil filter adapter. Tighten filter an additional
   three-quarter to one full turn.

6. Fill engine with recommended oil. See Engine Oil

7. Fill engine with recommended oil. See Engine Oil
   Requirements.

8. Press MANUAL button on control panel to start

9. Press MANUAL button on control panel to start
   engine. Run for one minute, and inspect for leaks.

10. Press OFF button on control panel to stop engine.

11. Press OFF button on control panel to stop engine.
   Wait five minutes.

12. Inspect oil level. Add oil as needed. DO NOT


Servicing the Air Cleaner

10. Inspect oil level. Add oil as needed. DO NOT
    OVERFILL.

11. Press AUTO button on control panel to return unit
    to AUTO.


WARNING

Risk of fire. Never operate engine without the
air cleaner installed. Operating engine without
the air cleaner could result in death or serious
injury.
(000249)

WARNING

Explosion and fire. Never clean air filter element
with gasoline or low flash-point detergents. Doing
so could result in death, serious injury, or
equipment damage.
(000580)

Proceed as follows to service air cleaner:

3. See Figure 4-4 or Figure 4-5. Remove cover clips
   (A) and air cleaner cover (B).

4. Remove front panel.


Figure 4-5. Servicing Air Cleaner (14–24 kW)

4. Remove old air filter element (C) and discard.

5. Thoroughly clean air cleaner enclosure of any dust
   or debris.

6. Install a new air filter element.


* * *

8. (14–24 kW units only): Verify air inlet duct (D) is
   correctly connected to air cleaner cover.

9. Press AUTO button on control panel to return unit
   to AUTO.


Spark Plug(s)

WARNING

Electric shock. Do not disconnect spark
plug wires with engine running. Doing so
could result in death or serious injury.
(000140a)

Proceed as follows to inspect spark plug gap(s) and
replace spark plug(s) as necessary:

1. With generator OFF and engine cool, lift lid and

2. With generator OFF and engine cool, lift lid and
   remove front panel.

3. Clean area around base of spark plug(s) to keep

4. Clean area around base of spark plug(s) to keep
   dirt and debris out of engine.

5. Remove spark plug(s) and inspect. Install new

6. Clean spark plug(s) by scraping or washing with a
   wire brush and commercial solvent. Do not blast
   spark plug(s) to clean.


NOTE: Clean spark plug(s) in emergency situations only.
Otherwise, replace spark plug(s).

5. See Figure 4-6. Inspect spark plug gap(s) using a
   wire feeler gauge. Replace spark plug(s) if spark
   plug gap is out of specification. See General Information.

000211

Figure 4-6. Spark Plug Gap Measurement

7. Press AUTO button to return unit to AUTO mode.

8. Install spark plug(s), and tighten to 18.4 ft-lbs (25
   Nm).


Valve Clearance Adjustment

NOTE: New spark plug(s) should have spark plug gap
checked prior to installation.

IMPORTANT NOTE: Contact an IASD for service
assistance. Correct valve clearance is essential for
prolonging the life of the engine. Excludes units
equipped with hydraulic lifters. See Engine.

(000560)

IMPORTANT NOTE: Valve lash not required on 14 or
18 kW units with 816cc engine. See Engine.

Inspect valve clearance after first 25 hours of operation,
then after 400 hour intervals. Adjust if necessary.

Checking Valve Clearance

WARNING

Risk of Burn. Allow the engine to cool before
performing the following procedure. Failure
to do so could result in serious injury.
(000560)

WARNING

Accidental Start-up. Disconnect the negative battery
cable, then the positive battery cable when working
on unit. Failure to do so could result in death
or serious injury. (000130)

WARNING

Accidental start-up. Disconnect spark plug wires when
working on unit. Failure to do so could result in death
or serious injury.
(000141)

Proceed as follows to check valve clearance.

NOTE: Engine should be cool before checking valve
clearance. Adjustment is not needed if valve clearance is
within dimensions provided in Engine.

1. Close fuel valve and disconnect battery to avoid
   accidental startup.

2. Remove spark plug wire(s), and position spark plug
   wire(s) away from spark plug(s).

3. Remove spark plug(s).

4. Verify piston is at top dead center (TDC) of its compression stroke (both valves closed).


NOTE: To move piston to TDC, remove intake baffle at
front of the engine to access the flywheel nut. Use a large
socket and socket wrench to rotate flywheel nut clockwise, which will rotate the crankshaft. Watch piston
through spark plug hole. Piston will move up and down.
Piston is at TDC when at its highest point of travel.

* * *

6. See Figure 4-7 or Figure 4-8. Verify valve clearance between each rocker arm (E) and valve stem
   (F) with a feeler gauge.

Figure 4-7. Valve Clearance Adjustment (10 kW)

Figure 4-8. Valve Clearance Adjustment (20–24 kW)

7. Install replacement valve cover gasket(s).

8. Install valve cover(s). Tighten fasteners in a cross

9. Install valve cover(s). Tighten fasteners in a cross
   pattern, tightening to:


IMPORTANT NOTE: Valve lash not required on 14 or
18 kW units with 816cc engine. See Engine.

See Figure 4-7 or Figure 4-8. Proceed as follows to adjust valve clearance:

| 10kW | 80in-lbs(9.0Nm) |
| --- | --- |
| 20-24kW | 60in-lbs(6.8Nm) |

Adjusting Valve Clearance

NOTE: Allow engine to cool before adjusting valve clearance.

WARNING

1. Remove spark plug wire(s) and position spark plug
   wire(s) away from spark plug(s).

2. Remove spark plug(s).

3. Remove the four screws attaching valve cover.
   Remove and discard gasket.

4. Verify piston is at TDC of its compression stroke
   (both valves closed).

5. Loosen rocker jam nut (C) using a 10 mm wrench
   (10 kW units) or 13 mm wrench (20–24 kW units).

6. Turn pivot ball stud (D) using a 14 mm wrench (10
   kW units), or 10 mm hex key (20–24 kW units)
   while inspecting clearance between rocker arm (E)
   and valve stem (F) with a feeler gauge. Adjust
   clearance as per Engine.


NOTE: Hold rocker jam nut in place as pivot ball stud is
turned.

7. When valve clearance is correct, hold pivot ball
   stud in place with a wrench and tighten rocker arm
   jam nut. Tighten jam nut according to:

| 10kW | 53in-lbs(6.0Nm) |
| --- | --- |
| 20-24kW | 174in-lbs(19.68Nm) |

8. Inspect valve clearance to verify it did not change.

9. Install valve cover. Tighten fasteners in a cross pattern. Tighten to:

10. Install new valve cover gasket.


| 10kW | 80in-lbs(9.0Nm) |
| --- | --- |
| 20-24kW | 60in-lbs(6.8Nm) |

NOTE: Start all four screws before tightening, or it will
not be possible to get all screws in place. Verify valve
cover gasket is in place.

11. Install spark plug(s) and tighten to 18 ft-lbs (25
    Nm).

12. Attach spark plug wire(s) to spark plug(s).

13. Attach spark plug wire(s) to spark plug(s).

14. Repeat process for other cylinder if equipped.

15. Repeat process for other cylinder if equipped.


Battery Maintenance

DANGER

Explosion. Do not dispose of batteries in a fire.
Batteries are explosive. Electrolyte solution can cause
burns and blindness. If electrolyte contacts skin or eyes,
flush with water and seek immediate medical attention.
(000162)

* * *

WARNING

Explosion. Batteries emit explosive gases while
charging. Keep fire and spark away. Wear protective
gear when working with batteries. Failure to do so
could result in death or serious injury.
(000137a)

(000137a)

WARNING

Explosion. Batteries emit explosive gases.
Always disconnect negative battery cable
first to avoid spark. Failure to do so could
result in death or serious injury.
(000238)

WARNING

Electrical shock. Disconnect battery ground
terminal before working on battery or battery
wires. Failure to do so could result in death
or serious injury.
(000164)

Risk of burns. Batteries contain sulfuric acid and can
cause severe chemical burns. Wear protective gear
when working with batteries. Failure to do so could
result in death or serious injury.
(000138a)

WARNING
Risk of burn. Do not open or mutilate batteries.

Risk of burn. Do not open or mutilate batteries.
Batteries contain electrolyte solution which can cause
burns and blindness. If electrolyte contacts skin or
eyes, flush with water and seek immediate medical
attention. (000163a)

Strictly observe the following precautions when working
on batteries:
• Remove 7.5A fuse from generator control panel.

• Disconnect battery charger as directed in Inspecting the Battery.
• Use tools with insulated handles.

Always recycle batteries in accordance with local laws
and regulations. Contact your local solid waste collection
site or recycling facility to obtain information on local
recycling processes. For more information on battery
recycling, visit the Battery Council International website
at: [http://batterycouncil.org](http://batterycouncil.org/)
Strictly observe the following precautions when working

• Use tools with insulated handles.
• Wear rubber gloves and boots.

WARNING

• Do not place tools or metallic objects on top of battery.
• Disconnect charging source prior to connecting or

• Disconnect charging source prior to connecting or
disconnecting battery terminals.
• Wear full eye protection and protective clothing.

• Wear full eye protection and protective clothing.
• If electrolyte contacts skin, wash it off immediately

• If electrolyte contacts skin, wash it off immediately
with water.
• If electrolyte contacts eyes, flush thoroughly with

• If electrolyte contacts eyes, flush thoroughly with
water immediately and seek medical attention.
• Wash down spilled electrolyte with an acid neutral-

• Wash down spilled electrolyte with an acid neutralizing agent. A common practice is to use a solution
of 1 lb (454 g) bicarbonate of soda to 1 gal (3.8 L)
of water. Add bicarbonate of soda solution until evidence of reaction (foaming) has ceased. Flush
resulting liquid with water and dry area completely.
• DO NOT smoke near battery.

• DO NOT smoke near battery.

• DO NOT cause flame or spark in battery area.
• Discharge static electricity from the body before

• Discharge static electricity from the body before
touching battery by first touching a grounded metal
surface.

Battery should be regularly inspected per Service
Schedule. Contact an IASD for assistance if necessary.

Proceed as follows to inspect battery:

1. Press OFF button to shut down generator, then lift

Inspecting the Battery

1. Press OFF button to shut down generator, then lift
   lid and remove front panel.

2. Remove 7.5A fuse from control panel.

3. Remove intake side panel. (See Intake Side Panel
   Removal.)


Removal.)
4\. See Figure 4-9. Disconnect white battery charger
cable.

002389

Figure 4-9. Disconnecting Battery Charger Cable

* * *

5. See Figure 4-10. Inspect battery posts and cables
   for tightness and corrosion. Tighten and clean as
   necessary.

Figure 4-10. Battery Cables

001832

6. Unsealed batteries only: Completely disconnect
   battery, removing negative battery cable first.
   Check battery fluid level and, if necessary, fill with
   distilled water only. DO NOT use tap water. Have
   an IASD or a qualified service technician verify
   state of charge and condition.

7. Connect positive battery cable, then negative bat-

8. Connect positive battery cable, then negative battery cable.

9. Connect battery charger cable.

10. Install intake side panel, and install 7.5 A fuse.

11. Press AUTO button on controller.

12. Install front panel and close generator lid.


Cleaning the Sediment Trap

The sediment trap removes contaminants (moisture and
fine particles) from gaseous fuels before they enter the
fuel regulator. Accumulated moisture and particles must
be emptied from the sediment trap per local codes and
guidelines.
Proceed as follows to clean sediment trap:

1. Remove intake side panel. See Intake Side Panel
   Removal.

2. Turn generator fuel supply OFF.

3. See Figure 4-11. Unscrew and remove cap (A).

4. Use a clean-out tool (not provided) to remove
   accumulated moisture and particles from cap and
   body (B).

5. Wipe inside of each component with a clean, dry,
   lint-free cloth.


Figure 4-11. Cleaning the Sediment Trap

7. Tighten cap with an appropriately sized pipe
   wrench. DO NOT overtighten.

8. Turn generator fuel supply ON. Inspect for leaks by

9. Turn generator fuel supply ON. Inspect for leaks by
   spraying all connection points with a non-corrosive
   gas leak detection fluid. Solution should not be
   blown away or form bubbles.

10. Install intake side panel.


Post Maintenance Checks

Proceed as follows to perform post maintenance checks:

1. Perform required maintenance procedure(s).

2. Install intake side panel and front panel if removed.
   (See Intake Side Panel Removal and Front
   Access Panel Removal.)

3. Install 7.5A fuse in control panel.

4. Complete Install Wizard information.

5. Press AUTO button on control panel. Allow unit to
   run for one minute with no load (if running during a
   utility outage).

6. Set generator MLCB (generator disconnect) to ON
   (CLOSED).

7. Set utility MLCB to ON (CLOSED).


The system is now in AUTO.

NOTE: If correct utility is present at this time, generator
will perform its usual shutdown process.

* * *

Performing Fuel System Leak Test

DANGER

Explosion and fire. Fuel and vapors are extremely
flammable and explosive. No leakage of fuel is
permitted. Keep fire and spark away. Failure to do
so will result in death or serious injury.
(000192)

All products are factory-tested before shipping to verify
the performance and integrity of the fuel system. However, it is important to perform a final fuel system leak test
before starting the generator. The entire fuel system
should be tested from supply to regulator.
See Figure 4-12. Perform a final fuel system leak test

It is best practice to perform a fuel system leak test
during normally-scheduled maintenance.

Figure 4-12. Connection Points to Leak Check

004038

DO NOT start or operate generator if it has been submerged in water. Have an IASD thoroughly clean, dry,
and inspect generator following any submersion in water.
If the structure (home) has been flooded, it should be
inspected by a certified electrician to verify there will not
be any electrical problems during generator operation or
when utility power is returned.

Attention After Submersion

Corrosion Protection

Regular scheduled maintenance should be conducted to
inspect unit for corrosion. Inspect all metal components
of generator, including base frame, brackets, alternator
can, the entire fuel system (inside and outside of the generator), and fastener locations. If there is corrosion found
on generator components (e.g. regulator, engine/alternator mounts, fuel plenum, etc.), replace parts as necessary.
Periodically wash and wax enclosure using automotive

Periodically wash and wax enclosure using automotive
type products. Do not spray unit with a hose or power
washer. Use warm, soapy water and a soft cloth. Frequent washing is recommended in salt water/coastal
areas. Spray engine linkages with a light oil such as WD-
40.

Remove From and Return To Service
Procedure

Remove From Service

WARNING

Explosion. Batteries emit explosive gases.
Always disconnect negative battery cable
first to avoid spark. Failure to do so could
result in death or serious injury.
(000238)

01. Start engine and allow it to warm up.

02. Close fuel shutoff valve in fuel supply line and
    allow engine to stop.

03. Set generator MLCB (generator disconnect) to

04. Set generator MLCB (generator disconnect) to
    OFF (OPEN) once engine has stopped.

05. Disconnect battery charger AC input T1/Neutral

06. Disconnect battery charger AC input T1/Neutral
    cable (with white sleeve) at controller.

07. Remove 7.5A fuse from generator control panel.

08. Remove 7.5A fuse from generator control panel.

09. Disconnect battery cables. Remove negative bat-

10. Disconnect battery cables. Remove negative battery cable first.

11. Drain oil completely while engine is still warm, and
    then fill crankcase with oil. See Changing the Oil
    and Oil Filter.

12. Remove battery and store in a cool, dry place.


* * *

Return to Service

WARNING

Explosion. Batteries emit explosive gases.
Always connect positive battery cable first to
avoid spark. Failure to do so could result in
death or serious injury.
(000133)

CAUTION

Equipment damage. Do not make battery
connections in reverse. Doing so will result
in equipment damage.
(000167a)

(000167a)

Proceed as follows to return unit to service after storage:

01. Inspect engine tag for oil viscosity and classification. Drain and fill with recommended oil if necessary.

02. Verify state of battery. Fill all cells of unsealed batteries to correct level with distilled water. DO NOT
    use tap water. Charge battery to 100% state of
    charge. Replace battery if faulty.

03. Clean and wipe down generator enclosure.

04. Clean and wipe down generator enclosure.

05. Connect battery. Observe battery polarity. Damage
    will occur if battery is connected incorrectly. Install
    positive battery cable first.

06. Verify 7.5A fuse is removed from generator control
    panel.

07. Connect battery charger AC input T1/Neutral cable
    (with white sleeve) at controller.

08. Open fuel shutoff valve.

09. Insert 7.5 A fuse into generator control panel.

10. Complete Install Wizard procedure (diagrammed in

11. Complete Install Wizard procedure (diagrammed in
    generator installation manual).

12. Press MANUAL button to start unit. Allow unit to

13. Press MANUAL button to start unit. Allow unit to
    warm up for a few minutes.

14. Press OFF button to stop unit.

15. Press OFF button to stop unit.

16. Set generator MLCB (generator disconnect) to ON
    (CLOSED).

17. Press AUTO button on control panel.


The generator is ready for service.

13. Press AUTO button on control panel.

NOTE: Exercise timer and current date and time must be
reset if battery is discharged or has been disconnected.

* * *

Section 5: Troubleshooting / Quick Reference
Guide

Generator Troubleshooting

| Problem | Cause | Correction |
| --- | --- | --- |
| Engine will not crank | Blown fuse. | Correct short circuit condition by replacing 7.5 A fuse in generator control panel. Contact an IASD if fuse continues to blow. |
| Loose, corroded, or faulty battery cables. | Tighten, clean, or replace as necessary.\* |  |
| Faulty starter contact. |  |  |
| Faulty starter motor. |  |  |
| Discharged battery. | Charge or replace battery. |  |
| Engine cranks but will not start | No fuel. | Replenish fuel / turn on fuel valve. |
| Faulty fuel solenoid (FS). | Contact an IASD for assistance. |  |
| Harness/wiring issue. |  |  |
| Faulty spark plug(s). | Clean; inspect spark plug gap; replace spark plug(s) if necessary. |  |
| Valve clearance out of adjustment, if applicable. See Engine. | Inspect and adjust valve clearance. |  |
| Engine starts hard and runs rough | Plugged or damaged air cleaner. | Inspect and clean air cleaner. |
| Faulty spark plug(s). | Clean; inspect spark plug gap; replace spark plug(s) if necessary. |  |
| Incorrect fuel pressure. | Verify fuel pressure to regulator is 10-12 in water column(2.49-2.99kPa)for LP gas,and3.5-7.0inwatercolumn(0.87-1.74kPa)forNG. |  |
| Fuel selector in wrong position. | Set fuel conversion valve to correct position and program controller for fuel type. |  |
| Valve clearance out of adjustment,if applicable.See Engine. | Inspect and adjust valve clearance. |  |
| Internal engine issue. | Contact an IASD for assistance. |  |
| Unit is set to OFFbut engine continues to run | Controller wired incorrectly. | Contact an IASD for assistance. |
| Faulty control board. |  |  |
| No AC output from generator | Generator MLCB(generator disconnect)is OFF(OPEN). | Set generator MLCB(generator disconnect)to ON(CLOSED). |
| Generator internal failure. | Contact an IASD for assistance. |  |
| Engine may be warming up.See Cold Smart Start. | Check the controller screen to verify status. |  |

* * *

Troubleshooting / Quick Reference Guide

| Problem | Cause | Correction |
| --- | --- | --- |
| No transfer to standby after utility source failure | Generator MLCB (generator disconnect) is OFF(OPEN). | Set generator MLCB (generator disconnect) to ON(CLOSED). |
| Faulty transfer switch coil. | Contact an IASD for assistance. |  |
| Faulty transfer relay. |  |  |
| Transfer relay circuit open. |  |  |
| Faulty control logic board. |  |  |
| Engine may be warming up. See Cold Smart Start. | Check controller screen to verify status. |  |
| Unit consumes large amounts of oil | Excessive engine oil. | Adjust oil to correct level. See Checking Engine Oil Level. |
| Faulty engine breather. | Contact an IASD for assistance. |  |
| Incorrect type or viscosity of oil. | See Engine Oil Requirements. |  |
| Damaged gasket, seal, or hose. | Inspect for oil leaks. |  |
