| Restricted air filter. | Replace air filter. |  |
| Wi-Fi network connection broken or intermittent | Various. | See Wi-Fi module owner's manual. |
| \\* Contact an IASD or visit [www.generac.com](http://www.generac.com/) for assistance. |  |  |

* * *

Quick Reference Guide

To clear an active alarm, press OFF button on the control panel, then the ENTER button, and finally the AUTO button.
Contact an IASD if alarm reoccurs.

| Active Alarm | LED | Problem | Action | Solution |
| --- | --- | --- | --- | --- |
| NONE | FLASHING GREEN | Unit running in AUTO but no power in house. | Check generator MLCB (generator disconnect). If it is ON, contact an IASD. | Check generator MLCB (generator disconnect). If it is ON, contact an IASD. |
| HIGH TEMPERATURE | RED | Unit shuts down during operation. | Check LEDs / screen for alarms. | Inspect ventilation around generator, intake, exhaust, and rear of generator. If no obstructions are present, contact an IASD. |
| OVERLOAD REMOVE LOAD | RED | Unit shuts down during operation. | Check LEDs / screen for alarms. | Clear alarm and remove household loads from generator. Put in AUTO and restart. |
| RPM SENSE LOSS | RED | Unit was running and shut down, attempts to restart. | Check LEDs / screen for alarms. | Clear alarm and remove household loads from generator. Put into AUTO and restart. If generator does not start, contact an IASD. |
| NOT ACTIVATED | NONE | Unit will not start in AUTO with utility loss. | Check if screen says unit not activated. | See Activation section in installation manual. |
| NONE | GREEN | Unit will not start in AUTO with utility loss. | Check screen for start delay countdown. | If startup delay is greater than expected, contact an IASD to adjust from 2 to 1500 seconds. |
| LOW OIL PRESSURE | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Check oil level and add oil as needed. If oil level is correct, contact an IASD. |
| RPM SENSE LOSS | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Clear alarm. Using control panel, check battery by navigating to BATTERY MENU option from MAIN MENU. If battery condition displays GOOD, contact an IASD. If control panel displays CHECK BATTERY, replace battery. |
| OVERCRANK | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Verify fuel line shutoff valve is ON. Clear alarm. Start unit in MANUAL. If it does not start, or starts and runs rough, contact an IASD. |
| LOW VOLTS REMOVE LOAD | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Clear alarm and remove household loads from generator. Put in AUTO and restart. |
| OVERSPEED | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Contact an IASD. |
| UNDERVOLTAGE | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Contact an IASD. |
| UNDERSPEED | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Contact an IASD. |
| STEPPER OVERCURRENT | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Contact an IASD. |
| WIRING ERROR | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Contact an IASD. |
| OVERVOLTAGE | RED | Unit will not start in AUTO with utility loss. | Check LEDs / screen for alarms. | Contact an IASD. |

* * *

Troubleshooting / Quick Reference Guide

| Active Alarm | LED | Problem | Action | Solution |
| --- | --- | --- | --- | --- |
| AUXILIARY SHUTDOWN | RED | Unit will not start. | Check auxiliary shutdown switches | Set auxiliary shutdown switch(es) to CLOSED(I). Clear alarm. |
| LOW BATTERY | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Clear alarm. Using control panel, check battery by navigating to BATTERY MENU option from MAIN MENU. If battery condition displays GOOD, contact an IASD.If control panel displays CHECK BATTERY, replace battery. |
| BATTERY PROBLEM | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Contact an IASD. |
| CHARGER WARNING | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Contact an IASD. |
| CHARGER MISSING AC | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Contact an IASD. |
| SERVICE A | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Perform SERVICE A maintenance.Press ENTER to clear. |
| SERVICE B | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Perform SERVICE B maintenance.Press ENTER to clear. |
| INSPECT BATTERY | YELLOW | Yellow LED illuminated in any state. | Check screen for additional information. | Inspect battery.Press ENTER to clear. |

* * *

* * *

Part No. A0000973303 Rev. A 10/09/2020
©2020 Generac Power Systems, Inc.
All rights reserved.
Specifications are subject to change without notice.
No reproduction allowed in any form without prior written
consent from Generac Power Systems, Inc.

Generac Power Systems, Inc.
S45 W29290 Hwy. 59
Waukesha, WI 53189
1-888-GENERAC (1-888-436-3722)
[www.generac.com](http://www.generac.com/)

---

## [PDF] diagnostic repair manual - Generator-Info.Com

**Source:** http://generator-info.com/Generac/Home%20Units/Generac%20Home%20Units%20Service%20Manual.pdf

AIR-COOLED

DIAGNOSTIC
REPAIR MANUAL
AUTOMATIC HOME STANDBY GENERATORS

Visit us online at
[www.guardiangenerators.com](http://www.guardiangenerators.com/)

Models:
4389, 4758 (6 kW NG, 7 kW LP)
4456, 4759 (12 kW NG, 12 kW LP)
4390, 4760 (13 kW, 15 kW LP)

GUARDIAN
by Generac Power Systems, Inc.

* * *

DIAGNOSTIC
REPAIR MANUAL

TABLE OF CONTENTS

PART TITLE
Specifications
1 General Information
2 AC Generators
3 V-Type Prepackaged Transfer Switches
4 DC Control
5 Operational Tests and Adjustments
6 Disassembly
7 Electrical Data

Air-cooled, Prepackaged
Automatic Standby
Generators
Models:
04389, 04758 (6 kW NG, 7 kW LP)
04456, 04759 (12 kW NG, 12 kW LP)
04390, 04760 (13 kW NG, 15 kW LP)

* * *

ELECTRICAL FORMULAS

TO FIND KNOWN VALUES 1-PHASE 3-PHASE
KILOWATTS (kW) Volts, Current, Power Factor E x I 1000 E x I x 1.73 x PF 1000
KVA Volts, Current E x I 1000 E x I x 1.73 1000
AMPERES kW, Volts, Power Factor kW x 1000 E kW x 1000 E x 1.73 x PF
WATTS Volts, Amps, Power Factor Volts x Amps E x I x 1.73 x PF
NO. OF ROTOR POLES Frequency, RPM 2 x 60 x Frequency RPM 2 x 60 x frequency RPM
FREQUENCY RPM, No. of Rotor Poles RPM x Poles 2 x 60 RPM x Poles 2 x 60
RPM Frequency, No. of Rotor Poles 2 x 60 x Frequency Rotor Poles 2 x 60 x Frequency Rotor Poles
kW (required for Motor) Motor Horsepower, Efficiency HP x 0.746 Efficiency HP x 0.746 Efficiency
RESISTANCE Volts, Amperes E I E I
VOLTS Ohm, Amperes I x R I x R
AMPERES Ohms, Volts E R E R
E = VOLTS I = AMPERES R = RESISTANCE (OHMS) PF = POWER FACTOR

Page 1

* * *

SPECIFICATION

GENERATOR

Models 04389, 04758
Rated Max. Continuous Power Capacity (Watts\*)
6,000 G/7,000 LP
Rated Voltage
120/240
Rated Max. Continuous Load Current (Amps)
50.0 NG/58.3 LP
25.0 NG/29.2 LP
Main Line Circuit Breaker
30 Amp
Phase
1
Number of Rotor Poles
2
Rated AC Frequency
60 Hz
Power Factor
1
Battery Requirement
Group 26/26R
12 Volts and
350 Cold-cranking
Ampere Minimum
Group 26/26R
12 Volts and
550 Cold-cranking
Ampere Minimum
Group 26/26R
12 Volts and
550 Cold-cranking
Ampere Minimum
Group 26/26R
12 Volts and
550 Cold-cranking
Ampere Minimum
Group 26/26R
12 Volts and
550 Cold-cranking
Ampere Minimum
Output Sound Level @ 23 ft (7m) at full load
68 ft (A)
20 F (-28 C) to 104 F (40 C)
Normal Operating Range

- Maximum voltage and current are subject to and limited by such factors as fuel Blu content, ambient temperature, altitude, engine power and condition, etc. Maximum power decreases about 3.5 percent for each 1,000 feet above sea level, and also will decrease about 1 per cent for each 6 (10 C) above 16 (60 F) ambient temperature.
  \*\*Load current values shown for 120 volts are maximum TOTAL values for two separate circuits. The maximum current in each circuit must not exceed the value stated for 240 volts.
  15,000 watt with upgrade kit 04574-0. Kit includes power harnesses and 70 amp 2-pole circuit breaker.

ENGINE

Models 04389, 04758
Type of Engine
GH-410
Number of Cylinders
1
Rated Horsepower
14.5 @ 3,600 rpm
Displacement
410bc
Cylinder Block
Aluminum/m/Cast
Iron Sleeve
Overhead Valves
Solid-state w/Magneto
RC12YC
0.76 mm (0.030 inch)
8.51
12 Vdc
Approx. 1.5 Ots
Generac Part # 070185
Generac Part # 0C8127
Generac Part # 0C8127
Generac Part # 0C8127
Operating RPM
3,600
3,600
3,600

Models 04456, 04759
GT-990
GT-990
30 @ 3,600 rpm
992cc
Aluminum/wCast
Iron Sleeve
Overhead Valves
Solid-state w/Magneto
RC12YC
0.5 mm (0.020 inch)
8.51
12 Vdc
Approx. 1.7 Ots
Generac Part # 070185
Generac Part # 0C8127
Generac Part # 0C8127
Generac Part # 0C8127

- Natural gas is in cubic feet per hour.\*LP is in gallons per hour/cubic feet per hour.

FUEL CONSUMPTION

Model #
1/2 Load
Natural Gas\*
Full Load
1/2 Load
Full Load
04389, 04758
74
105
0.91/33
1.21/44.1
04556, 04769
114
185
1.34/48.9
2.17/79.0
04300, 04720
148.5
240
1.73/63.2
2.80/102.3

STATOR WINDING RESISTANCE VALUES / ROTOR RESISTANCE

Model 04692
Models 04389
04759
Models 04456
04759
Models 04390
04760
Power Winding; Across 11 & 22
0.190-0.208 ohms
0.223-0.259 ohms
0.115 ohms
0.080/0.08 ohms
Power Winding; Across 33 & 44
0.190-0.208 ohms
0.223-0.259 ohms
0.115 ohms
0.080/0.08 ohms
Excitation Winding; Across 2 & 6
1.442-1.670 ohms
1.53-1.77 ohms
0.745 ohms
0.705 ohms
Engine Run Winding; Across 55 & 66A
0.104-0.120 ohms
0.100-0.169 ohms
0.108 ohms
0.087 ohms
Battery Charge Winding; Across 66 & 77
0.137-0.158 ohms
0.146-0.169 ohms
0.164 ohms
0.130 ohms
Rotor Resistance
15.42-17.55 ohms
11.88-13.76 ohms
15.9 ohms
19.9 ohms

* * *

SPECIFICATIONS

MOUNTING DIMENSIONS

308
\[12"\]
743
\[29.25\]
704
\[27.7\]
207 \[8.14\]
TRANSFER SWITCH
(IF SUPPLIED)

330.2mm
\[01.19\]
LIFTING HOLES 4-CORNERS

"DO NOT LIFT BY THE ROOF"

604 \[23.5\]
716 \[28\]
622 \[24.5\]
LEFT SIDE VIEW
76.2mm (3.00")
PEA GRAVEL
MINIMUM

1193 \[47\]
1232 \[48.5\]
FRONT VIEW

\*\*ALL DIMENSIONS IN:
MILLIMETERS \[INCHES\]

HOME STANDBY GENERATOR
INSTALLATION DIAGRAM

Page 3

* * *

SPECIFICATIONS

MOUNTING DIMENSIONS

AIR
OUTLET
490.7 \[19.3\]'
91.4mm \[38.0°\]
MINIMUM OPEN AREA
ALL AROUND UNIT

AIR INTAKE
1172.3 \[46.2\]'

3\* NPT FUEL INLET
GAS PRESSURE OF 111 M³
WATER COLUMN REQUIRED

CABLE ACCESS HOLES
(REMOVE PLUG FOR ACCESS)

GROUNDING LUG

260
\[10.2\]'
149
\[5.9\]'
RIGHT SIDE VIEW

REAR VIEW

\*\*ALL DIMENSIONS IN:
MILLIMETERS \[INCHES\]

HOME STANDBY GENERATOR
INSTALLATION DIAGRAM

Page 4

* * *

SPECIFICATIONS

MAJOR FEATURES

7 kW, Single Cylinder GH-410 Engine

CONTROL PANEL
DATA DECAL
EXHAUST
ENCLOSURE
AIR FILTER
FUEL REGULATOR
(BEHIND BATTERY COMPARTMENT)
OIL FILTER
BATTERY COMPARTMENT

12 kW and 15 kW, V-twin GT-990 Engine

AIR FILTER
DATA
DECAL
CONTROL
PANEL
OIL DIPSTICK
EXHAUST
ENCLOSURE
FUEL REGULATOR
(BEHIND BATTERY COMPARTMENT)
OIL FILTER
BATTERY COMPARTMENT

Page 5

* * *

PART 1
GENERAL
INFORMATION

Air-cooled, Prepackaged
Automatic Standby Generators
Models:
04389, 04758 (6 kW NG, 7 kW LP)
04456, 04759 (12 kW NG, 12 kW LP)
04390, 04760 (13 kW NG, 15 kW LP)

TABLE OF CONTENTS

PART TITLE
1.1 Generator Identification
1.2 Prepackaged Installation Basics
1.3 Preparation Before Use
1.4 Testing, Cleaning and Drying
1.5 Engine-Generator Protective Devices
1.6 Operating Instructions
1.7 Automatic Operating Parameters

* * *

INTRODUCTION

This Diagnostic Repair Manual has been prepared
especially for the purpose of familiarizing service
personnel with the testing, troubleshooting and repair
of air-cooled, prepackaged automatic standby
generators. Every effort has been expended to
ensure that information and instructions in the manual
are both accurate and current. However, Generac
reserves the right to change, alter or otherwise
improve the product at any time without prior
notification.
The manual has been divided into ten PARTS. Each

The manual has been divided into ten PARTS. Each
PART has been divided into SECTIONS. Each
SECTION consists of two or more SUBSECTIONS.

It is not our intent to provide detailed disassembly and
reassemble instructions in this manual. It is our intent
to (a) provide the service technician with an
understanding of how the various assemblies and
systems work, (b) assist the technician in finding the
cause of malfunctions, and (c) effect the expeditious
repair of the equipment.

ITEM NUMBER:
Many home standby generators are manufactured to

Many home standby generators are manufactured to
the unique specifications of the buyer. The Model
Number identifies the specific generator set and its
unique design specifications.

SERIAL NUMBER:

Used for warranty tracking purposes.

Figure 1. A Typical Data Plate

* * *

❏ Connecting power source and load lines.
❏ Connecting system control wiring.

INTRODUCTION

Information in this section is provided so that the
service technician will have a basic knowledge of
installation requirements for prepackaged home
standby systems. Problems that arise are often
related to poor or unauthorized installation practices.
A typical prepackaged home standby electric system

❏ Connecting system control wiring.
❏ Post installation tests and adjustments.

❏ Grounding the generator.
❏ Providing a fuel supply.

❏ Providing a fuel supply.
❏ Mounting the load center.

❏ Mounting the load center.
❏ Connecting power source and load lines.

❏ Selecting a Location
❏ Grounding the generator.

❏ Post installation tests and adjustments.

SELECTING A LOCATION

Install the generator set as close as possible to the
electrical load distribution panel(s) that will be powered
by the unit, ensuring that there is proper ventilation for
cooling air and exhaust gases. This will reduce wiring
and conduit lengths. Wiring and conduit not only add to
the cost of the installation, but excessively long wiring
runs can result in a voltage drop.

GROUNDING THE GENERATOR

The National Electric Code requires that the frame
and external electrically conductive parts of the
generator be property connected to an approved
earth ground. Local electrical codes may also require
proper grounding of the unit. For that purpose, a
grounding lug is attached to the unit. Grounding may
be accomplished by attaching a stranded copper wire
of the proper size to the generator grounding lug and
to an earth-driven copper or brass grounding-rod
(electrode). Consult with a local electrician for
grounding requirements in your area.

LP (propane) gas is usually supplied as a liquid in
pressure tanks. Both the air-cooled and the liquid
cooled units require a "vapor withdrawal" type of fuel
supply system when LP (propane) gas is used. The
vapor withdrawal system utilizes the gaseous fuel
vapors that form at the top of the supply tank.

Prepackaged units with air-cooled engine were
operated, tested and adjusted at the factory using
natural gas as a fuel. These air-cooled engine units can be
converted to use LP (propane) gas by making a few
adjustments for best operation and power.
LP (propane) gas is usually supplied as a liquid in

The pressure at which LP gas is delivered to the
generator fuel solenoid valve may vary considerably,
depending on ambient temperatures. In cold weather,
supply pressures may drop to "zero". In warm
weather, extremely high gas pressures may be
encountered. A primary regulator is required to
maintain correct gas supply pressures.
Recommended gaseous fuel pressure at the inlet side

Recommended gaseous fuel pressure at the inlet side
of the generator fuel solenoid valve is (a) a minimum
of 11 inches water column (6.38 ounces per square
inch), and (b) a maximum of 14 inches water column
(8 ounces per square inch). A primary regulator is
required to ensure that proper fuel supply pressures
are maintained.

DANGER: LP AND NATURAL GAS ARE BOTH
HIGHLY EXPLOSIVE. GASEOUS FUEL LINES
MUST BE PROPERLY PURGED AND TESTED
FOR LEAKS BEFORE THIS EQUIPMENT IS
PLACED INTO SERVICE AND PERIODICALLY
THEREAFTER. PROCEDURES USED IN
GASEOUS FUEL LEAKAGE TESTS MUST
COMPLY STRICTLY WITH APPLICABLE FUEL
GAS CODES. DO NOT USE FLAME OR ANY
SOURCE OF HEAT TO TEST FOR GAS
LEAKS. NO GAS LEAKAGE IS PERMITTED.
LP GAS IS HEAVIER THAN AIR AND TENDS
TO SETTLE IN LOW AREAS. NATURAL GAS
IS LIGHTER THAN AIR AND TENDS TO
SETTLE IN HIGH PLACES. EVEN THE
SLIGHTEST SPARK CAN IGNITE THESE
FUELS AND CAUSE AN EXPLOSION.

Use of a flexible length of hose between the
generator fuel line connection and rigid fuel lines is
required. This will help prevent line breakage that
might be caused by vibration or if the generator shifts
or settles. The flexible fuel line must be approved for
use with gaseous fuels.
Flexible fuel line should be kept as straight as

THE TRANSFER SWITCH / LOAD CENTER

Instructions and information on prepackaged transfer
switches may be found in Part 3 of this manual.

* * *

Figure 1. Typical Prepackaged Installation

Page 1.2-2

* * *

The utility power supply lines, the standby (generator)
supply lines, and electrical load lines must all be
connected to the proper terminal lugs in the transfer
switch. The following rules apply:In 1-phase systems
with a 2-pole transfer switch, connect the two utility
source hot lines to Transfer Switch Terminal Lugs N1
and N2. Connect the standby source hot lines (E1,
E2) to Transfer Switch Terminal Lugs E1 and E2.
Connect the load lines from Transfer Switch Terminal
Lugs T1 and T2 to the electrical load circuit. Connect
UTILITY, STANDBY and LOAD neutral lines to the
neutral block in the transfer switch.

POWER SOURCE AND LOAD LINES

SYSTEM CONTROL INTERCONNECTIONS

Prepackaged home standby generators are equipped
with a terminal board identified with the following
terminals: (a) UTILITY 1, (b) UTILITY 2, (c) 23, and (d)
194\. Prepackaged load centers house an identically
marked terminal board. When these four terminals are
properly interconnected, dropout of utility source
voltage below a preset value will result in automatic
generator startup and transfer of electrical loads to the
"Standby" source. On restoration of utility source
voltage above a preset value will result in retransfer
back to that source and generator shutdown.

Figure 2. Proper Fuel Installation

* * *

GENERAL

The installer must ensure that the home standby
generator has been properly installed. The system
must be inspected carefully following installation. All
applicable codes, standards and regulations
pertaining to such installations must be strictly
complied with. In addition, regulations established by
the Occupational Safety and Health Administration
(OSHA) must be complied with.
Prior to initial startup of the unit, the installer must

❏ An adequate supply of the correct fuel must be
available for generator operation.
❏ The engine must be properly serviced with the

Prior to initial startup of the unit, the installer must
ensure that the engine-generator has been properly
prepared for use. This includes the following:
❏ An adequate supply of the correct fuel must be

FUEL REQUIREMENTS

❏ The engine must be properly serviced with the
recommended oil.

Generators with air-cooled engine have been factory
tested and adjusted using natural gas as a fuel. If LP
(propane) gas is to be used at the installation site,
adjustment of the generator fuel regulator will be
required for best performance. Refer to Test 63,
"Check Fuel Regulator" on Page 4.4-16 for fuel
regulator adjustment procedures.
❏ When natural gas is used as a fuel, it should be

❏ When natural gas is used as a fuel, it should be
rated at least 1000 BTU’s per cubic foot.
❏ When LP (propane) gas is used as a fuel, it should

❏ When LP (propane) gas is used as a fuel, it should
be rated at 2520 BTU’s per cubic foot.

ENGINE OIL RECOMMENDATIONS

The primary recommended oil for units with air-cooled,
single cylinder or V-Twin engines is synthetic oil.
Synthetic oil provides easier starts in cold weather and
maximum engine protection in hot weather. Use high
quality detergent oil that meets or exceeds API
(American Petroleum Institute) Service class SG, SH,
or SJ requirements for gasoline engines. The following
chart lists recommended viscosity ranges for the lowest
anticipated ambient temperatures.

Engine crankcase oil capacities for the engines
covered in this manual can be found in the
specifications section at the beginning of the book.

| LOWEST ANTICIPATED AMBIENT TEMPERATURE | AIR COOLED ENGINE RECOMMENDED OIL |
| --- | --- |
| Above 60 F.(16 C.) | Use SAE 30 oil |
| 20-59 F.(-7 to 15 C.) | Use SAE 10W-30 oil |
| Below 20 F.(-7 C.) | SAE 5W-20/5W-30 oil |
| For all seasons | Use SAE 5W-30 Synthetic oil |

* * *

VISUAL INSPECTION

❏ Verify that the Generator properly connected for the
correct rated voltage. This is especially important
on new installations. See Section 1.2, "AC
Connection Systems".
❏ Look for foreign objects, loose nuts, bolts and other

When it becomes necessary to test or troubleshoot a
generator, it is a good practice to complete a
thorough visual inspection. Remove the access
covers and look closely for any obvious problems.
Look for the following:
❏ Burned or broken wires, broken wire connectors,

❏ Look for foreign objects, loose nuts, bolts and other
fasteners.
❏ Clean the area around the Generator. Clear away

❏ Loose or frayed wiring insulation, loose or dirty
connections.
❏ Check that all wiring is well clear of rotating parts.

❏ Check that all wiring is well clear of rotating parts.
❏ Verify that the Generator properly connected for the

❏ Clean the area around the Generator. Clear away
paper, leaves, snow, and other objects that might
blow against the generator and obstruct its air
openings.

❏ To measure DC voltage, use a DC voltmeter.
❏ Use a frequency meter to measure AC frequency In

Devices used to measure electrical properties are
called meters. Meters are available that allow one to
measure (a) AC voltage, (b) DC voltage, (c) AC
frequency, and (d) resistance In ohms. The following
apply:
❏ To measure AC voltage, use an AC voltmeter.

A meter that will permit both voltage and resistance to
be read is the "volt-ohm-milliammeter" or "VOM".
Some VOM’s are of the analog type (not shown).

❏ To measure AC voltage, use an AC voltmeter.
❏ To measure DC voltage, use a DC voltmeter.

Some VOM’s are of the analog type (not shown).
These meters display the value being measured by
physically deflecting a needle across a graduated
scale. The scale used must be interpreted by the user.
Digital VOM’s (Figure 1) are also available and are

❏ Use a frequency meter to measure AC frequency In
"Hertz" or "cycles per second".
❏ Use an ohmmeter to read circuit resistance, in "ohms".

N O T E : S tandard A C voltmeters react to the
AVERAGE value of alternating current. When working
with AC, the effective value is used. For that reason a
different scale is used on an AC voltmeter. The scale
is marked with the effective or "rms" value even
though the meter actually reacts to the average value.
That is why the AC voltmeter will give an Incorrect
reading if used to measure direct current (DC).

THE VOM

❏ Use an ohmmeter to read circuit resistance, in "ohms".

Digital VOM’s (Figure 1) are also available and are
generally very accurate. Digital meters display the
measured values directly by converting the values to
numbers.
N O T E : S tandard A C voltmeters react to the

Figure 1. Digital VOM

MEASURING AC VOLTAGE

An accurate AC voltmeter or a VOM may be used to
read the generator AC output voltage. The following
apply:

1. Always read the generator AC output voltage only at the

2. Always read the generator AC output voltage only at the
   unit's rated operating speed and AC frequency.

3. The generator voltage regulator can be adjusted for
   correct output voltage only while the unit is operating at
   its correct rated speed and frequency.

4. Only an AC voltmeter may be used to measure AC
   voltage. DO NOT USE A DC VOLTMETER FOR THIS
   PURPOSE.


DANGER!: GENERATORS PRODUCE HIGH
AND DANGEROUS VOLTAGES. CONTACT
WITH HIGH VOLTAGE TERMINALS WILL
RESULT IN DANGEROUS AND POSSIBLY
LETHAL ELECTRICAL SHOCK.

1. Always observe correct DC polarity.

a. Some VOM’s may be equipped with a
polarity switch.
b. On meters that do not have a polarity

b. On meters that do not have a polarity
switch, DC polarity must be reversed by
reversing the test leads.

* * *

2. Before reading a DC voltage, always set the meter to a
   higher voltage scale than the anticipated reading. if in
   doubt, start at the highest scale and adjust the scale
   downward until correct readings are obtained.

3. The design of some meters is based on the "current flow"
   theory while others are based on the "electron flow" theory.
   a. The "current flow" theory assumes that


a. The "current flow" theory assumes that
direct current flows from the positive (+) to
the negative (-).
b. The "electron flow" theory assumes that

b. The "electron flow" theory assumes that
current flows from negative (-) to positive
(+).

NOTE: When testing generators, the "current flow"
theory is applied. That is, current is assumed to flow
from positive (+) to negative (-)).

MEASURING AC FREQUENCY

The generator AC output frequency is proportional to
rotor speed. Generators equipped with a 2-pole rotor
must operate at 3600 rpm to supply a frequency of 60
Hertz. Units with 4-pole rotor must run at 1800 rpm to
deliver 60 Hertz.
Correct engine and rotor speed is maintained by an

Correct engine and rotor speed is maintained by an
engine speed governor. For models rated 60 Hertz,
the governor is generally set to maintain a no-load
frequency of about 62 Hertz with a corresponding
output voltage of about 124 volts AC line-to-neutral.
Engine speed and frequency at no-load are set
slightly high to prevent excessive rpm and frequency
droop under heavy electrical loading.

To read the current flow, in AMPERES, a clamp-on
ammeter may be used. This type of meter indicates
current flow through a conductor by measuring the
strength of the magnetic field around that conductor.
The meter consists essentially of a current
transformer with a split core and a rectifier type
instrument connected to the secondary. The primary
of the current transformer is the conductor through
which the current to be measured flows. The split
core allows the Instrument to be clamped around the
conductor without disconnecting it.
Current flowing through a conductor may be

Current flowing through a conductor may be
measured safely and easily. A line-splitter can be
used to measure current in a cord without separating
the conductors.

Figure 2. Clamp-On Ammeter

Figure 3. A Line-Splitter

The volt-ohm-milliammeter may be used to measure
the resistance in a circuit. Resistance values can be
very valuable when testing coils or windings, such as
the stator and rotor windings.
When testing stator windings, keep in mind that the

When testing stator windings, keep in mind that the
resistance of these windings is very low. Some
meters are not capable of reading such a low
resistance and will simply read CONTINUITY.

* * *

If proper procedures are used, the following
conditions can be detected using a VOM:
❏ A "short-to-ground" condition in any stator or rotor

❏ A "short-to-ground" condition in any stator or rotor
winding.
❏ Shorting together of any two parallel stator windings.

❏ Shorting together of any two parallel stator windings.
❏ Shorting together of any two isolated stator windings.

❏ Shorting together of any two isolated stator windings.
❏ An open condition in any stator or rotor winding.

❏ An open condition in any stator or rotor winding.

Component testing may require a specific resistance
value or a test for INFINITY or CONTINUITY.
INFINITY is an OPEN condition between two
electrical points, which would read as no resistance
on a VOM. CONTINUITY is a CLOSED condition
between two electrical points, which would be
indicated as very low resistance or ZERO on a VOM.

ELECTRICAL UNITS

The rate of electron flow in a circuit is represented by
the AMPERE. The ampere is the number of electrons
flowing past a given point at a given time. One
AMPERE is equal to just slightly more than six
thousand million billion electrons per second.
With alternating current (AC), the electrons flow first

AMPERE:

With alternating current (AC), the electrons flow first
in one direction, then reverse and move in the
opposite direction. They will repeat this cycle at
regular intervals. A wave diagram, called a "sine
wave" shows that current goes from zero to maximum
positive value, then reverses and goes from zero to
maximum negative value. Two reversals of current
flow is called a cycle. The number of cycles per
second is called frequency and is usually stated in
"Hertz".

VOLT:
The VOLT is the unit used to measure electrical
PRESSURE, or the difference in electrical potential
that causes electrons to flow. Very few electrons will
flow when voltage is weak. More electrons will flow as
voltage becomes stronger. VOLTAGE may be
considered to be a state of unbalance and current
flow as an attempt to regain balance. One volt is the
amount of EMF that will cause a current of 1 ampere
to flow through 1 ohm of resistance.
OHM:

OHM:

The OHM is the unit of RESISTANCE. In every circuit
there is a natural resistance or opposition to the flow
of electrons. When an EMF is applied to a complete
circuit, the electrons are forced to flow in a single
direction rather than their free or orbiting pattern. The
resistance of a conductor depends on (a) its physical
makeup, (b) its cross-sectional area, (c) its length,
and (d) its temperature. As the conductor’s
temperature increases, its resistance increases in
direct proportion. One (1) ohm of resistance will
permit one (1) ampere of current to flow when one (1)
volt of electromotive force (EMF) is applied.

Figure 4. Electrical Units

OHM'S LAW

A definite and exact relationship exists between
VOLTS, OHMS and AMPERES. The value of one can
be calculated when the value of the other two are
known. Ohm’s Law states that in any circuit the current
will increase when voltage increases but resistance
remains the same, and current will decrease when
resistance Increases and voltage remains the same.

If VOLTS is unknown while AMPERES and OHMS
are known, use the following formula:
VOLTS = AMPERES x OHMS

$$
O H M S = \\frac {V O L T S}{A M P E R E S}
$$

* * *

INSULATION RESISTANCE

The insulation resistance of stator and rotor windings
is a measurement of the integrity of the insulating
materials that separate the electrical windings from the
generator steel core. This resistance can degrade over
time or due to such contaminants as dust, dirt, oil,
grease and especially moisture. In most cases, failures
of stator and rotor windings is due to a breakdown in
the insulation. And, in many cases, a low insulation
resistance is caused by moisture that collects while the
generator is shut down. When problems are caused by
moisture buildup on the windings, they can usually be
corrected by drying the windings. Cleaning and drying
the windings can usually eliminate dirt and moisture
built up in the generator windings.

THE MEGOHMMETER

GENERAL:

A megohmmeter, often called a "megger", consists of
a meter calibrated in megohms and a power supply.
Use a power supply of 500 volts when testing stators
or rotors. DO NOT APPLY VOLTAGE LONGER
THAN ONE (1) SECOND.

TESTING STATOR INSULATION:

Use a megger power setting of 500 volts. Connect
one megger test lead to the junction of all stator
leads, the other test lead to frame ground on the
stator can. Read the number of megohms on the
meter.
The MINIMUM acceptable megger reading for stators

The MINIMUM acceptable megger reading for stators

| MINIMUM INSULATION RESISTANCE(in"Megohms") | = | GENERATOR RATED VOLTS/1000 | +1 |
| --- | --- | --- | --- |

EXAMPLE: Generator is rated at 120 volts AC. Divide
"120" by "1000" to obtain "0.12". Then add "1" to
obtain " 1. 1 2 " megohms. M inimum I nsulation
resistance for a 120 VAC stator is 1.12 megohms.
If the stator insulation resistance is less than the

Also test between parallel windings. See "Test
Between Parallel Windings" on this page.

$$
" 1 2 0"
$$

may be calculated using the following formula:
EXAMPLE: Generator is rated at 120 volts AC. Divide

TESTING ROTOR INSULATION:

Apply a voltage of 500 volts across the rotor positive
(+) slip ring (nearest the rotor bearing), and a clean
frame ground (i.e. the rotor shaft). DO NOT EXCEED
500 VOLTS AND DO NOT APPLY VOLTAGE
LONGER THAN 1 SECOND. FOLLOW THE
MEGGER MANUFACTURER’S INSTRUCTIONS
CAREFULLY.

ROTOR MINIMUM INSULATION RESISTANCE:
1.5 megohms

CAUTION: Before attempting to measure
Insulation resistance, first disconnect and
Isolate all leads of the winding to be tested.
Electronic components, diodes, surge
protectors, relays, voltage regulators, etc., can
be destroyed if subjected to high megger
voltages.

A "Hi-Pot" tester is shown in Figure 1. The model
shown is only one of many that are commercially
available. The tester shown is equipped with a
voltage selector switch that permits the power supply
voltage to be selected. It also mounts a breakdown
lamp that will illuminate to indicate an insulation
breakdown during the test.

HI-POT TESTER:

Figure 1. One Type of Hi-Pot Tester

STATOR INSULATION RESISTANCE TEST

Units with air-cooled engines are equipped with (a)
dual stator AC power windings, (b) an excitation or
DPE winding, (c) a battery charge winding and (d) an
engine run winding. Insulation tests of the stator
consist of (a) testing all windings to ground, (b) testing
between isolated windings, and (c) testing between
parallel windings. Figure 2 is a pictorial representation
of the various stator leads on units with air-cooled
engine.

GENERAL:

* * *

| GENERAL INFORMATION | PART 1 |
| --- | --- |

TESTING ALL STATOR WINDINGS TO GROUND:

1. Disconnect stator output leads 11 and 44 from the
   generator main line circuit breaker.

2. Remove stator output leads 22 and 33 from the neutral
   connection and separate the two leads.

3. Disconnect C2 connector from the side of the control

4. Disconnect C2 connector from the side of the control
   panel. The C2 connector is the closest to the back
   panel.


Figure 2. Stator Winding Leads

part of the generator frame or any terminal.
5\. Connect the red test probe of the Hi-Pot tester to the
joined terminal ends of stator leads 11, 22, 33 and 44.
Connect the black tester lead to a clean frame ground
on the stator can. With tester leads connected in this
manner, proceed as follows:
a. Turn the Hi-Pot tester switch OFF.

b.Plug the tester cord into a 120 volt AC wall
socket and set its voltage selector switch to
"1500 volts".
c. Turn the tester switch "On" and observe the

6. Now proceed to the C2 connector. Each winding will be
   individually tested for a short to ground. Insert a large
   paper clip (or similar item) into the C2 connector at the
   following pin locations:

| Pin Location | Wire Number | Winding |
| --- | --- | --- |
| 1 | 77 | Battery Charge |
| 2 | 66 | Battery Charge |
| 3 | 66A | Engine Run |
| 4 | 55 | Engine Run |
| 5 | 22 | Sense Lead Power |
| 6 | 11 | Sense Lead Power |
| 7 | 6 | Excitation |
| 8 | 2 | Excitation |

Next refer to Steps 5a through 5c of the Hi-Pot procedure.
Example: Insert paper clip into Pin 1, Hi-PPot from Pin
1 (Wire 77) to ground. Proceed to Pin 2, Pin 3, etc.
through Pin 8.

Figure 3. C2 Connector Pin Location Numbers
(Female Side)

TEST BETWEEN WINDINGS:

1. Insert a large paper clip into Pin Location 1 (Wire 77).
   Connect the red tester probe to the paper clip. Connect
   the black tester probe to Stator Lead 11. Refer to Steps
   5a through 5c of “TESTING ALL STATOR WINDINGS
   TO GROUND” on the previous page.

2. Repeat Step 1 at Pin Location 3 (Wire 66A) and Stator
   Lead 11.

3. Repeat Step 1 at Pin Location 7 (Wire 6). and Stator
   Lead 11.

4. Connect the red test probe to Stator Lead 33. Connect

5. Connect the red test probe to Stator Lead 33. Connect
   the black test probe to Stator Lead 11. Refer to Steps
   5a through 5c of “TESTING ALL STATOR WINDINGS
   TO GROUND” on the previous page.


* * *

5. Insert a large paper clip into Pin Location No. 1 (Wire
   77). Connect the red tester probe to the paper clip.
   Connect the black tester probe to Stator Lead 33. Refer
   to Steps 5a through 5c of “TESTING ALL STATOR
   WINDINGS TO GROUND” on the previous page.

For the following steps (8 through 10) an additional
large paper clip (or similar item) will be needed:
8\. Insert a large paper clip into Pin Location 1 (Wire 77).

6. Repeat Step 5 at Pin Location 3 (Wire 66A) and Stator
   Lead 33.

7. Insert a large paper clip into Pin Location 1 (Wire 77).
   Connect the red tester probe to the paper clip. Insert the
   additional large paper clip into Pin Location 3 (Wire
   66A). Connect the black tester probe to this paper clip.
   Refer to Steps 5a through 5c of “TESTING ALL
   STATOR WINDINGS TO GROUND” on the previous
   page.

8. Repeat Step 5 at Pin Location 7 (Wire 6) and Stator
   Lead 33.


10.Insert a large paper clip into Pin Location 3 (Wire 66A).
Connect the red tester probe to the paper clip. Insert the
additional large paper clip into Pin Location 7 (Wire 6).
Connect the black tester probe to this paper clip. Refer
to Steps 5a through 5c of “TESTING ALL STATOR
WINDINGS TO GROUND” on the previous page.

Before attempting to test rotor insulation, the brush
holder must be completely removed. The rotor must
be completely isolated from other components before
starting the test. Attach all leads of all stator windings
to ground.

1. Connect the red tester lead to the positive (+) slip ring

2. Connect the black tester probe to a clean frame ground,
   such as a clean metal part of the rotor shaft.

3. Turn the tester switch OFF.

4. Turn the tester switch "On" and make sure the pilot light
   has turned on.

5. Observe the breakdown lamp, then turn the tester
   switch OFF. DO NOT APPLY VOLTAGE LONGER
   THAN ONE (1) SECOND.


If the breakdown lamp came on during the one (1)
second test, cleaning and drying of the rotor may be
necessary. After cleaning and drying, repeat the
insulation breakdown test. If breakdown lamp comes
on during the second test, replace the rotor assembly.

Figure 4. Testing Rotor Insulation

CLEANING THE GENERATOR

Caked or greasy dirt may be loosened with a soft
brush or a damp cloth. A vacuum system may be
used to clean up loosened dirt. Dust and dirt may also
be removed using dry, low-pressure air (25 psi
maximum).
CAUTION: Do not use sprayed water to clean

CAUTION: Do not use sprayed water to clean
the generator. Some of the water will be
retained on generator windings and terminals,
and may cause very serious problems.

DRYING THE GENERATOR

2. Disconnect all Wires 4 from the voltage regulator.

To dry a generator, proceed as follows:

1. Open the generator main circuit breaker. NO

2. Provide an external source to blow warm, dry air
   through the generator interior (around the rotor and
   stator windings. DO NOT EXCEED 185° F. (85° C.).

3. Start the generator and let it run for 2 or 3 hours.


* * *

GENERAL

Standby electric power generators will often run
unattended for long periods of time. Such operating
parameters as (a) engine oil pressure, (b) engine
temperature, (c) engine operating speed, and (d)
engine cranking and startup are not monitored by an
operator during automatic operation. Because engine
operation will not be monitored, the use of engine
protective safety devices is required to prevent engine
damage in the event of a problem.
Prepackaged generator engines mount several engine

Prepackaged generator engines mount several engine
protective devices. These devices work in conjunction
with a circuit board, to protect the engine against such
operating faults as (a) low engine oil pressure, (b) high
temperature, (c) overspeed, and (d) overcrank. On
occurrence of any one or more of those operating faults,
circuit board action will effect an engine shutdown.

LOW OIL PRESSURE SHUTDOWN:

See Figure 1. An oil pressure switch is mounted on
the engine oil filter adapter. This switch has normally
closed contacts that are held open by engine oil
pressure during cranking and startup. Should oil
pressure drop below approximately 10 psi, the switch
contacts will close. On closure of the switch contacts,
a Wire 86 circuit from the circuit board will be
connected to ground. Circuit board action will then deenergize a "run relay" (on the circuit board). The run
relay’s normally open contacts will then open and a
12 volts DC power supply to a Wire 14 circuit will then
be terminated. This will result in closure of a fuel
shutoff solenoid and loss of engine ignition.

During engine cranking and operation, the circuit board
receives AC voltage and frequency signals from the
generator engine run windings, via Wire 66A. Should the
AC frequency exceed approximately 72Hz (4320 rpm),
circuit board action will de-energize a "run relay"
(mounted on the circuit board). The relay’s contacts will
open, to terminate engine ignition and close a fuel shutoff
solenoid. The engine will then shut down. This feature
protects the engine-generator against damaging
overspeeds.
NOTE: The circuit board also uses engine run

HIGH OIL TEMPERATURE SHUTDOWN:

OVERSPEED SHUTDOWN:
During engine cranking and operation, the circuit board

above.

Figure 1. Engine Protective Switches on an
Air-Cooled Engine

OVERCRANK SHUTDOWN:

Automatic engine cranking and startup normally
occurs when the circuit board senses that utility
source voltage has dropped below approximately 60
percent of its nominal rated voltage and remains at
that low level longer than fifteen (15) seconds. At the
end of fifteen (15) seconds, circuit board action will
energize a crank relay and a run relay (both relays
are on the circuit board). On closure of the crank relay
contacts, circuit board action will deliver 12 volts DC
to a starter contactor relay (SCR, for v-twin models)
or a starter contactor (SC, for single cylinder models).
The control contactor will energize and battery power
will be delivered to the starter motor (SM). The engine
will then crank.
During a manual startup (AUTO-OFF-MANUAL

During a manual startup (AUTO-OFF-MANUAL
switch at MANUAL), action is the same as during an
automatic start, except that cranking will begin
immediately when the switch is set to MANUAL.
Circuit board action (during both a manual and an

Circuit board action (during both a manual and an
automatic start) will hold the crank relay energized for
15 seconds on. The relay will then de-energize for 15
seconds off. It will then energize for seven (7)
seconds on and de-energize for seven (7) seconds
off. It will repeat this same cycle for another 45
seconds.
If the engine has not started after approximately 90

* * *

CONTROL PANEL

GENERAL:

See Figure 1. The front face of this panel mounts (a)
an hourmeter, (b) an AUTO-OFF-MANUAL switch ,(c)
a 15 amp fuse, (d) a 5 amp fuse, (e) a set exercise
switch and (f) the protection systems.

Equipped on some models only. The hourmeter
indicates engine-generator operating-time, in hours
and tenths of hours. Use the meter in conjunction with
the periodic maintenance schedule for the applicable
generator set. circuit board action turns the hourmeter
on at startup, via the same (Wire 14) circuit that
powers the engine ignition system and the fuel shutoff
solenoid.

HOURMETER:

Use this switch to (a) select fully automatic operation,
(b) to crank and start the engine manually, and (c) to
shut the unit down or to prevent automatic startup.

1. AUTO position:

a. Select AUTO for fully automatic operation.

c. Should utility voltage drop below a preset level
and remain at such a low level for a preset time,

Figure 1. Control Panel

AUTO-OFF-MANUAL SWITCH:

1. AUTO position:

circuit board action will initiate engine cranking
and startup.

d.Following engine startup, circuit board action
will initiate transfer of electrical loads to the
"Standby" source side.

e. On restoration of utility source voltage above a
preset level, circuit board action will initiate
retransfer back to the "Utility Source" side.

f. Following retransfer, circuit board will shut the
engine down and will then continue to monitor
utility source voltage.

2. OFF Position:

a.Set the switch to OFF to stop an operating
engine.
b. To prevent an automatic startup from occurring,

b. To prevent an automatic startup from occurring,
set the switch to OFF.

a.Set switch to MANUAL to crank and start unit
manually.

3. MANUAL Position:

b. Engine will crank cyclically and start (same as
automatic startup, but without transfer). The unit
WILL transfer if utility voltage is not available.

DANGER: WHEN THE GENERATOR IS
INSTALLED IN CONJUNCTION WITH AN
AUTOMATIC TRANSFER SWITCH, ENGINE
CRANKING AND STARTUP CAN OCCUR AT
ANY TIME WITHOUT WARNING (PROVIDING
THE AUTO-OFF-MANUAL SWITCH IS SET TO
AUTO). TO PREVENT AUTOMATIC STARTUP
AND POSSIBLE INJURY THAT MIGHT BE
CAUSED BY SUCH STARTUP, ALWAYS SET
THE AUTO-OFF-MANUAL SWITCH TO ITS
OFF POSITION BEFORE WORKING ON OR
AROUND THIS EQUIPMENT.

This fuse protects the battery charge circuit against
overload. If the fuse element has melted open due to
an overload, battery charge will not occur. Should
fuse replacement become necessary, use only an
identical 5 amp replacement fuse.

* * *

THE SET EXERCISE SWITCH:

The air-cooled, prepackaged automatic standby
generator will start and exercise once every seven (7)
days, on a day and at a time of day selected by the
owner or operator. The set exercise time switch is
provided to select the day and time of day for system
exercise.
See Page 5.1-3 ("The 7-Day Exercise Cycle") for

See Page 5.1-3 ("The 7-Day Exercise Cycle") for
instructions on how to set exercise time.

DANGER: THE GENERATOR WILL CRANK
AND START WHEN THE SET EXERCISE TIME
SWITCH IS SET TO "ON". DO NOT ACTUATE
THE SWITCH TO "ON" UNTIL AFTER YOU
HAVE READ THE INSTRUCTIONS IN PART 5.

Unlike an automobile engine, the generator may have
to run for long periods of time with no operator
present to monitor engine conditions. For that reason,
the engine is equipped with the following systems that
protect it against potentially damaging conditions:
❏ Low Oil Pressure Sensor

PROTECTION SYSTEMS:

❏ High Temperature Sensor

❏ Low Oil Pressure Sensor

❏ Overcrank

There are LED readouts on the control panel to notify
you that one of these faults has occurred. There is
also a System Set LED that is lit when all of the
following conditions are true:

1. The AUTO-OFF-MANUAL switch is set to the AUTO

❏ Overspeed

1. The AUTO-OFF-MANUAL switch is set to the AUTO
   position.

2. The NOT IN AUTO dip switch is set to the OFF position

3. No alarms are present.


To select automatic operation when a prepackaged
transfer switch is installed along with a prepackaged
home standby generator, proceed as follows:

1. Check that the prepackaged transfer switch main

2. Check that the prepackaged transfer switch main
   contacts are at their UTILITY position, i.e., the load is
   connected to the utility power supply. If necessary,
   manually actuate the switch main contacts to their
   UTILITY source side. See Part 5 of this manual, as
   appropriate, for instructions.

3. Check that utility source voltage is available to transfer
   switch terminal lugs N1 and N2 (2-pole, 1-phase
   transfer switches).

4. Set the generator AUTO-OFF-MANUAL switch to its
   AUTO position.

5. Actuate the generator main line circuit breaker to its "On"

6. Actuate the generator main line circuit breaker to its "On"
   or "Closed" position. With the preceding Steps 1 through
   4 completed, a dropout in utility supply voltage below a
   preset level will result in automatic generator cranking
   and start-up. Following startup, the prepackaged transfer
   switch will be actuated to its "Standby" source side, i.e.,
   loads powered by the standby generator.


MANUAL TRANSFER TO "STANDBY" AND
MANUAL STARTUP

To transfer electrical loads to the "Standby"
(generator) source and start the generator manually,
proceed as follows:

1. On the generator panel, set the AUTO-OFF-MANUAL

2. On the generator, set the main line circuit breaker to it's
   OFF or "Open" position.


NOTE: For instructions on manual operation of
prepackaged transfer switches, see Part 5.
5\. On the generator panel, set the AUTO-OFF-MANUAL

5. On the generator panel, set the AUTO-OFF-MANUAL
   switch to MANUAL. The engine should crank and start.

* * *

7. Set the generator main line circuit breaker to its "On" or
   "Closed" position. The generator now powers the
   electrical loads.

MANUAL SHUTDOWN AND RETRANSFER
BACK TO "UTILITY"

To shut the generator down and retransfer electrical
loads back to the UTILITY position, proceed as
follows:

1. Set the generator main line circuit breaker to its OFF or

2. Set the generator main line circuit breaker to its OFF or
   "Open" position.

3. Let the generator run at no-load for a few minutes, to cool.

4. Set the generator AUTO-OFF-MANUAL switch to OFF.
   Wait for the engine to come to a complete stop.

5. Turn off the utility power supply to the transfer switch
   using whatever means provided (such as a utility source
   main line circuit breaker)

6. Manually actuate the prepackaged transfer switch to its
   UTILITY source side, i.e., load connected to the utility
   source.

7. Turn on the utility power supply to the transfer switch,
   using whatever means provided.

8. Set the generator AUTO-OFF-MANUAL switch to
   AUTO.


* * *

When the prepackaged generator is installed in
conjunction with a prepackaged transfer switch, either
manual or automatic operation is possible. Manual
transfer and engine startup, as well as manual
shutdown and retransfer are covered in Section 1.6.
Selection of fully automatic operation is also
discussed in that section. This section will provide a
step-by-step description of the sequence of events
that will occur during automatic operation of the
system.

PHASE 1 - UTILITY VOLTAGE AVAILABLE:

AUTOMATIC OPERATING SEQUENCES

With utility source voltage available to the transfer
switch, that source voltage is sensed by a circuit
board in the generator panel and the circuit board
takes no action.

Electrical loads are powered by the utility source and
the AUTO-OFF-MANUAL switch is set to AUTO.

PHASE 2- UTILITY VOLTAGE DROPOUT:

If a dropout in utility source voltage should occur
below about 60 percent of the nominal utility source
voltage, a 15 second timer on the circuit board will
start timing. This timer is required to prevent false
generator starts that might be caused by transient
utility voltage dips.

When the circuit board’s 15 second timer has finished
timing and if utility source voltage is still below 60
percent of the nominal source voltage, circuit board
action will energize a crank relay and a run relay.
Both of these relays are mounted on the circuit board.

PHASE 3- ENGINE CRANKING:

If the engine starts, cranking will terminate when
generator AC output frequency reaches
approximately 30 Hz.

PHASE 4-ENGINE STARTUP AND RUNNING:

The circuit board senses that the engine is running by
receiving a voltage/frequency signal from the engine
run windings.

When generator AC frequency reaches approximately
30 Hz, an engine warm-up timer on the circuit board
turns on. That timer will run for about ten (10)
seconds.

The engine warm-up timer lets the engine warm-up
and stabilize before transfer to the "Standby" source
can occur.

NOTE: The engine can be shut down manually at any
time, by setting the AUTO-OOFF-MMANUAL switch to
OFF.

PHASE 5- TRANSFER TO "STANDBY":

When the circuit board’s engine warm-up timer has
timed out and AC voltage has reached 50 percent of
the nominal rated voltage, circuit board action
completes a transfer relay circuit to ground. The
transfer relay is housed in the prepackaged transfer
switch enclosure.
The transfer relay energizes and transfer of loads to

The transfer relay energizes and transfer of loads to
the "Standby" power source occurs. Loads are now
powered by standby generator AC output.

PHASE 6- "UTILITY" POWER RESTORED:

When utility source voltage is restored above about
80 percent of the nominal supply voltage, a 15
second timer on the circuit board starts timing. If utility
voltage remains sufficiently high at the end of 15
seconds, retransfer can occur.

PHASE 7- RETRANSFER BACK TO "UTILITY":

At the end of the 15 second delay, circuit board action
will open a circuit to a transfer relay (housed in the
transfer switch). The transfer relay will then deenergize and retransfer back to the utility source will
occur. Loads are now powered by utility source
power. On retransfer, an engine cool-down timer
starts timing and will run for about one (1) minute.
PHASE 8- GENERATOR SHUTDOWN:

* * *

AUTOMATIC OPERATING SEQUENCES CHART

| SEQ. | CONDITION | ACTION | SENSOR,TIMER OR OTHER |
| --- | --- | --- | --- |
| 1 | Utility source voltage is available. | No action | Voltage Dropout Sensor on circuit circuit board. |
| 2 | Utility voltage dropout below 60% of rated voltage occurs. | A 15-second timer on circuit board turns on. | Voltage Dropout Sensor and 15 second timer on circuit board. |
| 3 | Utility voltage is still below 60% of rated voltage. | 15-second timer runs for 15 seconds,then stops. | Voltage Dropout Sensor and 15 second timer. |
| 4 | Utility voltage is still low after 15 seconds. | Circuit board action energizes a crank relay and a run relay.See NOTE 1. | Circuit board crank and run relays. |
| 5 | Utility voltage still low and the engine has started. | Circuit board s engine warmup timer runs for 10 seconds. | Engine Warmup Timer(10 seconds) |
| 6 | Engine running and engine warmup timer times out.AC output voltage above 50% nominal voltage. | Circuit board action energizes a transfer relay in transfer switch and transfer to Standby occurs. | Circuit board transfer relay circuit Transfer switch transfer relay. |
| 7 | Engine running and load is powered by Standby power. | No further action | Circuit board voltage pickup sensor continues to seek an acceptable Utility voltage. |
| 8 | Utility source voltage is restored above 80% of rated | Circuit board voltage pickup sensor reacts and a re-transfer time delay turns on. | Voltage Pickup Sensor(80%)Return to Utility Timer(15 seconds) |
| 9 | Utility voltage still high after 15 seconds. | Return to Utility Timer times out | Return to Utility Timer |
| 10 | Utility voltage still high. | Circuit board action opens the transfer relay circuit to ground.Transfer relay de-energizes and retransfer to Utility occurs. | Circuit board transfer relay circuit Transfer switch transfer relay. |
| 11 | Engine still running,loads are powered by Utility source. | Circuit board engine cool down timer starts running. | Circuit board Engine Cool down Timer(1 minute) |
| 12 |  | After 1 minute,engine cool down timer stops and circuit board s run relay de-energizes. Engine shuts down. | Engine Cool down Timer Circuit board Run Relay. |
| 13 | Engine is shut down,loads are powered by Utility source.Return to Sequence 1. | No action. | Voltage Dropout Sensor on circuit circuit board. |

* * *

PART 2
AC GENERATORS

Air-cooled, Prepackaged
Automatic Standby Generators
Models:
04389, 04758 (6 kW NG, 7 kW LP)

04389, 04758 (6 kW NG, 7 kW LP)
04456, 04759 (12 kW NG, 12 kW LP)
04390, 04760 (13 kW NG, 15 kW LP)

| TABLE OF CONTENTS |  |
| --- | --- |
| PART | TITLE |
| 2.1 | Description and Components |
| 2.2 | Operational Analysis |
| 2.3 | Troubleshooting Flow Charts |
| 2.4 | Diagnostic Tests |
|  |  |

* * *

INTRODUCTION

The air-cooled, pre-packaged automatic standby
system is an easy to install, fully enclosed and selfsufficient electric power system. It is designed
especially for homeowners, but may be used in other
applications as well. On occurrence of a utility power
failure, this high performance system will (a) crank
and start automatically, and (b) automatically transfer
electrical loads to generator AC output.
The generator revolving field (rotor) is driven by an

The generator may be used to supply electrical power
for the operation of 120 and/or 240 volts, 1phase, 60
Hz, AC loads.
A 2-pole, "V-Type", prepackaged transfer switch is

The generator revolving field (rotor) is driven by an
air-cooled engine at about 3600 rpm.
The generator may be used to supply electrical power

A 2-pole, "V-Type", prepackaged transfer switch is
shipped with the unit (see Part 3). Prepackaged
transfer switches do not include an "intelligence
circuit" of their own. Instead, automatic startup,
transfer, running, retransfer and shutdown operations
are controlled by a solid state circuit board in the
generator control panel.

ENGINE-GGENERATOR DRIVE SYSTEM

directly coupled to the engine crankshaft (see Figure
1), and mounted in an enclosure. Both the engine and
generator rotor are driven at approximately 3600 rpm,
to provide a 60 Hz AC output.

THE AC GENERATOR

Figure 1 shows the major components of the AC
generator.

ROTOR ASSEMBLY

The 2-pole rotor must be operated at 3600 rpm to
supply a 60 Hertz AC frequency. The term "2-pole"
means the rotor has a single north magnetic pole and
a single south magnetic pole. As the rotor rotates, its
lines of magnetic flux cut across the stator assembly
windings and a voltage is induced into the stator
windings. The rotor shaft mounts a positive (+) and a
negative (-) slip ring, with the positive (+) slip ring
nearest the rear bearing carrier. The rotor bearing is
pressed onto the end of the rotor shaft. The tapered
rotor shaft is mounted to a tapered crankshaft and is
held in place with a single through bolt.

Page 2.1-1

Figure 1. AC Generator Exploded View

* * *

Figure 2. The 2-Pole Rotor Assembly

STATOR ASSEMBLY

The stator can houses and retains (a) dual AC power
windings, (b) excitation winding, (c) battery charge
winding and (d) engine run winding. A total of twelve
(12) stator leads are brought out of the stator can as
shown in Figure 3.
The stator can is sandwiched between an engine

The stator can is sandwiched between an engine
adapter and a rear bearing carrier. It is retained in
that position by four stator studs.

BRUSH HOLDER AND BRUSHES

The brush holder is retained to the rear bearing carrier
by means of two #10-32 x 9/16 Taptite screws. A
positive (+) and a negative (-) brush are retained in the
brush holder, with the positive (+) brush riding on the
slip ring nearest the rotor bearing.

Wire 4 connects to the positive (+) brush and Wire 0 to
the negative (-) brush. Wire 0 connects to frame
ground. Rectified and regulated excitation current, as
well as current from a field boost circuit, are delivered
to the rotor windings via Wire 4, and the positive (+)
brush and slip ring. The excitation and field boost
current passes through the windings and to frame
ground via the negative (-) slip ring and brush, and
Wire 0. This current flow creates a magnetic field
around the rotor having a flux concentration that is
proportional to the amount of current flow.

Figure 4. Brush Holder and Brushes

OTHER AC GENERATOR COMPONENTS

EXCITATION CIRCUIT BREAKER:

The excitation circuit breaker (CB2) is housed in the
generator panel enclosure and electrically connected
in series with the excitation (DPE) winding output to
the voltage regulator. The breaker is self-resetting, i.e.;
its contacts will close again when excitation current
drops to a safe value.
If the circuit breaker has failed open, excitation current

* * *

Figure 5. Excitation Circuit Breaker

VOLTAGE REGULATOR:

A typical voltage regulator is shown in Figure 6.
Unregulated AC output from the stator excitation
winding is delivered to the regulator’s DPE terminals,
via Wire 2, the excitation circuit breaker, Wire 162,
and Wire 6. The voltage regulator rectifies that
current and, based on stator AC power winding
sensing, regulates it. The rectified and regulated
excitation current is then delivered to the rotor
windings from the positive (+) and negative (-)
regulator terminals, via Wire 4 and Wire 1. Stator AC
power winding sensing is delivered to the regulator
"SEN" terminals via Wires 11 and 22.
The regulator provides "over-voltage" protection, but

The regulator provides "over-voltage" protection, but
does not protect against "under-voltage". On
occurrence of an "over-voltage’ condition, the
regulator will "shut down" and complete loss Of
excitation current to the rotor will occur. Without
excitation current, the generator AC output voltage
will drop to approximately one-half (or lower) of the
unit’s rated voltage.

Figure 6. Typical Voltage Regulator

A single red lamp (LED) glows during normal
operation. The lamp will become dim if excitation
winding AC output diminishes. It will go out on
occurrence of an open condition in the sensing AC
output circuit.
An adjustment potentiometer permits the stator AC

An adjustment potentiometer permits the stator AC
power winding voltage to be adjusted. Perform this
adjustment with the generator running at no-load, and
with a 62 Hz AC frequency (62 Hz equals 3720 rpm).
At the stated no-load frequency, adjust to obtain a
line-to-line AC voltage of about 252 volts.

MAIN LINE CIRCUIT BREAKER:

The main line circuit breaker protects the generator
against electrical overload. See Specifications on
Page 1 for amp ratings.

* * *

ROTOR RESIDUAL MAGNETISM

The generator revolving field (rotor) may be
considered to be a permanent magnet. Some
’residual" magnetism is always present in the rotor.
This residual magnetism is sufficient to induce a
voltage into the stator AC power windings that is
approximately 2-12 volts AC.

FIELD BOOST

FIELD BOOST CIRCUIT:

FIELD BOOST CIRCUIT:
When the engine is cranking, direct current flow is
delivered from a circuit board to the generator rotor
windings, via Wire 4.
The field boost system is shown schematically in

The field boost system is shown schematically in
Figure 2. Manual and automatic engine cranking is
initiated by circuit board action, when that circuit
board energizes a crank relay (K1). Battery voltage is
then delivered to field boost Wire 4 (and to the rotor),
via a field boost resistor and diode. The crank relay,
field boost resistor and diode are all located on the
circuit board.
Notice that field boost current is available only while

Field boost voltage is reduced from that of battery
voltage by the resistor action and, when read with a
DC voltmeter, will be approximately 9 or 10 volts DC.

Figure 2. Field Boost Circuit Schematic

Figure 1. Operating Diagram of AC Generator

* * *

OPERATION

STARTUP:

When the engine is started, residual plus field boost
magnetism from the rotor induces a voltage into (a)
the stator AC power windings, (b) the stator excitation
or DPE windings, (c) the stator battery charge, and (d)
engine run winding. In an "on-speed" condition,
residual plus field boost magnetism are capable of
creating approximately one-half the unit’s rated
voltage.

As the engine accelerates, the voltage that is induced
into the stator windings increases rapidly, due to the
increasing speed at which the rotor operates.

ON-SPEED OPERATION:

FIELD EXCITATION:

The voltage regulator "senses" AC power winding
output voltage and frequency via stator Wires 11 and
22.

The rectified and regulated current flow from the
regulator is delivered to the rotor windings, via Wire 4,
and the positive brush and slip ring. This excitation
current flows through the rotor windings and is
directed to ground through the negative (-) slip ring
and brush, and Wire 0.

and brush, and Wire 0.
The greater the current flow through the rotor
windings, the more concentrated the lines of flux
around the rotor become.

around the rotor become.
The more concentrated the lines of flux around the
rotor that cut across the stationary stator windings,
the greater the voltage that is induced into the stator
windings.

Initially, the AC power winding voltage sensed by the
regulator is low. The regulator reacts by increasing
the flow of excitation current to the rotor until voltage
increases to a desired level. The regulator then
maintains the desired voltage. For example, if voltage
exceeds the desired level, the regulator will decrease
the flow of excitation current. Conversely, if voltage
drops below the desired level, the regulator responds
by increasing the flow of excitation current.

AC POWER WINDING OUTPUT:

A regulated voltage is induced into the stator AC
power windings. When electrical loads are connected
across the AC power windings to complete the circuit,
current can flow in the circuit. The regulated AC
power winding output voltage will be in direct
proportion to the AC frequency. For example, on units
rated 120/240 volts at 60 Hz, the regulator will try to
maintain 240 volts (line-to-line) at 60 Hz. This type of
regulation system provides greatly improved motor
starting capability over other types of systems.

BATTERY CHARGE WINDING OUTPUT:

A voltage is induced into the battery charge windings.
Output from these windings is delivered to a battery
charger, via Wires 66 and 77. The resulting direct
current from the battery charger is delivered to the
unit battery, via Wire 15, a 15 amp fuse, and Wire 13.
This output is used to maintain battery state of charge
during operation.

ENGINE RUN WINDING OUTPUT:

A voltage is induced into the engine run winding and
delivered to a solid state circuit board , via Wire 66A.
This output "tells" the circuit board that the engine has
started and what its operating speed is. The circuit
board uses these signals from the engine run winding
to (a) terminate cranking, and (b) turn on various
timing circuits that control automatic operation. See
Part 4, "DC Control".

* * *

GENERAL

Use the Flow Charts in conjunction with the detailed instructions in Section 2.4. Test numbers used in the flow charts correspond to the numbered tests in Section 2.4.

The first step in using the flow charts is to correctly identify the problem. Once that has been done, locate the problem on the following pages. For best results perform all tests in the exact sequence shown in the flow charts.

Problem 1 - Generator Produces Zero Voltage or Residual Voltage

* * *

Problem 1 - Generator Produces Zero Voltage or Residual Voltage (Continued)

Page 2.3-2

* * *

Problem 2 - Generator Produces Low Voltage at No-Load

* * *

Problem 4 - Voltage and Frequency Drop Excessively When Loads Are Applied

* * *

INTRODUCTION

This section is provided to familiarize the service
technician with acceptable procedures for the testing
and evaluation of various problems that could be
encountered on prepackaged standby generators with
air-cooled engine. Use this section of the manual in
conjunction with Section 2.3, "Troubleshooting Flow
Charts". The numbered tests in this section
correspond with those of Section 2.3.
Test procedures in this section do not require the use

Test procedures in this section do not require the use
of specialized test equipment, meters or tools. Most
tests can be performed with an inexpensive volt-ohmmilliammeter (VOM). An AC frequency meter is
required, where frequency readings must be taken. A
clamp-on ammeter may be used to measure AC
loads on the generator.
Testing and troubleshooting methods covered in this

Testing and troubleshooting methods covered in this
section are not exhaustive. We have not attempted to
discuss, evaluate and advise the home standby
service trade of all conceivable ways in which service
and trouble diagnosis might be performed. We have
not undertaken any such broad evaluation.
Accordingly, anyone who uses a test method not
recommended herein must first satisfy himself that
the procedure or method he has selected will
jeopardize neither his nor the product’s safety.

SAFETY

Service personnel who work on this equipment must
be made aware of the dangers of such equipment.
Extremely high and dangerous voltages are present
that can kill or cause serious injury. Gaseous fuels
are highly explosive and can be ignited by the
slightest spark. Engine exhaust gases contain deadly
carbon monoxide gas that can cause
unconsciousness or even death. Contact with moving
parts can cause serious injury. The list of hazards is
seemingly endless.
When working on this equipment, use common sense

Often the most obvious cause of a problem is
overlooked. If the generator main line circuit breaker
is set to OFF or "Open", no electrical power will be
supplied to electrical loads. If loads are not receiving
power, perhaps the main circuit breaker is open or
has failed.

TEST 1- CHECK MAIN CIRCUIT BREAKER

PROCEDURE:

The generator main circuit breaker is located on the
control panel. If loads are not receiving power, make
sure the breaker is set to "On" or "Closed".
If you suspect the breaker may have failed, it can be

If you suspect the breaker may have failed, it can be
tested as follows (see Figure 1):

1. Set a volt-ohm-milliammeter (VOM) to its "R x 1" scale

2. Set a volt-ohm-milliammeter (VOM) to its "R x 1" scale
   and zero the meter.

3. With the generator shut down, disconnect all wires from
   the main circuit breaker terminals, to prevent interaction.

4. With the generator shut down, connect one VOM test
   probe to the Wire 11 terminal of the breaker and the
   other test probe to the Wire E1 terminal.

5. Set the breaker to its "On" or "Closed" position. The
   VOM should read CONTINUITY.

6. Set the breaker to its OFF or "Open" position and the
   VOM should indicate INFINITY.

7. Repeat Steps 4 and 5 with the VOM test probes
   connected across the breaker's Wire 44 terminal and
   the E2 terminal.

8. If the circuit breaker tests good, go on to Test 2.


RESULTS:

1. If the circuit breaker tests good, go on to Test 2.

Figure 1. Generator Main Circuit Breaker Test Points

* * *

TEST 2- CHECK AC OUTPUT VOLTAGE

DISCUSSION:

A volt-ohm-milliammeter (VOM) may be used to
check the generator output voltage. Output voltage
may be checked at the unit’s main circuit breaker
terminals. Refer to the unit’s DATA PLATE for rated
line-to-line and line-to-neutral voltages.

DANGER: USE EXTREME CAUTION DURING
THIS TEST. THE GENERATOR WILL BE
RUNNING. HIGH AND DANGEROUS
VOLTAGES WILL BE PRESENT AT THE TEST
TERMINALS. CONNECT METER TEST CLAMPS
TO THE HIGH VOLTAGE TERMINALS WHILE
THE GENERATOR IS SHUT DOWN. STAY
CLEAR OF POWER TERMINALS DURING THE
TEST. MAKE SURE METER CLAMPS ARE
SECURELY ATTACHED AND WILL NOT SHAKE
LOOSE.

PROCEDURE:

1. With the engine shut down, connect the AC voltmeter
   test leads across the Wires 11 and 44 terminals of the
   generator main circuit breaker (see Figure 1). These
   connections will permit line-to-line voltages to be read.

2. Set the generator main circuit breaker to its OFF or
   "Open" position. This test will be conducted with the
   generator running at no-load.

3. Start the generator, let it stabilize and warm up for a

4. Take the meter reading. On unit's having a rated line-toline voltage of 240 volts, the no-load voltage should be
   about 242-252 volts AC.


NOTE: "Residual" voltage may be defined as the
voltage that is produced by rotor residual magnetism
alone. The amount of voltage induced into the stator
AC power windings by residual voltage alone will be
approximately 2 to 16 volts AC, depending on the
characteristics of the specific generator. If a unit is
supplying residual voltage only, either excitation
current is not reaching the rotor or the rotor windings
are open and the excitation current cannot pass. On

1. If zero volts or residual voltage is indicated, go on to
   Test 3.

RESULTS:

1. If zero volts or residual voltage is indicated, go on to

2. Shut the engine down and remove the meter test leads.


current units with air-ccooled engine, "field boost"
current flow is available to the rotor only during
engine cranking.

TEST 3- TEST EXCITATION CIRCUIT
BREAKER

DISCUSSION:

Unregulated excitation current is delivered to the
voltage regulator from the stator excitation (DPE)
winding, via Wire 2, an excitation circuit breaker
(CB2), Wire 162, and Wire 6. If the excitation circuit
breaker has failed open, excitation current will not be
available to the voltage regulator or to the rotor.
Stator AC power winding output will then be reduced
to a voltage that is the product of residual magnetism
alone.

1. With the generator shut down for at least two minutes,
   locate the excitation circuit breaker in the generator
   panel. Disconnect wires from the breaker, to prevent
   interaction.

2. Set a volt-ohm-milliammeter (VOM) to its "R x 1'scale
   and zero the meter.

3. Connect the VOM test probes across the circuit breaker
   terminals. The meter should read CONTINUITY.


RESULTS:

1. Replace circuit breaker if defective (meter reads

2. Replace circuit breaker if defective (meter reads
   “OPEN”). Then proceed to Test 4.

3. If circuit breaker is good, go on to Test 4.


* * *

T
E
S
/R T
O 4
T-
O F
R IX
A E
M D
P E
X
D C
R IT
A
W A
T
T IO
E N
S
T T
E
S
T

PROCEDURE: output from the stator windings. running, this should create a proportional voltage magnetic field in the rotor. With the generator Supplying a fixed DC current to the rotor will induce a DISCUSSION:
to the 12 volt fused battery supply Wire 15. (located at Connect a jumper wire to the disconnected Wire 4 and terminal from the top. See Figure 3. Disconnect Wire 4 from the voltage regulator, 3rd

PROCEDURE: output from the stator windings. running, this should create a proportional voltage magnetic field in the rotor. With the generator Supplying a fixed DC current to the rotor will induce a
to the 12 volt fused battery supply Wire 15. (located at Connect a jumper wire to the disconnected Wire 4 and terminal from the top. See Figure 3. Disconnect Wire 4 from the voltage regulator, 3rd

PROCEDURE:
to the 12 volt fused battery supply Wire 15. (located at Connect a jumper wire to the disconnected Wire 4 and terminal from the top. See Figure 3. Disconnect Wire 4 from the voltage regulator, 3rd

15A fuse). to the 12 volt fused battery supply Wire 15. (located at Connect a jumper wire to the disconnected Wire 4 and terminal from the top. See Figure 3. Disconnect Wire 4 from the voltage regulator, 3rd

15A fuse). to the 12 volt fused battery supply Wire 15. (located at Connect a jumper wire to the disconnected Wire 4 and

Figure 3. Voltage Regulator

at the top two terminals of the voltage regulator, see other meter test lead to that wire (both wires are located Wire 22 from the voltage regulator and connect the connect one meter test lead to that wire. Disconnect Disconnect Wire 11 from the voltage regulator and Set the AUTO-OFF-MANUAL the engine starts, record the AC voltage. Set the AUTO-OFF-MANUAL switch to MANUAL. Once terminal from top, double check wire number). connect the other meter test lead to that wire. (5th Disconnect Wire 6 from the voltage regulator and (CB2) and connect one meter test lead to that wire. Disconnect Wire 2 from the excitation circuit breaker Set VOM to AC volts.

at the top two terminals of the voltage regulator, see other meter test lead to that wire (both wires are located Wire 22 from the voltage regulator and connect the connect one meter test lead to that wire. Disconnect Disconnect Wire 11 from the voltage regulator and Reconnect Wire 2 and Wire 6. Set the AUTO-OFF-MANUAL the engine starts, record the AC voltage. Set the AUTO-OFF-MANUAL switch to MANUAL. Once
switch to OFF.

at the top two terminals of the voltage regulator, see other meter test lead to that wire (both wires are located Wire 22 from the voltage regulator and connect the connect one meter test lead to that wire. Disconnect Disconnect Wire 11 from the voltage regulator and Reconnect Wire 2 and Wire 6. Set the AUTO-OFF-MANUAL the engine starts, record the AC voltage. Set the AUTO-OFF-MANUAL switch to MANUAL. Once terminal from top, double check wire number). connect the other meter test lead to that wire. (5th Disconnect Wire 6 from the voltage regulator and (CB2) and connect one meter test lead to that wire. Disconnect Wire 2 from the excitation circuit breaker
switch to OFF.

| Results: | (Model #) | A | B | C | D | E | F | G | H |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Voltage Results Wire 2&6 | ALL | Above 60 VAC | Above 60 VAC | Below 60 VAC | Zero or Residual Volts | Below 60 VAC | Below 60 VAC | Above 60 VAC | Below 60 VAC |
| Voltage Results Wire 11&22 | ALL | Above 60 VAC | Below 60 VAC | Above 60 VAC | Zero or Residual Volts | Below 60 VAC | Below 60 VAC | Above 60 VAC | Below 60 VAC |
| Static Rotor Amp Draw | 4389-4758-46794456-47594390-47604692 | 0.91-1.06A0.80A0.64A0.64A0.71-0.82A | 0.91-1.06A0.80A0.64A0.71-0.82A | 0.91-1.06A0.80A0.64A0.71-0.82A | ZeroCurrentDraw | Above 1.5AAbove 1.3AAbove 1.1AAbove 1.3A | 0.91-1.06A0.80A0.64A0.71-0.82A | ZeroCurrentDraw | 0.91-1.06A0.80A0.64A0.71-0.82A |
| Running Rotor Amp Draw | 4389-4758-46794456-47594390-47604692 | 0.91-1.06A0.80A0.64A0.64A0.71-0.82A | 0.91-1.06A0.80A0.64A0.71-0.82A | 0.91-1.06A0.80A0.64A0.71-0.82A | ZeroCurrentDraw | Above 1.5AAbove 1.3AAbove 1.1AAbove 1.3A | 0.91-1.06A0.80A0.64A0.71-0.82A | ZeroCurrentDraw | Above 1.5AAbove 1.3AAbove 1.1AAbove 1.3A |
| GO TO | Test5 |  | Test7 |  | Test8 |  | Test7 |  | Test8 |
|  | Test7MATCH RESULTS WITH LETTER AND REFER TO FLOW CHART ON PAGE 2.3-1 & 2.3-2“Problem 1” |  | Test7 |  | Test8 |  | Test7 |  | Test8 |

Figure 3). at the top two terminals of the voltage regulator, see other meter test lead to that wire (both wires are located Wire 22 from the voltage regulator and connect the connect one meter test lead to that wire. Disconnect Disconnect Wire 11 from the voltage regulator and

* * *

8. Set the AUTO-OFF-MANUAL switch to MANUAL. Once
   the engine starts, record the AC voltage.

9. Set the AUTO-OFF-MANUAL switch to OFF.
   Reconnect Wire 11 and Wire 22.


10.Set VOM to DC amperage.

11.Remove jumper lead connected to Wire 4 and Wire 15.

12.Connect one meter test lead to battery positive twelvevolt supply Wire 15, located at the 15A fuse. Connect
the other meter test lead to Wire 4 (still disconnected
from previous tests). Measure and record static rotor
amp draw.

14.Set the Auto-Off -Manual switch to OFF. Reconnect
Wire 4 to the voltage regulator.

13.Set the AUTO-OFF-MANUAL switch to the MANUAL
position. Once the engine starts, repeat step 12.
Measure and record running rotor amp draw with the
engine running.
14.Set the Auto-Off -Manual switch to OFF. Reconnect

TEST 5: WIRE CONTINUITY

RESULTS:

Refer to Chart on Page 2.4-3: “Results - Fixed Excitation
Test/Rotor Amp Draw Test.”.

DISCUSSION:

The voltage regulator receives unregulated alternating
current from the stator excitation winding, via Wires 2, 6,
and 162. It also receives voltage sensing from the stator
AC power windings, via Wires 11 and 22. The regulator
rectifies the AC from the excitation winding and based on
the sensing signals, regulates the DC current flow to the
rotor. The rectified and regulated current flow is delivered
to the rotor brushes via Wires 4 (positive) and 0 (negative).
This test will verify the integrity of Wires 0 and 162.

PROCEDURE:

1. Set VOM to its "R x 1" scale.

2. Remove Wire 0 from the voltage regulator, 4th terminal
   from the top. Also voltage regulator is labeled (-) next to
   terminal.

3. Connect one test lead to Wire 0, connect the other test

4. Set VOM to its "R x 1" scale.

5. Connect one test lead to Wire 0, connect the other test
   lead to a clean frame ground. The meter should read
   CONTINUITY.


RESULTS:

If CONTINUITY was NOT measured across each wire, repair
or replace the wires as needed.

TEST 6 - CHECK FIELD BOOST

DISCUSSION:

See "Field Boost Circuit" on Page 2.2-1. Field boost current
(from the circuit board) is available to the rotor only while the
engine is cranking. Loss of field boost output to the rotor may
or may not affect power winding AC output voltage. The
following facts apply:
o A small amount of voltage must be induced into the DPE

o A small amount of voltage must be induced into the DPE
winding to turn the voltage regulator on.

o If rotor residual magnetism is sufficient to induce a voltage
into the DPE winding that is high enough to turn the voltage
regulator on, regulator excitation current will be supplied
even if field boost has failed. Normal AC output voltage will
then be supplied.

o If rotor residual magnetism has been lost or is not sufficient
to turn the regulator on, and field boost has also been lost,
excitation current will not be supplied to the rotor. Generator
AC output voltage will then drop to zero or nearly zero.

1. Locate Wire 4 that is routed from the circuit board and
   connects to the voltage regulator terminal, third from the
   top (see Figure 3). Disconnect that wire from the voltage
   regulator terminal.
2. Set a VOM to read DC volts. Disconnect Connector C2

PROCEDURE:

1. Locate Wire 4 that is routed from the circuit board and

2. Set a VOM to read DC volts. Disconnect Connector C2
   from the control panel (C2 is the closest to the back
   panel).

3. Connect the positive (+) VOM test probe to the terminal

4. Connect the positive (+) VOM test probe to the terminal
   end of disconnected Wire 4.

5. Connect the common (-) VOM test probe to the

6. Connect the common (-) VOM test probe to the
   grounding lug.

7. Crank the engine while observing the VOM reading. While

8. If normal field boost voltage is indicated in Step 5,
   replace the voltage regulator.

9. Crank the engine while observing the VOM reading. While
   the engine is cranking, the VOM should read
   approximately 9-10 volts DC. When engine is not
   cranking, VOM should indicate "zero" volts (see Figure 4).


RESULTS:

* * *

Figure 4. Field Boost Test Points

TEST 7: TESTING THE STATOR WITH A VOM

DISCUSSION:

Note: The resistance of stator windings is very low.
Some meters will not read such a low resistance, and
will simply indicate CONTINUITY. Recommended is a
high quality, digital type meter capable of reading very
low resistances.
PROCEDURE:

❏ A "short-to-ground" condition
❏ A short circuit between windings

1. Disconnect stator leads 11 and 44 from the main circuit
   breaker.

2. Disconnect stator leads 22 and 33 from the neutral

3. Disconnect Connector C2 from the side of the control
   panel (C2 is the closest to the back panel).


❏ A short circuit between windings

from each other and are not touching the frame during
the test.

5. Set a VOM to its "R x 1" scale and zero the meter.

$$
"R \\times 1"
$$

6. Refer to Figure 5 for pin locations of Connector C2. Use
   a large paper clip or similar metallic object to access
   pins in connector C2.

Figure 5. C2 Connector
Pin Locations
(Female Side)

Note: Pins 9, 10, 11 & 12 are not used for this test.

Figure 6. C2 Connector
Pin Locations
(Male Side)

7. Connect one test lead to stator lead Wire 11. Connect
   the other test lead to stator lead Wire 22 (power
   winding). Note the resistance reading and compare to
   the specifications on Page 2.

8. Connect one test lead to stator lead Wire 33. Connect
   the other test lead to stator lead Wire 44 (power
   winding). Note the resistance reading and compare to
   the specifications on Page 2.

9. Connect one test lead to Pin 1. Connect the other test
   lead to Pin 2 (battery charge winding). Note the
   resistance reading, compare to specifications on Page 2.
   10.Connect one test lead to Pin 3. Connect the other test


11.Connect one test lead to Pin 5. Connect the other test
lead to Pin 6 (power winding-sense leads). Note the
resistance reading, compare to specification Page 2.

* * *

TEST WINDINGS FOR A SHORT TO GROUND:
13\. Make sure all leads are isolated from each other and

13. Make sure all leads are isolated from each other and
    are not touching the frame.

14. Set a VOM to its "R x 10,000" or "R x 1K" scale and
    zero the meter

15. Connect one test lead to a clean frame ground.
    Connect the other test lead to stator lead Wire 11.

16. Repeat Step 15 using Pin 1.

17. Repeat Step 15 using Pin 3


b. Any reading other than INFINITY indicates a
"short-to-ground" condition.
16\. Repeat Step 15 using stator lead Wire 33.

a. The meter should read INFINITY

16. Repeat Step 15 using stator lead Wire 33.

17. Repeat Step 15 using Pin 1.

18. Repeat Step 15 using Pin 7

19. Set a VOM to its "R x 10,000" or "R x 1K" scale and
    zero the meter.

20. Repeat Step 15 using Pin 5

21. Repeat Step 15 using Pin 7

22. Repeat Step 15 using Pin 3

23. Repeat Step 15 using Pin 5


TEST FOR A SHORT CIRCUIT BETWEEN WINDINGS:
21\. Set a VOM to its "R x 10,000" or "R x 1K" scale and

22. Connect one test lead to stator lead Wire 11. Connect
    the other test lead to stator lead Wire 33.

23. Repeat Step 22 using stator lead Wire 11; Pin 1

24. Repeat Step 22 using stator lead Wire 11; Pin 3


a. The meter should read INFINITY.
b. Any reading other than INFINITY indicates a short

26. Repeat Step 22 using stator lead Wire 33; Pin 1

27. Repeat Step 22 using stator lead Wire 33; Pin 3

28. Repeat Step 22 using stator lead Wire 33; Pin 1

29. Repeat Step 22 using stator lead Wire 33; Pin 3

30. Repeat Step 22 using stator lead Wire 33; Pin 7

31. Connect one meter test lead to Pin 6 of the C2
    connector, connect the other test lead to Wire 11 at the
    voltage regulator. CONTINUITY should be measured.


33.Connect one meter test lead to Pin 5 of the C2
connector, connect the other test lead to Wire 22 at the
voltage regulator. CONTINUITY should be measured.

32.Set a VOM to its "Rx1" scale.

35. Connect one meter test lead to Pin 7 of the C2
    connector, connect the other test lead to Wire 6 at the
    voltage regulator. CONTINUITY should be measured.

36. Connect one meter test lead to Pin 8 of the C2
    connector, connect the other test lead to Wire 2 at CB2
    (DPE circuit breaker). CONTINUITY should be
    measured.


RESULTS:

1. Stator winding resistance values is a test of winding

2. Stator winding resistance values is a test of winding
   continuity and resistance. If a very high resistance or
   INFINITY is indicated, the winding is open or partially
   open.

3. Testing for a "grounded" condition: Any upscale
   movement of the meter needle or dial indicates the
   winding is grounded.

4. Testing for a "shorted" condition: Any upscale
   movement of the VOM needle or dial indicates the
   winding is shorted.

5. If the stator tests good and wire continuity tests good ,
   perform “Insulation Resistance Test” on page 1.4-4.

6. If any test of wire continuity failed in control panel failed,
   repair or replace the wire, terminal or pin connectors for
   that associated wire as needed.


NOTE: Read section 1.4, "Testing, Cleaning and
Drying" carefully. If the winding tests good, perform an
insulation resistance test. If the winding fails the
insulation resistance test, clean and dry the stator as
outlined in Section 1.4. Then, repeat the insulation
resistance test. If the winding fails the second
resistance test (after cleaning and drying), replace
the stator assembly.

TEST 8 - RESISTANCE CHECK
OF ROTOR CIRCUIT

1. Disconnect Wire 4 from the voltage regulator. It is
   located 3rd terminal from the top of the volt regulator.

2. Connect one test lead to Wire 4. Connect the other test
   lead to a clean frame ground. Note the resistance
   reading. Compare to specifications on Page 2.


* * *

RESULTS:

1. If the resistance reading is correct, check your VOM
   meters fuse and repeat Test 4.

2. If INFINITY is measured on your VOM meter, go to Test 9.


TEST 9 - CHECK BRUSHES
AND SLIP RINGS

The function of the brushes and slip rings is to provide for
passage of excitation current from stationary components to the
rotating rotor. Brushes are made of a special long lasting

rotating rotor. Brushes are made of a special long lasting
material and seldom wear out or fail. However, slip rings can
develop a tarnish or film that can inhibit or offer a resistance to
the flow of electricity. Such a non-conducting film usually
develops during non-operating periods. Broken or disconnected
wiring can also cause loss of excitation current to the rotor.

rotating rotor. Brushes are made of a special long lasting
material and seldom wear out or fail. However, slip rings can
develop a tarnish or film that can inhibit or offer a resistance to
the flow of electricity. Such a non-conducting film usually
develops during non-operating periods. Broken or disconnected
wiring can also cause loss of excitation current to the rotor.

Figure 7. Checking Brushes and Slip Rings

3. Connect one meter test lead to Pin 9 (Wire 0) of the C2
   connector (female side). Connect the other meter test
   lead to Pin 10 (Wire 4) of the C2 connector (female
   side). Rotor resistance should be measured see
   specifications on page 2. If rotor resistance is not
   measured proceed to step 4. If rotor resistance is
   measured proceed to step 12.

4. Set a VOM to measure resistance.

5. Wire 0 from the negative (-) brush terminal connects to
   Pin 9 of the C2 connector.


Test this wire for an open condition. Remove wire 0
from the brush assembly. Connect one meter test lead
to wire 0. Connect the other test lead to Pin 9 (wire 0)
of the C2 connector ( female side). CONTINUITY
should be measured. If INFINITY is measured repair or
replace wire 0 between the brush assembly and the C2
connector.

6. Wire 4 from the positive (+) brush terminal connects to
   Pin 10 of the C2 connector.Test this wire for an open
   condition. Remove wire 4 from the brush assembly.
   Connect one meter test lead to Wire 4. Connect the
   other meter test lead to Pin 10 (wire 0) of the C2
   connector (female side). CONTINUITY should be
   measured. If INFINITY is measured repair or replace
   wire 4 between the brush assembly and the C2
   connector.

7. Connect one meter test lead to wire 4 Connect the
   other meter test lead to frame ground. INFINITY should
   be measured. If CONTINUITY is measured a short to
   ground exists on wire 4 repair or replace wire 4
   between the brush assembly and the C2 connector.

8. If continuity was measured in steps 5 and 6 proceed to
   step 9.

9. Disconnect wires 0 and 4 from the brush assembly.
   Remove the brush assembly from the bearing carrier.
   Inspect the brushes for excessive wear,damage.

10. If brush assembly and slip rings look good proceed to
   Test 10 ( Test Rotor assembly)

11. Wire 0 connects from the C2 connector to the control
   panel ground lug. Connect one meter test lead to Pin 9
   (Wire 0) of the C2 connector (male side). Connect the
   other meter test lead to the ground terminal in the
   control panel. CONTINUITY should be measured. If
   INFINITY is measured repair or replace wire 0 between
   the C2 connector and the ground terminal.

12. Remove wire 4 from the voltage regulator.


* * *

14. Connect one meter test lead to Pin 10 (wire 4) of the
    C2 connector (male side). Connect the other meter test
    lead to Wire 4 removed from the Voltage regulator.
    CONTINUITY should be measured. If INFINITY is
    measured repair or replace wire 4 between the C2
    connector and the voltage regulator.

RESULTS:

1. Repair, replace or reconnect wires as necessary.

2. Repair, replace or reconnect wires as necessary.

3. Replace any damaged slip rings or brush holder.

4. Replace any damaged slip rings or brush holder.

5. Clean and polish slip rings as required.

6. Clean and polish slip rings as required.


TEST 10 - TEST ROTOR ASSEMBLY

DISCUSSION:

A rotor having completely open windings will cause loss of
excitation current flow and, as a result, generator AC output
voltage will drop to "residual" voltage. A "shorted" rotor
winding can result in a low voltage condition.

PROCEDURE:

I. Disconnect the brush wires or remove the brush holder,
to prevent interaction.

2. Set a VOM to its "R x 1" scale and zero the meter.

3. Connect the positive (+) VOM test lead to the positive
   (+) rotor slip ring (nearest the rotor bearing); and the
   common (-) test lead to the negative (-) slip ring. The
   meter should read approximately 10-20 ohms. Compare
   to “Specifications,” Page 1.

4. Now, set the VOM to a high resistance scale (such as

5. Now, set the VOM to a high resistance scale (such as
   "R x 10,000" or "R x 1K"). Again, zero the meter.


NOTE: Be sure to read Section 1.4, "Testing, Cleaning
and Drying", carefully. If the rotor tests good, try
performing an insulation resistance test. Clean and dry
the rotor if it fails that test. Then, repeat the test. If the
rotor fails the second insulation resistance test, it
should be replaced.

1. Replace rotor assembly if it is open or shorted.

2. Connect the positive (+) VOM test lead to the positive
   (+) slip ring and the common (-) test lead to a clean
   frame ground. The meter should indicate INFINITY.


RESULTS:

1. Replace rotor assembly if it is open or shorted.

Figure 8. The Rotor Assembly

TEST 11 - CHECK AC OUTPUT FREQUENCY

The generator AC frequency is proportional to the operating
speed of the rotor. The 2-pole rotor will supply a 60 Hertz
AC frequency at 3600 rpm. The unit's AC output voltage is
proportional to the AC frequency. For example, a unit rated
240 volts (line-to-line) will supply that rated voltage (plus or
minus 2 percent) at a frequency of 60 Hertz. If, for any
reason, the frequency should drop to 30 Hertz, the line-toline voltage will drop to a matching voltage of 120 volts AC.
Thus, if the AC voltage output is high or low and the AC
frequency is correspondingly high or low, the engine speed
governor may require adjustment.

1. Connect an accurate AC frequency meter across the
   Wires 11 and 44 terminals of the generator main line
   circuit breaker (see Figure 1, Page 2.4-1).
2. Start the engine, let it stabilize and warm up at no-load.

PROCEDURE:

1. Connect an accurate AC frequency meter across the

2. Start the engine, let it stabilize and warm up at no-load.

3. When engine has stabilized, read the frequency meter.
   The no-load frequency should be about 61-63 Hertz.

4. If the AC frequency is high or low, go on to Test 12.

5. If frequency is good, but voltage is high or low, go to

6. If frequency is good, but voltage is high or low, go to
   Test 13.

7. If frequency and voltage are both good, tests may be


TEST 12 - CHECK AND ADJUST ENGINE
GOVERNOR
DISCUSSION:

3. If frequency and voltage are both good, tests may be
   discontinued.

* * *

generally proportional to AC frequency. A low or high governor
speed will result in a correspondingly low or high AC frequency
and voltage output. The governed speed must be adjusted
before any attempt to adjust the voltage regulator is made.

PROCEDURE (7KW UNITS):

1. Loosen the governor clamp bolt (Figure 9).

2. Hold the governor lever at its wide open throttle position,
   and rotate the governor shaft clockwise as far as it will
   go. Then, tighten the governor lever clamp bolt to 70
   inch-pounds (8 N-m).

3. Start the generator; let it stabilize and warm up at no-load.

4. Connect an AC frequency meter across the generators
   AC output leads.

5. Turn the speed adjust nut to obtain a frequency reading
   of 62 Hz.

6. When frequency is correct at no load, check the AC
   voltage reading. If voltage is incorrect, the voltage
   regulator may require adjustment.


PROCEDURE (12/15 KW UNITS):

Figure 10. Engine Governor Adjustment
V-twin Engines

01. Loosen governor clamp bolt (See Figure 10).

02. Completely remove the idle spring.

03. With governor arm at wide open throttle position, rotate
    governor shaft fully clockwise. Tighten clamp bolt to 84
    inch-pounds.

04. Start unit and apply full load. Use full load speed adjust
    screw (Figure 11) to adjust frequency to 58 Hz.

05. Remove load, stop engine, loosen the idle adjust screw
    and reconnect the idle spring.

06. Using your hand, push the governor arm to the closed

07. Using your hand, push the governor arm to the closed
    throttle position. Make sure the idle spring does not
    stretch at all.

08. Slowly turn the idle adjust screw to adjust the no-load
    idle speed to 62.5 Hz.

09. Restart the unit.

10. The governor is now set.


Figure 11. Full Load Speed Adjust
ScrewV-twin Engines

2. If frequency is now good, but voltage is high or low, go
   to Test 13.
3. If engine was overspeeding, check linkage and throttle

RESULTS:

1. If, after adjusting the engine governor, frequency and
   voltage are good, tests may be discontinued.

2. If engine was overspeeding, check linkage and throttle
   for binding. If no governor response is indicated refer to
   engine service manual.

3. If engine appears to run rough and results in low
   frequency, proceed tp Problem 11, Page 4.3-3.


* * *

TEST 13 - CHECK AND ADJUST
VOLTAGE REGULATOR

DISCUSSION:

For additional information, refer to description and
components Page 2.1-3.

NOTE: The voltage regulator is housed above the
generator control panel. The regulator maintains a
voltage in direct proportion to frequency at a 2-to-1
ratio. For example, at 62 Hertz, line-to-neutral voltage
will be 124 volts.

PROCEDURE:

With the frequency between 61-62 Hertz, slowly turn the
slotted potentiometer (Figure 12) until line voltage reads
244-252 volts.

NOTE: You must remove the access panel on top of the
control panel to adjust the voltage regulator.

Figure 12. Voltage Adjustment Potentiometer

It is possible for the generator AC output frequency and
voltage to be good at no-load, but they may drop excessively
when electrical loads are applied. This condition, in which
voltage and frequency drop excessively when loads are
applied, can be caused by (a) overloading the generator, (b)
loss of engine power, or (c) a shorted condition in the stator
windings or in one or more connected loads.

RESULTS:

1. If the frequency and voltage are now good, discontinue

RESULTS:

1. If the frequency and voltage are now good, discontinue
   tests.

2. If frequency is now good but voltage is high or low, go to

3. If frequency is now good but voltage is high or low, go to
   Problem 1, Test 4.


PROCEDURE:

1. Connect an accurate AC frequency meter and an AC

2. Connect an accurate AC frequency meter and an AC
   voltmeter across the stator AC power winding leads.

3. Start the engine, let it stabilize and warm-up.

4. Apply electrical loads to the generator equal to the rated
   capacity of the unit.

5. Check the AC frequency and voltage. Frequency should
   not drop below approximately 58-59 Hertz. Voltage
   should not drop below about 230 volts (plus or minus 2
   percent).


RESULTS:

1. If frequency and voltage drop excessively under load, go

2. If frequency and voltage drop excessively under load, go
   to Test 15.

3. If frequency and voltage under load are good,
   discontinue tests.


TEST 15 - CHECK FOR OVERLOAD CONDITION

An "overload' condition is one in which the generator rated
wattage/amperage capacity has been exceeded. To test for
an overload condition on an installed unit, the best method is
to use an ammeter. See "Measuring Current" on Page 1.4-2.

Use a clamp-on ammeter to measure load current draw, with
the generator running and all normal electrical loads turned on.

1. If the unit is overloaded, reduce loads to the unit's rated
   capacity.

For engine testing, troubleshooting and repair procedures
refer to Problem 11 on Page 4.3-3. For further engine repair
information refer to the following manuals:

2. If unit is not overloaded, but rpm and frequency drop
   excessively when loads are applied, go to Test 16.

TEST 16 - CHECK ENGINE CONDITION

• P/N 0C1103 - Service and Repair Manual for Single
Cylinder GN Engines.
• P/N 0E2081 - Service Manual for GTV-990/760 V-Twin

• P/N 0E2081 - Service Manual for GTV-990/760 V-Twin
OHVI Engines.

* * *

PART 3
V-TYPE
PREPACKAGED
TRANSFER
SWITCHES

Air-cooled, Prepackaged
Automatic Standby Generators
Models:
04389, 04758 (6 kW NG, 7 kW LP)
04456, 04759 (12 kW NG, 12 kW LP)
04390, 04760 (13 kW NG, 15 kW LP)

| TABLE OF CONTENTS |  |
| --- | --- |
| PART | TITLE |
| 3.1 | Description and Components |
| 3.2 | Operational Analysis |
| 3.3 | Troubleshooting Flow Charts |
| 3.4 | Diagnostic Tests |
|  |  |

* * *

GENERAL

The prepackaged, V-Type transfer switch is rated
100 amps at 250 volts maximum. It is available in 2-
pole configuration only and, for that reason, is
useable with 1-phase systems only.
Prepackaged transfer switches do not have an
intelligence system of their own. Instead, automatic
operation of these transfer switches is controlled by a
circuit board housed in the generator control panel.

ENCLOSURE

The standard prepackaged, V-Type transfer switch
enclosure is a NEMA 1 type ("NEMA" stands for
"National Electrical Manufacturer’s Association").
Based on NEMA Standard 250, the NEMA 1
enclosure may be defined as one that is intended for
indoor use primarily to provide a degree of protection
against contact with the enclosed equipment and
where unusual service conditions do not exist.

Page 3.1-1

Figure 1. Exploded View of V-Type Prepackaged Transfer Switch

* * *

TRANSFER MECHANISM

The 2-pole transfer mechanism consists of a pair of
moveable LOAD contacts, a pair of stationary
UTILITY contacts, and a pair of stationary STANDBY
contacts. The load contacts can be connected to the
utility contacts by a utility closing coil; or to the
standby contacts by a standby closing coil. In
addition, the load contacts can be actuated to either
the UTILITY or STANDBY side by means of a manual
transfer handle. See Figures 2 and 3.

Figure 2. Load Connected to Utility Power Source

Figure 3. Load Connected to Standby Power Source

See Figure 4. This coil is energized by rectified utility
source power, to actuate the load contacts to the
UTILITY power source side. When energized, the coil
will move the main contacts to an "overcenter"
position. A limit switch will then be actuated to open

the circuit and spring force will complete the
retransfer to STANDBY. A bridge rectifier, which
changes the utility source alternating current (AC) to
direct current (DC), is sealed in the coil wrappings. If
coil or bridge rectifier replacement becomes
necessary, the entire coil and bridge assembly should
be replaced.

STANDBY CLOSING COIL C2:

Coil C2 is energized by rectified standby source
power, to actuate the load contacts to their "Standby"
source side. Energizing the coil moves the load
contacts to an overcenter position; limit switch action
then opens the circuit and spring force will complete
the transfer action to "Standby". This coil’s bridge
rectifier is also sealed in the coil wrappings. Replace
the coil and bridge rectifier as a unit.

Switches are mechanically actuated by load contacts
movement. When the load contacts are connected to
the utility contacts, limit switch XA1 opens the utility
circuit to utility closing coil C1 and limit switch XB1
closes the standby circuit to standby closing coil C2.
The limit switches "arm" the system for retransfer
back to UTILITY when the load contacts are
connected to the STANDBY side. Conversely, when
the load contacts are connected to the UTILITY side,
the switches "arm" the system for transfer to
STANDBY. An open condition in limit switch XA1 will
prevent retransfer to "Utility". An open switch XB1 will
prevent transfer to STANDBY.

LIMIT SWITCHES XA1 AND XB1:

Figure 4. The "V-Type" Transfer Mechanism

* * *

TRANSFER RELAY

Transfer relay operation is controlled by a circuit
board. That circuit board is a part of a control panel
assembly, mounted on the standby generator set.

Figure 5 shows the transfer relay pictorially and
schematically. Relay operation may be briefly
described as follows:

1. Generator battery voltage (12 volts DC) is available to

2. Generator battery voltage (12 volts DC) is available to
   the transfer relay coil from the generator circuit board,
   via Wire 194 and relay terminal A.


a. The 12 volts DC circuit is completed through the
transfer relay coil and back to the generator
circuit board, via Wire 23.
b. Circuit board action normally holds the Wire 23

c. When de-energized, the relay’s normally open
contacts are open and its normally-closed
contacts are closed.
d.The normally-closed relay contacts will deliver

b. Circuit board action normally holds the Wire 23
circuit open to ground and the relay is deenergized.

d.The normally-closed relay contacts will deliver
utility source power to the utility closing circuit of
the transfer mechanism.
e.The normally open relay contacts will deliver

Figure 5. Transfer Relay Schematic

2. During automatic system operation, when the generator
   circuit board "senses" that utility source voltage has
   dropped out, the circuit board will initiate engine
   cranking and startup.

3. When the "engine warm-up timer" has timed out, circuit
   board action completes the Wire 23 circuit to ground.


a. The transfer relay then energizes.

b. The relay’s normally-closed contacts open and
its normally open contacts close.

c.When the normally open contacts close,
standby source power is delivered to the
standby closing coil and transfer to "Standby"
occurs.

5. When the generator circuit board "senses" that utility
   source voltage has been restored above a preset level,
   the board will open the Wire 23 circuit to ground.

a. The transfer relay will de-energize, its normallyclosed contacts will close and its normally open
contacts will open.

b. When the normally-closed relay contacts close,
utility source voltage is delivered to the utility
closing coil to energize that coil.

c. Retransfer back to UTILITY occurs.

NEUTRAL LUG

The standby generator is equipped with an
UNGROUNDED neutral. The neutral lug in the
transfer switch is isolated from the switch enclosure.

MANUAL TRANSFER HANDLE

The manual transfer handle is retained in the transfer
switch enclosure by means of a wing stud. Use the
handle to manually actuate the transfer mechanism
load contacts to either the UTILITY or STANDBY
source side.
Instructions on use of the manual transfer handle may

TERMINAL BLOCK

During system installation, this 5-point terminal block
must be properly interconnected with an identically
labeled terminal block in the generator control panel
assembly.

* * *

Figure 6. Transfer Switch Terminal Block

Terminals used on the terminal block are identified as
Utility 1 and 2; 23 and 194.

UTILITY 1 AND 2:

Interconnect with identically labeled terminals in the
generator control panel assembly. This is the utility
voltage signal to the circuit board. The signal is
delivered to a step-down transformer in the control
module assembly and the resultant reduced voltage is
then delivered to the circuit board. UTILITY 1 and 2
power is used by the circuit board as follows:
❏ If utility source voltage should drop below a preset

❏ If utility source voltage should drop below a preset
level, circuit board action will initiate automatic
cranking and startup, followed by automatic transfer
to the standby source.
❏ Utility source voltage is used to operate a battery

❏ Utility source voltage is used to operate a battery
trickle charge circuit which helps to maintain battery
state of charge during non-operating periods.

TERMINALS 23 AND 194:

These terminals connect the transfer relay to the
generator circuit board. See "Transfer Relay" on Page
3.1-2.

FUSE HOLDER

The fuse holder holds two (2) fuses, designated as
fuses F1 and F2. Each fuse is rated 5 amperes.

These two fuses protect the terminal board UTILITY 1
and 2 circuit against overload.

FUSES F1, F2:

Figure 7. The Fuse Holder

* * *

OPERATIONAL ANALYSIS

Figure 1 is a schematic and wiring diagram for a typical V-Type transfer switch.

SCHEMATIC DIAGRAM

| LEGEND |
| --- |
| C1- SOLENOID COIL (UTILITY CLOSING) |
| C2- SOLENOID COIL (STANDBY CLOSING) |
| GTS - TRANSFER SWITCH CONTACTOR |
| TR - RELAY, TRANSFER |
| TS - TERMINAL STRIP(CUSTOMER CONNECTION) |
| XA1, XB1-LIMIT SWITCHES, ACTUATOR |
| F1,F2-FUSE,5A SENSING |
| VR1,VR2-VARISTOR |

$$
F 1, F 2 - F U S E,
$$

NOTE:
ALL CONTACTS SHOWN WITH TRANSFER SWITCH IN UTILITY POSITION.

Figure 1. Wiring Diagram and Schematic

* * *

UTILITY SOURCE VOLTAGE AVAILABLE

Figure 2 is a schematic representation of the transfer switch with utility source power available. The circuit condition may be briefly described as follows:

Utility source voltage is available to terminal lugs N1 and N2 of the transfer mechanism, transfer switch is in the UTILITY position and source voltage is available to T1, T2 and customer load.

Utility source voltage is available to limit switch (XA1) via the normally-closed transfer relay contacts (1 and 7) and Wire 126. However, XA1 is open and the Circuit to the utility closing coil is open.

Utility voltage "sensing" signals are delivered to a circuit board on the generator, via Wire N1A, a 5 amp fuse (F1), transfer switch terminal N1, generator terminal N1 and a sensing transformer. The second line of the utility voltage "sensing" circuit is via Wire N2A, a 5 amp Fuse (F2), transfer switch terminal N2, generator terminal N2, and the sensing transformer.

GENERATOR

TRANSFER SWITCH

Transfer Switch in Utility Position

Utility Voltage Available - N1, N2

Figure 2. Utility Source Power Available

* * *

UTILITY SOURCE VOLTAGE FAILURE

If utility source voltage should drop below a preset value, the generator circuit board will sense the dropout. That circuit board will then initiate generator cranking and startup after a time delay circuit times out.

Figure 3 is a schematic representation of the transfer switch with generator power available, waiting to transfer. Generator voltage available E1, E2.

Circuit board action holding Wire 23 open to ground.

Power available to standby coil C2, upon closure of TR, normally open contacts (9 & 6) will close and initiate a transfer.

GENERATOR

TRANSFER SWITCH

Utility Failure

Transfer Switch in Utility Position

Figure 3. Generator Power Available, Waiting to Transfer.

Generator Running & Generator Voltage Available - E1, E2

Page 3.2-3

* * *

TRANSFER TO STANDBY

The generator circuit board delivers 12 volts DC to the transfer relay, via terminal 194 and back to the circuit board via terminal 23. However, circuit board action holds the Wire 23 circuit open and the transfer relay remains de-energized. On generator startup, an "engine warm-up timer" on the generator circuit board starts timing. When that timer has timed out, circuit board action completes the Wire 23 circuit to ground. The transfer relay then energizes, its normally open contacts close, and standby source voltage is delivered to the standby closing coil via Wires E1 and E2, the transfer relay (TR) contacts, limit switch (XB1), Wire "B". and a bridge rectifier. The standby closing coil energizes and the main contacts actuate to their "Standby" side.

GENERATOR

TRANSFER SWITCH

Transfer relay is energized and contacts reverse

C2 is energized

Figure 4. Transfer Action to Standby Position

* * *

TRANSFER TO STANDBY

When the standby coil is energized it pulls the transfer switch mechanism to a overcenter position towards the standby power source side, the transfer switch mechanically snaps to the STANDBY position. On closure of the main contacts to the standby power source side, limit switches XA1 and XB1 are mechanically actuated to "arm" the circuit for re- transfer to utility power source side.

Generator power from E1 and E2 is now connected to the customer load through T1 and T2.

GENERATOR

TRANSFER SWITCH

Generator is now powering load T1 & T2

Transfer action to STANDBY position

Transfer mechanism and limit switches change position

Figure 5. Generator Powering Load.

* * *

UTILITY RESTORED

Utility voltage is restored and is available to terminals N1 and N2. The utility voltage is sensed by the generators circuit board. If it is above a preset value for a preset time interval a transfer back to utility power will occur.

TRANSFER SWITCH

Generator providing to load

still output

UTILITY restored

Waiting to retransfer

Figure 6. Utility Restored, Generator Still Providing Output to Load.

* * *

UTILITY RESTORED, TRANSFER SWITCH DE-ENERGIZED

After the preset time interval expires the circuit board will open the Wire 23 circuit to ground. The transfer relay de-energizes, it's normally closed contacts close, and utility source voltage is delivered to the utility closing coil (C1), via Wires N1A and N2A, closed Transfer Relay Contacts 1 and 7, and Limit Switch XA1.

GENERATOR

TRANSFER SWITCH

Transfer relay is de-energized and contacts reverse to normal position

C1 is energized

Figure 7. Utility Restored, Transfer Relay De-energized.

* * *

UTILITY RESTORED, RETRANSFER BACK TO UTILITY

As the utility coil pulls the transfer switch to an OVER CENTER position, the switch mechanically snaps to UTILITY. On closure of the main contacts to the utility power source side, Limit Switches XA1 and XB1 are mechanically actuated to arm the circuit for transfer to STANDBY.

GENERATOR

TRANSFER SWITCH

UTILITY restored

UTILITY is now providing power to the load

Transfer mechanism and limit switches change position

Figure 8. Utility Restored, Retransfer Back to Utility.

* * *

TRANSFER SWITCH IN UTILITY

When the transfer switch returns to the UTILITY side, generator shutdown occurs after approximately one (1) minute.

TRANSFER SWITCH

Transfer switch in UTILITY position

UTILITY voltage available

Generator shuts down

Figure 9. Transfer Switch in UTILITY.

* * *

INTRODUCTION TO TROUBLESHOOTING

The first step in troubleshooting is to correctly identify the problem. Once that is done, the cause of the problem can be found by performing the tests in the appropriate flow chart.

Test numbers assigned in the flow charts are identical to test numbers in section 3.4, Diagnostic Tests. Section

Problem 5 - In Automatic Mode, No Transfer to Standby

* * *

Problem 6 - In Automatic Mode, Generator Starts When Loss of Utility Occurs, Generator Shuts Down When Utility Returns But There Is No Retransfer To Utility Power

Problem 7 - Blown F1 or F2 Fuse

Page 3.3-2

* * *

GENERAL

Test numbers in this section correspond to the
numbered tests in Section 3.3, "Troubleshooting Flow
Charts". When troubleshooting, first identify the
problem. Then, perform the diagnostic tests in the
sequence given in the flow charts.

TEST 21- CHECK VOLTAGE AT TERMINAL
LUGS E1, E2

DISCUSSION:

In automatic mode, the standby closing coil (C2) must
be energized by standby generator output if transfer
to the "Standby" source is to occur. Transfer to
"Standby" cannot occur unless that power supply is
available to the transfer switch.

DANGER: BE CAREFUL! HIGH AND
DANGEROUS VOLTAGES ARE PRESENT AT
TERMINAL LUGS E1 AND E2 WHEN THE
GENERATOR IS RUNNING. AVOID CONTACT
WITH HIGH VOLTAGE TERMINALS OR
DANGEROUS AND POSSIBLY LETHAL
ELECTRICAL SHOCK MAY RESULT. DO NOT
PERFORM THIS VOLTAGE TEST WHILE
STANDING ON WET OR DAMP GROUND,
WHILE BAREFOOT, OR WHILE HANDS OR
FEET ARE WET.

PROCEDURE:

1. If the generator engine has started automatically (due to
   a utility power source outage) and is running, check the
   position of the generator main circuit breaker. The
   circuit breaker must be set to its "On" or "Closed"
   position. When you are sure the generator main circuit
   breaker is set to "On" or 'Closed", check the voltage at
   transfer mechanism terminal lugs E1 and E2 with an
   accurate AC voltmeter or with an accurate volt-ohmmilliammeter (VOM). The generator line-to line voltage
   should be indicated.

2. If the generator has been shut down, proceed as
   follows:


a.On the generator control panel, set the AUTO-
OFF-MANUAL switch to OFF.

Figure 1. The “V-Type” Transfer Mechanism

b.Turn OFF all power voltage supplies to the
transfer switch. Both the utility and standby
power supplies must be positively turned off
before proceeding.
c. Check the position of the transfer mechanism

c. Check the position of the transfer mechanism
main contacts. The moveable LOAD contacts
must be connected to the stationary UTILITY
source contacts. If necessary, manually actuate
the main contacts to the "Utility" power source
side.

* * *

d. Actuate the generator main line circuit breaker
to its "On" or "Closed" position. The utility power
supply to the transfer switch must be turned
OFF.

(2) When the generator starts, an "engine
warm-up timer" should start timing. After
about 15 seconds, the transfer relay should
energize and transfer to the "Standby"
source should occur.

RESULTS:

1. If normal transfer to "Standby" occurs, discontinue tests.

2. If transfer to "Standby" does NOT occur and voltage
   reading across terminal lugs E1/E2 is good, go on to
   Test 22.


e. Set the generator AUTO-OFF-MANUAL switch to
AUTO.

TEST 22 - CHECK VOLTAGE AT STANDBY
CLOSING COIL C2

(1) The generator should crank and start.

DISCUSSION:
Standby source voltage is used to energize the

1. Set the generator main line circuit breaker to the OFF or
   “Open” position.

2. Set the generators AUTO-OFF-MANUAL switch to the
   OFF position.

3. Set your VOM to measure AC voltage.


DANGER: BE CAREFUL! HIGH AND
DANGEROUS VOLTAGES ARE PRESENT AT
TERMINAL LUGS WHEN THE GENERATOR IS
RUNNING. AVOID CONTACT WITH HIGH
VOLTAGE TERMINALS OR DANGEROUS AND
POSSIBLY LETHAL ELECTRICAL SHOCK MAY
RESULT. DO NOT PERFORM THIS VOLTAGE
TEST WHILE STANDING ON WET OR DAMP
GROUND, WHILE BAREFOOT, OR WHILE
HANDS OR FEET ARE WET.

4. Disconnect Wire E2 from the standby closing coil (C2).
   Connect one meter test Lead to Wire E2. Use a suitable
   and safe connection to this wire, such as an alligator
   clip that attaches to the meter test probe. Isolate this
   wire and test probe from any other potential source or
   ground.

5. If necessary, repeat Step 2 under "Procedure" of Test

6. The system must be in automatic operating mode,
   with engine running, and standby source voltage
   available to terminal lugs E1 and E2.

7. Locate on the standby closing coil the terminal that Wire
   B is connected to. (Figure 1, previous page). Connect
   the other meter test lead to this terminal. Generator line
   to line voltage should be indicated. If generator voltage
   is NOT indicated, proceed to Step 7.

8. If generator line-to-line voltage is indicated in
   “Procedure, Step 6,” but transfer does NOT occur,
   proceed to Test 24.

9. If generator line-to-line voltage is NOT indicated in


RESULTS:

1. If generator line-to-line voltage is indicated in

2. If generator line-to-line voltage is NOT indicated in
   “Procedure, Step 7,” proceed to Test 33.

3. If generator line-to-line voltage is indicated in
   “Procedure, Step 7,” proceed to Test 25.


* * *

TEST 23 - TEST TRANSFER RELAY TR

DISCUSSION:

In automatic operating mode, the transfer relay must
be energized by circuit board action or standby
source power will not be available to the standby
closing coil. Without standby source power, the
closing coil will remain de-energized and transfer to
"Standby" will not occur. This test will determine if the
transfer relay is functioning normally.

PROCEDURE:

1. See Figure 2. Disconnect all wires from the transfer

2. Set a VOM to its "R x 1" scale and zero the meter.


$$
"R \\times 1"
$$

3. Connect the VOM test leads across Relay Terminals 6
   and 9 with the relay de-energized. The VOM should
   read INFINITY.

| CONNECT VOMTEST LEADS ACROSS | DESIRED METER READING |  |
| --- | --- | --- |
| ENERGIZED | DE-ENERGIZED |  |
| Terminals 6 and 9 | Continuity | Infinity |
| Terminals 1 and 7 | Infinity | Continuity |

4. Using jumper wires, connect the positive (+) post of a 12
   volt battery to relay Terminal “A” and the negative (-)
   battery post to Relay Terminal "B". The relay should
   energize and the VOM should read CONTINUITY.

Figure 2. Transfer Relay Test Points

5. Now, connect the VOM test leads across Relay
   Terminals 1 and 7.

a.Energize the relay and the meter should
indicate INFINITY.

b. De-energize the relay and the VOM should read
CONTINUITY.

RESULTS:

1. Replace transfer relay if it is defective.

2. If transfer relay checks good go to Test 26.


Figure 3. Manual Transfer Switch Operation

TEST 24- CHECK MANUAL TRANSFER
SWITCH OPERATION

* * *

DISCUSSION:

In automatic operating mode, when utility source
voltage drops below a preset level, the engine should
crank and start. On engine startup, an "engine warm-up
timer" on the generator circuit board should start timing.
When that timer has timed out (about 15 seconds), the
transfer relay should energize to deliver utility source
power to the standby closing coil terminals. If normal
utility source voltage is available to the standby closing
coil terminals, but transfer to STANDBY does not occur,
the cause of the failure may be (a) a failed standby
closing coil and/or bridge rectifier, or (b) a seized or
sticking actuating coil or load contact. This test will help
you evaluate whether any sticking or binding is present
in the transfer mechanism.

1. With the generator shut down, set the generator AUTO-
   OFF-MANUAL switch to OFF.

2. Set the generator main circuit breaker to OFF or "Open".

3. Turn off the utility power supply to the transfer switch,
   using whatever means provided (such as a utility source
   main line breaker).


PROCEDURE:

DANGER: DO NOT ATTEMPT MANUAL
TRANSFER SWITCH OPERATION UNTIL ALL
POWER VOLTAGE SUPPLIES TO THE
SWITCH HAVE BEEN POSITIVELY TURNED
OFF. FAILURE TO TURN OFF ALL POWER
VOLTAGE SUPPLIES MAY RESULT IN
EXTREMELY HAZARDOUS AND POSSIBLY
LETHAL ELECTRICAL SHOCK.

5. See Figure 3. Insert the un-insulated end of the handle
   over the transfer switch operating lever.
   a. Move the transfer switch operating lever up to
   actuate the load contacts to the UTILITY
   position, i.e., load connected to the utility source.
   b.Actuate the operating lever down to move the

6. Finally, actuate the main contacts to their UTILITY power
   source side, i.e., load contacts against the UTILITY
   contacts (upward movement of the operating lever).


RESULTS:

1. If there is no evidence of binding, sticking, excessive
   force required, replace the appropriate closing coil.

2. If evidence of sticking, binding, excessive force required
   to move main contacts, find cause of binding or sticking
   and repair or replace damaged part(s).


TEST 25- TEST LIMIT SWITCH XB1

Standby power source voltage must be available to
the standby closing coil in order for a TRANSFER TO
STANDBY action to occur. To deliver that source
voltage to the coil, limit switch XB1 must be closed to
the "Standby" power source side. If the limit switch
did not get actuated or has failed open, the source
voltage will not be available to the closing coil and
transfer to "Standby" will not occur.

DISCUSSION:

1. To prevent interaction, disconnect Wire 205 and Wire B
   from the limit switch terminals.

2. Set a VOM to its "R x 1" scale and zero the meter.

3. Set a VOM to its "R x 1" scale and zero the meter.

4. See Figure 1. Connect the VOM test probes across
   the two outer terminals from which the wires were
   disconnected.

5. Manually actuate the main contacts to their "Standby"
   position. The meter should read INFINITY.

6. Manually actuate the main contacts to their UTILITY

7. Manually actuate the main contacts to their UTILITY
   position. The meter should read CONTINUITY.

8. Repeat Steps 4 and 5 several times and verify the VOM


RESULTS:

1. If Limit Switch XB1 fails the test, remove and replace the
   switch or adjust switch until it is actuated properly.

2. If limit switch is good, repair or replace Wire B between
   limit switch and Standby Coil (C2).


* * *

DISCUSSION:

TEST 26 - CHECK 23 AND 194
WIRING/CONNECTIONS

An open circuit in the transfer switch control wiring
can prevent a transfer action from occurring. In the
auto mode, the circuit board supplies +12 VDC to
Wire 194. This DC voltage is supplied to the transfer
relay (TR) at Terminal Location A . The opposite
side of the transfer relay (TR) coil (Terminal B) is
connected to Wire 23. Positive 12VDC is present on
this also. Circuit board action will allow current to flow
through the circuit and the (TR) is energized.

1. Set VOM to DC volts

PROCEDURE/RESULTS:

2. Place generator AUTO-OFF-MANUAL switch to the
   AUTO position. Utility power should be present; the
   generator should not start.

3. Connect the negative (-) test lead to a suitable frame
   ground in the transfer switch.

4. Connect the positive (+) test lead to Wire 194 at the
   terminal strip in the transfer switch.


a. If voltage is present, proceed to Step 5.
b. If voltage is NOT present, proceed to Step 9.
5\. Connect the positive (+) test lead to Wire 23 at the

5. Connect the positive (+) test lead to Wire 23 at the
   terminal strip in the transfer switch.

a. If voltage is present, proceed to Step 6.

b. If voltage is NOT present, repair wiring between
terminal strip and transfer relay (TR).
6\. Connect the negative (-) test lead to the ground lug in the

a. If voltage is present, proceed to Step 8.

b. If voltage is NOT present, repair wiring between
(ICT and J1connector).

8. Turn off utility power to transfer switch, simulating a
   utility failure.

a.Generator starts and transfer occurs,
discontinue tests.

b. Generator starts and transfer does NOT occur.
With the generator running and utility OFF,
ground Wire 23 in the control panel at
interconnection terminals (ICT) or at the terminal strip.
If transfer occurs replace circuit board.

9. Connect the negative (-) test lead to the ground lug in the
   generator control panel. Connect the positive (+) test
   lead to Wire 194 in the generator control panel at the
   interconnection terminals (ICT) or at the terminal strip.

a. If the voltage is present, repair wiring between
ICT (or terminal strip) and transfer switch

b. If voltage is NOT present, proceed to Step 10.

10.Connect the positive (+) test lead to Wire 194 located in
the J1 connector Pin Location 4, connected to the circuit
board (see Figure 3, Page 4.1-2).

a.If voltage is present, repair wiring between J1
connector and ICT (or terminal strip).

b. If voltage is NOT present, replace circuit board.

TEST 27- CHECK VOLTAGE AT TERMINAL
LUGS N1, N2

If retransfer to the "Utility" power source side is to
occur, utility source voltage must be available to
terminal lugs N1 and N2 of the transfer mechanism.
In addition, If that source voltage is not available to
NI/N2 terminals, automatic startup and transfer to
"Standby" will occur when the generator manual-offauto switch is set to AUTO. This test will prove that
"Utility" voltage is available to those terminals, or is
not available. It is the first test in a series of tests that
should be accomplished when (a) retransfer back to
’Utility" does not occur, or (b) startup and transfer
occurs unnecessarily.

DANGER: PROCEED WITH CAUTION! HIGH
AND DANGEROUS VOLTAGES ARE PRESENT
AT TERMINAL LUGS N1/N2. CONTACT WITH
HIGH VOLTAGE TERMINALS WILL RESULT IN
DANGEROUS AND POSSIBLY LETHAL
ELECTRICAL SHOCK. DO NOT ATTEMPT THIS
TEST WHILE STANDING ON WET OR DAMP
GROUND, WHILE BAREFOOT, OR WHILE
HANDS OR FEET ARE WET.

* * *

PROCEDURE:

1. Make sure that all main line circuit breakers in the utility
   line to the transfer switch are “On” or “Closed.”

2. If low or no voltage is indicated, find the cause of the
   problem and correct.

3. If normal utility source voltage is indicated, go on to

4. For Problem 14 ONLY, if voltage is good, repair or
   replace Wire N1A/N2A between Transfer Switch Lugs
   N1/N2 and Fuse Holder connections.


RESULTS:

2. Test for utility source line-to-line voltage across terminal
   lugs N1 and N2 (see Figure 1). Normal utility source
   voltage should be indicated.

TEST 28 - CHECK VOLTAGE AT UTILITY 1 AND
UTILITY 2 TERMINALS

PROCEDURE:
With utility source voltage available to terminal lugs
N1 and N2, use an AC voltmeter or a VOM to test for
utility source line-to-line voltage across terminal block
Utility 1 and Utility 2 terminals. Normal line-to-line
utility source voltage should be indicated.

PROCEDURE:

RESULTS:

1. If voltage reading across the "Utility I" and "Utility 2"
   terminals is zero, go to Test 30.

2. If voltage reading is good, go to Test 29.

3. For Problem 14 ONLY; if voltage is good, repair N1/N2
   open wiring between Transfer Switch and Generator.


TEST 29- CHECK VOLTAGE AT UTILITY
CLOSING COIL C1

DISCUSSION:

Utility source voltage is required to energize utility
closing coil C1 and effect retransfer back to the
"Utility" source. This voltage is delivered to the utility
closing coil via Wires N1A and N2A, the transfer
relay’s normally-closed contacts (relay de-energized),
Wire 126, Limit Switch XA1, and a bridge rectifier.

2. Turn OFF the utility power supply to the transfer switch,
   using whatever means provided (such as a utility source
   main line circuit breaker).

3. Set the generator main line circuit breaker to its OFF or
   "Open" position.

4. Check the position of the transfer mechanism main
   contacts. The moveable load contacts must be
   connected to the stationary utility contacts. If necessary,
   manually actuate the main contacts to their "Utility
   source side (load connected to the "Utility' source).


DANGER: BE CAREFUL! HIGH AND
DANGEROUS VOLTAGES ARE PRESENT AT
TERMINAL LUGS WHEN THE GENERATOR IS
RUNNING. AVOID CONTACT WITH HIGH
VOLTAGE TERMINALS OR DANGEROUS AND
POSSIBLY LETHAL ELECTRICAL SHOCK MAY
RESULT. DO NOT PERFORM THIS VOLTAGE
TEST WHILE STANDING ON WET OR DAMP
GROUND, WHILE BAREFOOT, OR WHILE
HANDS OR FEET ARE WET.

* * *

6. Set the generator main line circuit breaker to its "On" or
   "Closed" position.

7. Set the generator AUTO-OFF-MANUAL switch to
   AUTO.


a. The generator should crank and start.

b.About 15 seconds after engine startup, the
transfer relay should energize and transfer to
the ’Standby" source should occur.

8. When you are certain that transfer to "Standby" has
   occurred, turn ON the utility power supply to the transfer
   switch. After a 15 seconds, retransfer back to the
   "Utility" source should occur.

9. Locate on the utility closing coil the terminal that Wire A
   is connected to (see Figure 1, Page 3.4-1). Connect the
   other meter test lead to this terminal. Generator line to
   line voltage should be indicated. If generator voltage
   is NOT indicated, proceed to Step 10.


10.With Wire N2A still connected to one test probe, connect
the other meter test lead to Wire 126 on Limit Switch
XA1 (see Figure 1, Page 3.4-1). Generator line to line
voltage should be measured.

RESULTS:

1. In Step 7, if the generator does NOT crank or start, refer
   to Part 4, "DC Control".

2. In Step 7, if transfer to the "Standby" source does NOT
   occur, go to Problem 1.


TEST 30 - CHECK FUSES F1 AND F2

occur, go to Problem 1.
3\. In Step 9, if normal utility source line-to-line voltage is
indicated but retransfer back to "Utility" does NOT
occur, go to Test 24.
4\. If normal utility source line-to-line voltage is NOT

5. If normal utility source line-to-line voltage is NOT
   indicated in Step 8, and is NOT indicated in Step 9,
   proceed to Test 32.

6. If normal utility source line-to-line voltage is NOT
   indicated in Step 9, but is indicated in Step 10,
   proceed to Test 31.


Figure 5. Fuse Holder and Fuses

PROCEDURE:

1. On the generator panel, set the AUTO-OFF-MANUAL
   switch to OFF.

2. Turn off the utility power supply to the transfer switch,
   using whatever means provided.

3. Remove fuses F1 and F2 from the fuse holder (see
   Figure 5).

4. Inspect and test fuses for blown condition.

5. Replace blown fuse(s) and proceed to Test 34.

6. For Problem 7 (DC Control section), go to Test 27.


TEST 31 - TEST LIMIT SWITCH XA1

1. With the standby generator shut down, set its AUTO-
   OFF-MANUAL switch to OFF.

2. Turn OFF the utility power supply to the transfer switch,
   using whatever means provided.


* * *

SECTION 3.4
DIAGNOSTIC TESTS

3. To prevent interaction, disconnect Wire 126 and Wire
   "A" from the limit switch terminals.

4. Set a VOM to its "R x 1 " scale and zero the meter.


Replace limit switch XA1 if it checks bad.

6. Manually actuate the main contacts to their "Standby"
   position. The VOM should indicate CONTINUITY.

7. Connect the VOM test leads across the two limit switch
   terminals from which Wires A and 126 were removed.

8. Manually actuate the main contacts to their "Standby"


RESULTS:

7. Manually actuate the main contacts to their "Utility"
   position. The VOM should read INFINITY.

NOTE: Problems with transfer switch operation can
also be caused by (a) defective wiring between the
generator and transfer switch, or (b) a defective
component in the generator circuit board. See Part 4,
"DC Control".

This test will ensure that all control wiring has continuity.

1. Set the AUTO-OFF-MANUAL switch to the OFF

TEST 32 - CONTINUITY TEST OF WIRING (C1)

DISCUSSION:

2. Turn the generator main circuit breaker to the off position.

3. Set the AUTO-OFF-MANUAL switch to the OFF
   position.

4. Turn off the utility power supply to the transfer switch
   using whatever means provided. (Such as utility source
   main line circuit breaker).

5. Disconnect Wire N2A from the Utility Coil C1 and
   connect one test lead to it. Connect the other test lead
   to terminal lug N2 of the transfer switch. CONTINUITY
   should be read. Reconnect Wire N2A.


Repair any defective wiring that does not read

6. Disconnect Wire 126 from transfer relay (TR) and
   connect one test lead to it. Connect the other test lead
   to limit switch XA1 bottom terminal Wire 126.
   CONTINUITY should be read. Reconnect Wire 126.

7. Set your VOM to the "R x 1" scale.


RESULTS:

CONTINUITY. If wiring tests good, proceed to Test 23.

TEST 33 - CONTINUITY TEST OF WIRING (C2)

This test will ensure that all control wiring has continuity.

1. See Test 32, Step 1

2. See Test 32, Step 1

3. See Test 32, Step 2

4. See Test 32, Step 4

5. Disconnect Wire E2 from the standby coil (C2) and
   connect one test lead to it. Connect the other test lead
   to Terminal Lug E2 of the transfer switch. CONTINUITY
   should be read. Reconnect Wire E2.

6. Disconnect Wire E1 from Transfer Relay (TR) Terminal
   9 and connect one test lead to it. Connect the other test
   lead to terminal lug E1 of the transfer switch.
   CONTINUITY should be read. Reconnect Wire E1.


Repair any defective wiring that does not read
CONTINUITY. If wiring tests good, proceed to Test 23.

RESULTS:

TEST 34 - CHECK N1 AND N2 WIRING

A shorted Wire N1 or N2 to ground can cause fuse F1
or F2 to blow.

1. On the generator panel, set the AUTO-OFF-MANUAL
   switch to OFF.

2. Remove fuses F1 and F2 from the fuse holder (see Figure 5).

3. Remove the generator control panel cover. Disconnect
   wire N1 and wire N2 from the interconnection terminal in
   the control panel, or the terminal strip.


PROCEDURE:

1. On the generator panel, set the AUTO-OFF-MANUAL a. Connect the negative meter lead to the
   ground lug. INFINITY should be measured.

b. Connect the negative meter lead to Wire 23
at ICT or terminal strip. INFINITY should be
measured.

c. Connect the negative meter lead to Wire
194 at ICT or terminal strip. INFINITY
should be measured.

d. Connect the negative meter lead to the neutral
connection. INFINITY should be measured.

6. Set your VOM to the 'R x 1" scale. Connect the positive
   meter test lead to wire N2.

a. Connect the negative meter lead to the
ground lug. INFINITY should be measured.

b. Connect the negative meter lead to Wire 23
at ICT or terminal strip. INFINITY should be
measured.

c. Connect the negative meter lead to Wire
No. 194 at ICT or terminal strip. INFINITY
should be measured.

d. Connect the negative meter lead to the
neutral connection. INFINITY should be
measured.
7\. Disconnect wire N1 and wire N2 from transformer TX.

7. Disconnect wire N1 and wire N2 from transformer TX.

8. Connect one test lead to wire N1 removed in step 7, and
   the other test lead to the ground terminal. INFINITY
   should be measured.


14.Set VOM to measure AC voltage. Connect one test
lead to wire N1 and the other test lead to wire N2.
Utility line to line voltage should be measured.

15.Turn off the utility power supply to the transfer switch
using whatever means is provided.

RESULTS:

If a short is indicated in steps 5 through 9, repair
wiring and re-test. If utility line to line voltage is
measured in Step 14, proceed to Test 35.

10.If no short is indicated in steps 5 through 9, proceed with
steps 11 through 15. If a short is indicated in steps 5
through 9, repair shorted wiring.

12.Replace fuses F1 and F2 in the fuse holder.

TEST 35 - CHECK TRANSFORMER (TX)

The transformer is a step down type and has two
functions. It supplies approximately 16VAC to the
control board for utility sensing. It also supplies
approximately 16 VAC to the battery charger when
utility is available for trickle charge. A shorted
transformer can result in fuse F1 or F2 blowing.

DISCUSSION:

PROCEDURE:

01. On the generator panel, set the AUTO-OFF-MANUAL
    switch to OFF.

02. Turn off the utility power supply to the transfer switch,
    using whatever means is provided.

03. See Figure 6. Disconnect Wires N1, N2, 224, 225,

04. See Figure 6. Disconnect Wires N1, N2, 224, 225,
    224A, 225A from transformer (TX).

05. Set a VOM to the "R x 1" scale.

06. Connect one test lead to TX terminal 1. Connect the
    other test lead to TX terminal 5. Approximately 38.5
    ohms should be measured

07. Connect one test lead to TX terminal 10. Connect the

08. Connect one test lead to TX terminal 10. Connect the
    other test lead to TX terminal 9. Approximately 1.5
    ohms should be measured.

09. Connect one test lead tot TX terminal 7. Connect the
    other test lead to TX terminal 6. Approximately 0.3
    ohms should be measured.

10. Connect one test lead to TX terminal 1. Connect the
    other test lead to the transformer case. INFINITY
    should be measured.


11.Connect one test lead to TX terminal 1. Connect the
other test lead to TX terminal 10. INFINITY should be
measured.

* * *

12. Connect one test lead to TX terminal 1. Connect the other test lead to TX terminal 7. INFINITY should be measured.

13. Connect one test lead to TX terminal 10. Connect the other test lead t TX terminal 7. INFINITY should be measured.


For steps 5,6,and 7,replace transformer if an open is indicated,or if the resistance value indicated is zero. If the resistance value is not within the approximate range,proceed to test 65.

RESULTS:

For steps 8 through 13, replace the transformer if it fails any of these steps.

Figure 6. Transformer (TX)

* * *

PART 4
DC CONTROL

Air-cooled, Prepackaged
Automatic Standby Generators
Models:
04389, 04758 (6 kW NG, 7 kW LP)
04456, 04759 (12 kW NG, 12 kW LP)
04390, 04760 (13 kW NG, 15 kW LP)

| TABLE OF CONTENTS |  |
| --- | --- |
| PART | TITLE |
| 4.1 | Description and Components |
| 4.2 | Operational Analysis |
| 4.3 | Troubleshooting Flow Charts |
| 4.4 | Diagnostic Tests |
|  |  |

* * *

GENERAL

This section will familiarize the reader with the various
components that make up the DC control system.
Major DC control system components that will be

Major DC control system components that will be
covered include the following:
❏ A Terminal Strip / Interconnection Terminal
❏ A Transformer (TX)
❏ A Circuit Board.
❏ An AUTO-OFF-MANUAL Switch.
❏ A 15 Amp Fuse.
❏ A 5 Amp Fuse.

The terminals of this terminal strip are connected to
identically numbered terminals on a prepackaged
transfer switch terminal board. The terminal board
connects the transfer switch to the circuit board and
transformer.
The terminal board provides the following connection

TERMINAL STRIP / INTERCONNECTION
TERMINAL

The terminal board provides the following connection
points:

1.Connect to identically marked terminals on a
prepackaged transfer switch terminal board.
2.The circuit delivers "Utility" power source

A. Utility 1 and Utility 2

2.The circuit delivers "Utility" power source
voltage to the transformer (TX) located in the
control panel assembly.

B. 23 and 194

2.This circuit connects the circuit board to the
transfer relay coil in the prepackaged transfer
switch.

Figure 1. Terminal Board

TRANSFORMER (TX)

The control panel assembly’s transformer is a stepdown type. The line-to-line voltage from the Utility
1/Utility 2 terminals is delivered to the transformer’s
primary winding. Transformer action then induces a
reduced voltage (about 12 to 16 volts) into both
secondary transformer windings. Reduced voltage
from one secondary winding is delivered to the circuit
board as "Utility" source sensing voltage. Reduced
voltage from the other secondary winding is delivered
to the battery charger for trickle charging.
If the Utility sensing voltage drops below a preset

If the Utility sensing voltage drops below a preset
value, circuit board action will initiate automatic
generator startup and transfer to the "Standby"
source side.

The sensing transformer is shown in Figure 2, both
pictorially and schematically.

Figure 2. The Transformer

The circuit board controls all standby electric system
operations including (a) engine startup, (b) engine
running, (c) automatic transfer, (d) automatic
retransfer, and (e) engine shutdown. In addition, the
circuit board performs the following functions:
❏ Delivers "field boost" current to the generator rotor

❏ Starts and "exercises" the generator once every
seven days.
❏ Provides automatic engine shutdown in the event of
low oil pressure, high oil temperature, or overspeed.
A 17-pin and a 5-pin connector are used to

A 17-pin and a 5-pin connector are used to
interconnect the circuit board with the various circuits
of the DC systems. Connector pin numbers,
associated wires and circuit functions are listed in the
CHART on the next page.

* * *

| J1 PIN | WIRE | CIRCUIT FUNCTION |
| --- | --- | --- |
| 1 | 4 | Field boost current to rotor(about 9-10 volts DC)。 |
| 2 | 86 | Low oil pressure shutdown.Automatic shutdown occurs when Wire 85 is grounded by loss of oil pressure to the LOP。 |
| 3 | 23 | Switched to ground for Transfer Relay(TR) operation。 |
| 4 | 194 | 12 VDC output from the circuit board for transfer relay, present in AUTO or MANUAL operation。 |
| 5 | 56 | Energized(12 volts DC)by circuit board's crank relay(K1)to crank the engine。 |
| 6 | 18 | Engine shutdown.Circuit is grounded by circuit board action to ground the engine |
| 7 | 14 | 12 VDC output for engine run condition.Used for fuel solenoid(FS),battery charge relay(BCR),and hour meter if equipped。 |
| 8 | 66A | AC input to the board for crank terminate and overspeed protection。 |
| 9 | 239 | B+input when SW1is in the MANUAL position。 |
| 10 | 15A | B+input into the board for source voltage when SW1is in the AUTO or MANUAL position。 |
| 11 | 17 | B+output to SW1for manual start operation。 |
| 12 | 15 | 12VDC source voltage for the circuit board.Also runs timer for exerciser。 |
| 13 | 0 | Common ground。 |
| 14 | 225 | Transformer reduced"Utility"source sensing voltage。 |
| 15 | 224 | Transformer reduced"Utility"source sensing voltage。 |
| 16 |  | NOT USED |
| 17 |  | NOT USED |
| J2PIN | WIRE | CIRCUIT FUNCTION |
| 1 |  | NOT USED |
| 2 | 85 | High temperature oil engine safety。 |
| 3 | 351 | Input set exercise.Signal to ground to set。 |
| 4 | 15B | Output for remote alarm relay,optional。 |
| 5 | 229 | Output for remote alarm relay,optional。 |

Figure 3. Circuit Board

* * *

SECTION 4.1
DESCRIPTION AND COMPONENTS

The circuit board mounts a crank relay (K1) and a run
relay (K2, see Figure 4). Crank relay (K1) is
energized by circuit board action during both manual
and automatic startup to crank the engine. Cranking
is accomplished in crank-rest cycles, with the first
cycle being 15 seconds on and 15 seconds off. After
the first crank-rest cycle, the remaining cycles will be
in equal 7-9 second durations. This cyclic cranking
action continues until either (a) the engine starts, or
(b) approximately 90 seconds of the crank-rest cycles
have elapsed.
The run relay is energized by circuit board action at

The run relay is energized by circuit board action at
the same time as the crank relay, to energize and
open a fuel solenoid valve.

DANGER: THE GENERATOR ENGINE WILL
CRANK AND START WHEN THE 7-DAY
EXERCISER SWITCH IS ACTUATED. THE
UNIT WILL ALSO CRANK AND START
EVERY 7 DAYS THEREAFTER, ON THE
DAY AND AT THE TIME OF DAY THE
SWITCH WAS ACTUATED.

AUTO-OOFF-MMANUAL SWITCH

This 3-position switch permits the operator to (a)
select fully automatic operation, (b) start the
generator manually, or (c) stop the engine and
prevent automatic startup. Switch terminals are
shown pictorially and schematically in Figure 5,
below.

Figure 4. The AUTO-OFF-MANUAL Switch

15 AMP FUSE

This fuse protects the circuit board against excessive
current. If the fuse has blown, engine cranking and
operation will not be possible. Should fuse
replacement become necessary, use only an identical
15-amp replacement fuse.

5 AMP FUSE

This fuse protects the battery charger against
excessive current. If the fuse has blown, battery
charge operation will not be possible. Should fuse
replacement become necessary, use only an identical
5-amp replacement fuse.

Figure 5. 15 Amp Fuse

* * *

![The image is a part of a DC CONTROL manual, labeled "PART 4" and titled "SECTION 4.1 DESCRIPTION AND COMPONENTS." It features a diagram of a control panel with labels for various components such as ground terminal, terminal strip, starter contactor relay (SCR), transformer (TX), battery charger, voltage regulator, ground terminal, circuit breaker ("DPE") (CB2), fuse holder (F1), fuse holder (F2), printed circuit board, set exercise switch (SW2), auto-off-manual switch (SW1). The bottom of the image has a caption that reads "Figure 6. Control Panel Component Identification."](http://generator-info.com/Generac/Home%20Units/Generac%20Home%20Units%20Service%20Manual.pdf)

* * *

INTRODUCTION

This "Operational Analysis" is intended to
familiarize the service technician with the
operation of the DC control system on
prepackaged units with air-cooled engine. A
thorough understanding of how the system
works is essential to sound and logical
troubleshooting. The DC control system
illustrations on the following pages include a "V-
Type" prepackaged transfer switch.

UTILITY SOURCE VOLTAGE AVAILABLE

See Figure 1, above. The circuit condition with
the AUTO-OFF-MANUAL switch set to AUTO
and with "Utility" source power available can be
briefly described as follows:

"Utility" voltage is delivered to the primary
winding of a sensing transformer (TX), via
transfer switch wires N1/N2, fuses F1/F2,
connected wiring, and Control Panel "Utility
1/Utility 2" terminals. A resultant voltage
(about 16 volts AC) is induced into the
transformer secondary windings and then
delivered to the circuit board via Wires
224/225. The circuit board uses this reduced
"Utility" voltage as sensing voltage. Wires
224A/225A supply 16 VAC to the battery
charger.

$$
2 ^ {\\prime \\prime}
$$

Battery output is delivered to the circuit board
with the AUTO-OFF-MANUAL switch (SW1) set
to AUTO, as shown.

Figure 1. Circuit Condition - Utility Source Voltage Available

* * *

![The image is a schematic diagram of a DC control system, labeled "SECTION 4.2 OPERATIONAL ANALYSIS." It includes various electrical components such as transformers, switches, and batteries, along with their connections. The layout is organized into rows and columns, each representing different parts of the system. At the bottom, there are labels for different sections and equipment types, including "GENERATOR," "ELECTRONIC AUXILIARY REGULATOR," and "CONTROL PUTT ON BOARD." The diagram also features color-coded labels indicating the type of operation (12 VDC ALWAYS PRESENT, AC VOLTAGE, GROUND FOR CONTROL PURPOSES).](http://generator-info.com/Generac/Home%20Units/Generac%20Home%20Units%20Service%20Manual.pdf)

* * *

INITIAL DROPOUT OF
UTILITY SOURCE VOLTAGE

Refer to Figure 2, above. Should a "Utility"
power source failure occur, circuit condition may
be briefly described as follows:

The circuit board constantly senses for an
acceptable "Utility" source voltage, via
transfer switch fuses F1/F2, transfer switch
"Utility 1/Utility 2" terminals, connected wiring,
control panel "Utility 1/Utility 2" terminals, the
sensing transformer (TX), and Wires 224/225.

Should "Utility" voltage drop below
approximately 60 percent of the nominal
source voltage, a 15-second timer on the
circuit board will turn on.

In Figure 2, the 15-second timer is still timing
and engine cranking has not yet begun.

The AUTO-OFF-MANUAL switch is shown in
its AUTO position. Battery voltage is available
to the circuit board, via Wire 13, 15 amp fuse
(F1), Wire 15, the AUTO-OFF-MANUAL
switch (SW1), Wire 15A, and Pin 10 of the
circuit board connector.

Figure 2. Circuit Condition -
Initial Dropout of Utility Source Voltage

* * *

![The image is a schematic diagram of DC control part 4, labeled "SECTION 4.2 OPERATIONAL ANALYSIS." It includes various electrical components such as batteries, switches, and regulators, with labels indicating their functions. The diagram also features a generator section at the bottom. Red, blue, and green lines represent VDC always present, AC voltage, and ground for control purposes, respectively.](http://generator-info.com/Generac/Home%20Units/Generac%20Home%20Units%20Service%20Manual.pdf)

* * *

UTILITY VOLTAGE DROPOUT AND
ENGINE CRANKING

After fifteen (15) seconds and when the circuit
board’s 15-second timer has timed out, if
"Utility" voltage is still below 60 percent of
nominal, circuit board action will energize the
circuit board’s crank and run relays (K1 and
K2) simultaneously.

When the crank relay (K1) is energized, circuit
board action delivers 12 volts DC to a starter
contactor relay (SCR), via Wire 56. When the
SCR energizes, its contacts close and battery
power is delivered to a starter contactor (SC).
When the SC energizes, its contacts close
and battery power is delivered to the starter
motor (SM).The engine cranks.

When the circuit board’s run relay (K2)
energizes, 12 volts DC is delivered to a fuel
solenoid (FS), via Wire 14. The fuel solenoid
(FS) energizes open and fuel is available to
the engine. Wire 14 also energizes the
hourmeter for operation (if so equipped) .
Wire 14 energizes the battery charge relay
(BCR), which will allow the BCR to power the
battery charger.

With ignition and fuel flow available the
engine can start.

As the engine cranks, magnets on the engine
flywheel induce a high voltage into the engine
ignition modules (IM1/IM2). A spark is
produced that jumps the spark plug
(SP1/SP2) gap.

Figure 3. Circuit Condition - Engine Cranking

* * *

![The image is a schematic diagram of a DC control system, labeled "SECTION 4.2 OPERATIONAL ANALYSIS." It includes various components such as battery terminals, relay outputs, and power switches. The layout is organized with rows and columns representing different sections of the system. At the bottom, there are labels for generator types (ELECTRONIC AND REGULATOR) and operational parameters (12 VDC ALWAYS PRESENT, AC VOLTAGE, GROUND FOR CONTROL PURPOSES, 12 VDC DURING CRANKING ONLY, 12 VDC DURING ENGINE RUN CONDITION).](http://generator-info.com/Generac/Home%20Units/Generac%20Home%20Units%20Service%20Manual.pdf)

* * *

SECTION 4.2
OPERATIONAL ANALYSIS

PART 4
DC CONTROL

ENGINE STARTUP AND RUNNING

With the fuel solenoid open and ignition occurring, the engine starts. Engine startup and running may be briefly described as follows:

An AC voltage/frequency signal is delivered to the circuit board from the generator engine run winding, via Wire 66A. When AC frequency reaches approximately 30 Hz, the circuit board (a) terminates cranking, and (b) turns on an "engine warm-up timer".

The "engine warm-up timer" will run for about 15 seconds. When this timer finishes timing, board action will initiate transfer to the "Standby" power source. As shown in Figure 4 (above), the timer is still running and transfer has not yet occurred.

Generator AC output is available to transfer switch terminal lugs E1/E2 and to the normally open contacts of a transfer relay. However, the transfer relay is de-energized and its contacts are open.

Figure 4. Circuit Condition - Engine Startup and Running

* * *

DC CONTROL PART 4

SECTION 4.2
OPERATIONAL ANALYSIS

BATTERY RELAY
CUSTOMER SUPPLIED

ENVAC TRANSFER RELAY COIL

ENVAC TRANSFER INPUT

ENVAC GENERATOR OUTPUT

POWER SELECTION

NEUTRAL

BATTERY CHARGER

ENGINE TIME WINDING STATION

UTILITY POWER BENEFIT

ENVAC TIME SUPPLY

CONTROL PRINTED POWER BOARD

DIGRAM KEY
BM - BRUSH ADJUSTY L
BM - BATTERY ON/OFF RELAY
CB - CIRCUIT BREAKER, MAIN OUTPUT
CB - CIRCUIT BREAKER, ALE EXTENSION
D - DOCK
F1 - FUSE SOLID/NO
F1 - FUSE 15 AMP
F1 - FUSE 8 AMP
HTR - HIGH COI TEMPERATURE SWITCH
HTR - GRID/TIMER MODULE, CV RIDER 49
RA - GRID/TIMER MODULE, CV RIDER 49
LCR - LIGHT COIL PREPARED SWITCH
SC - STARTER CONNECTOR
SC - STARTER CONNECTOR
RX - RSPN RADIO PLUG
RX - RSPN RADIO PLUG
RX - RSPN RADIO PLUG
RX - RSPN RADIO PLUG
RX - RSPN RADIO PLUG
RTX - TRANSFORMER, 16 vols 58 VA & 16 vols 19 VA (DUAL SEC)

ELECTRICITY USE REGULATOR

= 12 VDC ALWAYS PRESENT = AC VOLTAGE = GROUND FOR CONTROL PURPOSES
= 12 VDC DURING CRANKING ONLY = 12 VDC DURING ENGINE RUN CONDITION

Page 4.2-8

* * *

SECTION 4.2
OPERATIONAL ANALYSIS

PART 4
DC CONTROL

INITIAL TRANSFER TO THE
"STANDBY" SOURCE

The generator is running, the circuit board's "engine warm-up timer" is timing, and generator AC output is available to transfer switch terminal lugs E1 and E2 and to the open contacts on the transfer relay. Initial transfer to the "Standby" power supply may be briefly described as follows:

The circuit board delivers a 12 volts DC output to the transfer relay (TR) actuating coil, via Wire 194, and terminal A of the transfer relay (TR) in the transfer switch. This 12 volts DC circuit is completed back to the board, via transfer relay terminal B, and Wire 23. However, circuit board action holds the Wire 23 circuit open to ground and the transfer relay (TR) is de-energized.

When the circuit board's "engine warm-up timer" times out, circuit board action completes the Wire 23 circuit to ground. The transfer relay then energizes and its normally open contacts close.

"Standby" power is now delivered to the standby closing coil (C2), via Wires E1 /E2, the normally open transfer relay contacts, Wire 206, limit switch XB1, Wire B, and a bridge rectifier. The standby closing coil energizes and the main current carrying contacts of the transfer switch are actuated to their "Standby" source side.

As the main contacts move to their "Standby" source side, a mechanical interlock actuates limit switch XB1 to its open position and limit switch XA1 to its "Utility" side position. When XB1 opens, standby closing coil C2 3 de-energizes.

"Standby" power is delivered to the "Load" terminals (T1/T2) of the transfer switch.

Figure 5. Circuit Condition - Initial Transfer to Standby

* * *

DC CONTROL PART 4

SECTION 4.2
OPERATIONAL ANALYSIS

GENERATOR

= 12 VDC ALWAYS PRESENT = AC VOLTAGE = GROUND FOR CONTROL PURPOSES
= 12 VDC DURING CRANKING ONLY = 12 VDC DURING ENGINE RUN CONDITION

Page 4.2-10

* * *

SECTION 4.2
OPERATIONAL ANALYSIS

UTILITY VOLTAGE RESTORED / RE-
TRANSFER TO UTILITY

The "Load" is powered by the "Standby" power supply. The circuit board continues to seek an acceptable "Utility" source voltage. On restoration of "Utility" source voltage, the following events will occur:

On restoration of utility source voltage above 80 percent of the nominal rated voltage, a "retransfer time delay" on the circuit board starts timing. The timer will run for about fifteen (15) seconds.

At the end of fifteen (15) seconds, the "retransfer time delay" will stop timing and circuit board action will open the Wire 23 circuit to ground. The transfer relay (TR) will then de-energize.

When the transfer relay (TR) de-energizes, its normally-closed contacts close. "Utility" source voltage is then delivered to the utility closing coil (C1), via Wires N1A/N2A, the closed TR contacts, Wire 126, limit switch XA1, and a bridge rectifier.

The utility closing coil (C1) energizes and moves the main current carrying contacts to their "Neutral" position. The main contacts move to an over center position past "Neutral" and spring force closes them to their "Utility" side. "Load" terminals are now powered by the "Utility" source.

Movement of the main contacts to "Utility" actuates limit switches XA1/XB1. XA1 opens and XB1 actuates to its "Standby" source side.

The generator continues to run.

Figure 6. Circuit Condition - Utility Voltage Restored

* * *

DC CONTROL PART 4 SECTION 4.2 OPERATIONAL ANALYSIS

GENERATOR

= 12 VDC ALWAYS PRESENT = AC VOLTAGE = GROUND FOR CONTROL PURPOSES
= 12 VDC DURING CRANKING ONLY = 12 VDC DURING ENGINE RUN CONDITION

Page 4.2-12

* * *

SECTION 4.2
OPERATIONAL ANALYSIS

PART 4
DC CONTROL

ENGINE SHUTDOWN

Following retransfer back to the "Utility" source,
an "engine cool-down timer" on the circuit board
starts timing. When that timer has timed out
(approximately one minute), circuit board action
will de-energize the circuit board's run relay
(K2). The following events will then occur:

The DC circuit to Wire 14 and the fuel
solenoid (FS) will be opened. The fuel
solenoid (FS) will de-energize and close to
terminate the engine fuel supply.

The hourmeter (if equipped) connected to
Wire 14 will be opened and clock function of
the hourmeter will stop.

The battery charge relay (BCR) connected to
Wire 14 will be de-energized. This will cause
transformer (TX) voltage to power the battery
charger again.

Circuit board action will connect the engine's
ignition shutdown module (ISM) to ground, via
Wire 18, circuit board Pin 13, and Wire 0.
Ignition will be terminated.

Without fuel flow and without ignition, the
engine will shut down.

TRANSFER SWITCH

TO LOAD

Figure 7. Circuit Condition -
Retransfer to "Utility" and Engine Shutdown

Page 4.2-13

* * *

DC CONTROL PART 4 SECTION 4.2 OPERATIONAL ANALYSIS

GENERATOR

= 12 VDC ALWAYS PRESENT = AC VOLTAGE = GROUND FOR CONTROL PURPOSES
= 12 VDC DURING CRANKING ONLY = 12 VDC DURING ENGINE RUN CONDITION

Page 4.2-14

* * *

Problem 8 - Engine Will Not Crank When Utility Power Source Fails

Problem 9 - Engine Will Not Crank When AUTO-OFF-MANUAL Switch is Set to "MANUAL"

Page 4.3-1

* * *

Problem 10 - Engine Cranks but Won't Start

* * *

Problem 11 - Engine Starts Hard and Runs Rough / Lacks Power

Page 4.3-3

* * *

Problem 12 - Engine Starts and Runs, Then Shuts Down

* * *

| PART 4 | DC CONTROL |
| --- | --- |

Problem 13 - No Battery Charge

Page 4.3-5

* * *

Problem 14 - Unit Starts and Transfer Occurs When Utility Power Is Available

Problem 15 - Generator Starts Immediately in Auto-No Transfer to Standby Utility Voltage is Present

* * *

| PART 4 | DC CONTROL |
| --- | --- |

Problem 16 - 15 Amp Fuse (F1) Blown

Problem 17 - 5 Amp Fuse (F2) Blown

Problem 18 - Generator Will Not Exercise

TEST 77 - TEST EXERCISE FUNCTION

* * *

INTRODUCTION

Perform these "Diagnostic Tests" in conjunction with
the "Troubleshooting Flow Charts" of Section 4.3.

The test procedures and methods presented in this
section are not exhaustive. We could not possibly
know of, evaluate and advise the service trade of all
conceivable ways in which testing and trouble
diagnosis might be performed. We have not
undertaken any such broad evaluation.

DISCUSSION:

TEST 41 - CHECK POSITION OF AUTO-OOFF-
MANUAL SWITCH

If the standby system is to operate automatically, the
generator AUTO-OFF-MANUAL switch must be set to
AUTO. That is, the generator will not crank and start
on occurrence of a "Utility" power outage unless that
switch is at AUTO. In addition, the generator will not
exercise every seven (7) days as programmed unless
the switch is at AUTO.

PROCEDURE:

With the AUTO-OFF-MANUAL switch set to "AUTO,
test automatic operation. Testing of automatic
operation can be accomplished by turning OFF the
Utility power supply to the transfer switch. When the
utility power is turned OFF, the standby generator
should crank and start. Following startup, transfer to
the standby source should occur. Refer to Section 1.8
in this manual. An "Automatic Operating Sequences
Chart" is provided on Page 1.7-2. Use the chart as a
guide in evaluating automatic operation.
Following generator startup and transfer to the

Following generator startup and transfer to the
standby source, turn ON the utility power supply to the
transfer switch. Retransfer back to the "Utility" source
should occur. After an "engine cool down timer" has
timed out, generator shutdown should occur.

RESULTS:

1. If normal automatic operation is obtained, discontinue
   tests.
2. If engine does NOT crank when "Utility" power is turned

RESULTS:

1. If normal automatic operation is obtained, discontinue

2. If engine cranks and starts, but transfer to "Standby"
   does NOT occur, go to Problem 5 in Section 3.3.

3. If engine cranks but won't start, go to Problem 10 in
   Section 4.3.

4. If transfer to "Standby" occurs, but retransfer back to
   "Utility" does NOT occur when utility source voltage is
   restored, go to Problem 6 in Section 3.3.


TEST 42 - TRY A MANUAL START

The first step in troubleshooting for an "engine won’t
crank" condition is to determine if the problem is
peculiar to automatic operations only or if the engine
won’t crank manually either.

1. On the generator panel, set the AUTO-OFF-MANUAL
   switch to OFF.

PROCEDURE:

1. On the generator panel, set the AUTO-OFF-MANUAL

2. Set the generator main line circuit breaker to its OFF or
   open position.

3. Set the generator AUTO-OFF-MANUAL switch to
   MANUAL.


a.The engine should crank cyclically through it s
"crank-rest" cycles until it starts.

b. Let the engine stabilize and warm up for a few
minutes after it starts.

1. If the engine cranks manually but does NOT crank
   automatically, go to Test 43.

2. If the engine does NOT crank manually, proceed to
   Problem 9 in the "Troubleshooting Flow Charts".


RESULTS:

1. If the engine cranks manually but does NOT crank

TEST 43- TEST AUTO-OOFF-MMANUAL SWITCH

When the AUTO-OFF-MANUAL switch is set to AUTO
position, battery voltage (12 volts DC) is delivered to the
circuit board via Wire 15A, the closed switch terminal,
Wire 15A, and Pin 10 of the circuit board connector.
This voltage is needed to operate the circuit board.

DISCUSSION:

Setting the switch to its "Manual" position delivers
battery voltage to the circuit board for its operation. In
addition, when the switch is set to "Manual", 12 volts
DC is supplied to the circuit board via Pin 11 of the
board, Wire 239, the closed switch contacts, Wire 17
and Pin 9 of the circuit board connector.

Figure 1. Schematic of AUTO-OFF-MANUAL Switch

* * *

| PART 4 | DC CONTROL |
| --- | --- |

PROCEDURE:

Disconnect all wires from switch terminals, to prevent
interaction. Then, use a volt-ohm-milliammeter (VOM)
to test for continuity across switch terminals as shown
in the following chart. Reconnect all wires and verify
correct positions when finished.

| TERMINALS | SWITCH POSITION | READING |
| --- | --- | --- |
| 2 and 3 | AUTO | CONTINUITY |
| MANUAL | INFINITY |  |
| OFF | INFINITY |  |
| 2 and 1 | AUTO | INFINITY |
| MANUAL | CONTINUITY |  |
| OFF | INFINITY |  |
| 5 and 6 | AUTO | CONTINUITY |
| MANUAL | INFINITY |  |
| OFF | INFINITY |  |
| 5 and 4 | AUTO | INFINITY |
| MANUAL | CONTINUITY |  |
| OFF | INFINITY |  |

RESULTS:

2. For Problem 8 Only: If the switch passes the tests,
   verify the REMOTE NOT AUTO dipswitch is set to OFF
   on the circuit board (see Figure 3, page 4.1-2) then
   proceed to Test 44.

TTE
ES

178

ES
DISCUSSION:
ST

ST
The circuit board will not turn on unless battery
T 444
voltage is available to the board via wire 15, the
AUTO-OFF-MANUAL switch and Wire 15A. If battery4- CCH
voltage is not available, automatic or manual HE
operation will not be possible.EC
CK

Battery voltage is available to wire 17 from pin location CK
11 of the J1 connector on the circuit board. When the
K WWI
AUTO-OFF-MANUAL switch is in the MANUAL position,
IR
wire 239 supplies battery voltage to pin location 9 of the
RE
circuit board, and engine cranking occurs.
E 115

(For Problem 1 flow chart, do Steps 1-5 and Step 9 only)/1
15

PROCEDURE:

(For Problem 2 flow chart, do all steps)15

1. Set a VOM to measure DC voltage. 5A

2. Set a VOM to measure DC voltage. 5A
   A/

3. Connect the positive (+) test lead to the AUTO-OFF-A/
   MANUAL switch Terminal 2, Wire 15. Connect the /1
   negative (-) test lead to a clean frame ground. Battery 17
   voltage should be measured (See Figure. 2). 7/
   /2

4. Connect the positive (+) test lead to the AUTO-OFF-/2
   MANUAL switch terminal 1, Wire 15A. Connect the 23
   negative (-) test lead to a clean frame ground. Set the 39
   AUTO-OFF-MANUAL switch to MANUAL. Battery 9 VVO
   voltage should be measured. OL
   LT


TA
4\. Connect the positive (+) test lead to Pin location 12 Wire
AG
15 at the J1 connector on the circuit board. Connect the
GE
negative (-) test lead to a clean frame ground. Battery
voltage should be measured. E

5. Connect the positive (+) test lead to pin location 10, wire
   15A at the J1 connector on the circuit board. Connect
   the negative test lead to a clean frame ground. Set the
   AUTO-OFF-MANUAL switch to the MANUAL position.
   Battery voltage should be measured. Repeat Step 5.
   This time set the AUTO-OFF-MANUAL switch to AUTO.
   Battery voltage should be measured.
6. Connect the positive (+) test lead to pin location 9, wire

* * *

| DC CONTROL | PART 4 |
| --- | --- |

7. Connect the positive (+) test lead to the AUTO-OFF-
   MANUAL switch Terminal 4, Wire 17/178. Connect the
   negative (-) test lead to a clean frame ground. Battery
   voltage should be measured.

8. Connect the positive (+) test lead to Pin location 11, wire
   17 at the J1 connector on the circuit board. Connect the
   negative (-) test lead to a clean frame ground. Battery
   voltage should be measured.

9. Set a VOM to measure resistance "R x 1" scale. Connect
   one meter test lead to a clean frame ground. Connect the
   other test lead to Pin location 13, Wire 0 at the J1 connector
   on the circuit board. CONTINUITY should be measured.


RESULTS:

01. No battery voltage in Step 2. Go to test 45 or

02. No battery voltage in Step 2. Go to test 45 or
    repair/replace Wire 15 from F1 to SW1.

03. No battery voltage in Step 3. Go to Test 43 or repair or
    replace Wire 15A from Terminal 1 to Terminal 3 of SW1.

04. No battery voltage in Step 5. Go to Test 43 or repair or
    replace Wire 15A from SW1 to J1 connector.

05. If battery voltage is available in Step 8 but NOT in Step

06. If battery voltage is available in Step 8 but NOT in Step
    7, repair or replace Wire 17 from SW1 to J1 connector.

07. If battery voltage is available in Step 7 but NOT in Step
    6, go to Test 43.

08. If CONTINUITY is NOT measured in Step 9, repair or

09. If battery voltage is available in Steps 1-5 but NOT in
    Step 8 of Problem 2 flow chart, replace or repair the
    circuit board.

10. If battery voltage is available in Steps 1-5 for Problem 1


TEST 45- CHECK 15 AMP FUSE

Figure 3. Wires 15A

The 15 amp fuse is located on the generator console.
A blown fuse will prevent battery power from reaching
the circuit board, with the same result as setting the
AUTO-OFF-MANUAL switch to OFF.

DISCUSSION:

Remove the 15 amp fuse (F1) by pushing in on fuse
holder cap and turning the cap counterclockwise.
Inspect the fuse visually and with a VOM for an open
condition.

PROCEDURE:

RESULTS:

1. If the fuse if good, go on to Test 46.

2. If the fuse if good, go on to Test 46.

3. If the fuse is bad, it should be replaced. Use only an
   identical 15 amp replacement fuse.

4. If fuse continues to blow, go to Problem 16.


TEST 46- CHECK BATTERY

Battery power is used to (a) crank the engine and (b)
to power the circuit board. Low or no battery voltage
can result in failure of the engine to crank, either
manually or during automatic operation.

PROCEDURE:

A. Inspect Battery Cables:

1.Visually inspect battery cables and battery
posts.
2\. If cable clamps or terminals are corroded, clean

2. If cable clamps or terminals are corroded, clean
   away all corrosion.

1.Use an automotive type battery hydrometer to
test battery state of charge.

3.Install battery cables, making sure all cable
clamps are tight. The red battery cable from the
starter contactor (SC) must be securely
attached to the positive (+) battery post; the
black cable from the frame ground stud must be
tightly attached to the negative (-) battery post.
B. Test Battery State of Charge:

* * *

SECTION 4.4
DIAGNOSTIC TESTS

a. An average reading of 1.260 indicates the
battery is 100% charged.
b. An average reading of 1.230 means the

b. An average reading of 1.230 means the
battery is 75% charged.
c. An average reading of 1.200 means the

c. An average reading of 1.200 means the
battery is 50% charged.

d. An average reading of 1.170 indicates the
battery is 25% charged.
C. Test Battery Condition:

C. Test Battery Condition:

1. If the difference between the highest and lowest
   reading cells is greater than 0.050 (50 points),
   battery condition has deteriorated and the
   battery should be replaced.
   2.However, if the highest reading cell has a

2.However, if the highest reading cell has a
specific gravity of less than 1.230, the test for
condition is questionable. Recharge the battery
to a 100 percent state of charge, then repeat the
test for condition.

1. Remove the battery and recharge with an automotive
   battery charger, if necessary.
2. If battery condition is bad, replace the battery with a

RESULTS:

1. Remove the battery and recharge with an automotive

2. If battery condition is bad, replace the battery with a
   new one.


TEST 47 - CHECK WIRE 56 VOLTAGE

DISCUSSION:

During an automatic start or when starting manually, a
crank relay (K1) on the circuit board should energize.
Each time the crank relay energizes, the circuit board
should deliver 12 volts DC to a starter contactor
relay(SCR) and the engine should crank. This test will
verify (a) that the crank relay on the circuit board is
energizing, and (b) that circuit board action is
delivering 12 volts DC to the starter contactor relay.

1. Connect the positive (+) test probe of a DC voltmeter (or
   VOM) to the Wire 56 connector of the starter contactor
   relay (SCR, on models with v-twin engines) or the starter
   contactor (SC, on models with single cylinder engines).
   Connect the common (-) test probe to frame ground.

a.The circuit board crank and run relays should
energize.

b. The meter should indicate battery voltage.
3\. Insert the positive (+) meter test lead into Pin 5 of the

2. Observe the meter. Then, actuate the AUTO-OFF-
   MANUAL switch to MANUAL position.

PROCEDURE:

1. Connect the positive (+) test probe of a DC voltmeter (or

2. Insert the positive (+) meter test lead into Pin 5 of the


circuit board connector J1. Connect the common (-) test
lead to a clean frame ground. Then, repeat Step 2.

a. The circuit board’s crank and run relays should
energize.

b. The meter should read battery voltage.

Figure 4. The Wire 56 Circuit

RESULTS:

1. If battery voltage is indicated in Step 3, but NOT in Step

2. If battery voltage is indicated in Step 3, but NOT in Step
   2, Wire 56 (between the circuit board and starter
   contactor relay or starter contactor) is open. Repair or
   replace this wire as required.

3. If battery voltage is NOT indicated in Step 3, go to Test

5. If battery voltage is indicated in both Steps 2 and 3, but
   engine does NOT crank, go on to Test 49.


TEST 48- TEST STARTER CONTACTOR
RELAY (V-TTWIN ONLY)

DISCUSSION:
The starter contactor relay (SCR) located in the
control panel must be energized for cranking to occur.
Once the SCR is energized, it s normally open
contacts will close and battery voltage will be
available to Wire 16 and to the starter contactor (SC).

DISCUSSION:

* * *

Figure 5. The Starter Contactor Relay

PROCEDURE:
1 Set a VOM to measure DC voltage.

1 Set a VOM to measure DC voltage.

2. Connect the positive (+) meter test lead to the Wire 13
   connector. Connect the negative (-) meter test lead to a
   clean frame ground. Battery voltage should be measured.

3. Connect the positive (+) meter test lead to the Wire 16
   connector. Connect the negative (-) meter test lead to a
   clean frame ground.

4. Set the VOM to it’s “R x 1” scale to measure ohms.

5. Connect one test lead to the Wire 0 connector. Connect
   the other test lead to a clean frame ground.
   CONTINUITY should be measured.


RESULTS:
1 If battery voltage is NOT measured in Step 2, repair or

1 If battery voltage is NOT measured in Step 2, repair or
replace wiring between starter contactor relay and fuse
(F2).

2. If battery voltage is NOT measured in Step 4 and
   CONTINUITY is measured in Step 6, replace the starter
   contactor relay.

3. If battery voltage is measured in Step 4. proceed to
   Test 49.


Use a DC voltmeter (or a VOM) to perform this test.
Test the starter contactor as follows:

1. Connect the positive (+) meter test lead to the starter

TEST 49- TEST STARTER CONTACTOR

Carefully inspect the starter motor cable that runs from
the battery to the starter motor. Cable connections must
be clean and tight. If connections are dirty or corroded,
remove the cable and clean cable terminals and
terminal studs. Replace any cable that is defective or
badly corroded.
Use a DC voltmeter (or a VOM) to perform this test.

ground. Battery voltage (12 volts DC) should be indicated.

2. Now, connect the positive (+) meter test lead to the
   starter contactor stud to which the starter motor cable
   attaches (see Figure 6 or 7). Connect the common (-)
   test lead to frame ground.

a. No voltage should be indicated initially.

b. Set the AUTO-OFF-MANUAL switch to MANUAL.
The meter should now indicate battery voltage
as the starter contactor energizes.

Figure 6. The Starter Contactor (Single Cylinder Units)

* * *

Figure 7. The Starter Contactor (V-twin Units)

1. If battery voltage was indicated in Step 1, but NOT in
   Step 2b, replace the starter contactor.

RESULTS:

1. If battery voltage was indicated in Step 1, but NOT in

2. If battery voltage was indicated in Step 2b, but the
   engine did NOT crank, go on to Test 50.


TEST 50- TEST STARTER MOTOR

CONDITIONS AFFECTING STARTER MOTOR
PERFORMANCE:

1. A binding or seizing condition in the starter motor bearings.

a.Shorted, armature (wire insulation worn and
wires touching one another). Will be indicated
by low or no RPM.

1. A binding or seizing condition in the starter motor bearings.

2. A shorted, open or grounded armature.


b.Open armature (wire broken) will be indicated
by low or no RPM and excessive current draw.
c. Grounded armature (wire insulation worn and wire

c. Grounded armature (wire insulation worn and wire
touching armature lamination or shaft). Will be
indicated by excessive current draw or no RPM.
3\. A defective starter motor switch.

4. Broken, damaged or weak magnets.

5. A defective starter motor switch.

6. Starter drive dirty or binding.


DISCUSSION:
Test 47 verified that circuit board action is delivering

Test 47 verified that circuit board action is delivering
DC voltage to the starter contactor relay (SCR). Test
48 verified the operation of the SCR. Test 49 verified
the operation of the starter contactor (SC). Another
possible cause of an "engine won’t crank" problem is
a failure of the starter motor.

PROCEDURE:

Set a VOM to measure DC voltage (12 VDC).
Connect the meter positive (+) test lead to the starter
contactor stud which has the small jumper wire
connected to the starter. Connect the common (-) test
lead to the starter motor frame.
Set the Start-Stop Switch to its "START" position and

The battery should have been checked prior to this
test and should be fully charged.
Set a VOM to measure DC voltage (12 VDC).

2. If battery voltage was indicated and the starter motor tried

to engage (pinion engaged), but engine did NOT crank,
check for mechanical binding of the engine or rotor.

If engine turns over slightly, go to Test 62 Check and
Adjust Valves. Compression release on single
cylinder engines may not be working, or mechanical
binding is occurring.

Figure 8. Starter Motor (V-Twin Engines)

Figure 9. Starter Motor (Single Cylinder Engines)

CHECKING THE PINION:

CHECKING THE PINION:
When the starter motor is activated, the pinion gear
should move and engage the flywheel ring gear. If the
pinion does not move normally, inspect the pinion for
binding or sticking.

* * *

| DC CONTROL | PART 4 |
| --- | --- |

Figure 10. Check Pinion Gear Operation (V-Twin)

Figure 11. Check Pinion Gear Operation
(Single Cylinder)

TOOLS FOR STARTER PERFORMANCE TEST:
The following equipment may be used to complete a

The following equipment may be used to complete a
performance test of the starter motor:
❏ A clamp-on ammeter.

❏ A tachometer capable of reading up to 10,000 rpm.

❏ A clamp-on ammeter.

To read the current flow, in AMPERES, a clamp-on
ammeter may be used. This type of meter indicates
current flow through a conductor by measuring the
strength of the magnetic field around that conductor.

MEASURING CURRENT:

Figure 12. Clamp-On Ammeter

TACHOMETER:

A tachometer is available from your Generac Power
Systems source of supply. Order as P/N 042223. The
tachometer measures from 800 to 50,000 RPM,
Figure 13.

Figure 13. Tachometer

A starter motor test bracket may be made as shown
in Figure 14. A growler or armature tester is available
from an automobile diagnostic service supplier.

* * *

| PART 4 | DC CONTROL |
| --- | --- |

Figure 14. Test Bracket

REMOVE STARTER MOTOR:

It is recommended that the starter motor be removed
from the engine when testing starter motor
performance. Assemble starter to test bracket and
clamp test bracket in vise, Figure 15.

1. A fully charged 12 volt battery is required.

TESTING STARTER MOTOR:

1. A fully charged 12 volt battery is required.

2. With the starter motor activated (jump the terminal on the
   starter contactor to battery voltage), note the reading on
   the clamp-on ammeter and on the tachometer (rpm).

3. Connect jumper cables and clamp-on ammeter as
   shown in Figure 15.


NNo
ot
te
e:

* * *

| DC CONTROL | PART 4 |
| --- | --- |

4. A starter motor in good condition will be within the
   following specifications:

|  | Single Cylinder | V-twin |
| --- | --- | --- |
| Minimum rpm | 800 | 4500 |
| Maximum Amps | 9 | 50 |

Figure 15. Testing Starter Motor Performance

The air-cooled prepackaged generator was factory
tested and adjusted using natural gas as a fuel. If
desired, LP (propane) gas may be used. However,
when changing over to propane, some minor
adjustments are required. The following facts apply:
❏ An adequate gas supply and sufficient fuel pressure

❏ When propane gas is used, only a "vapor withdrawal"
system may be used. "This type of system utilizes the
gas that form above the liquid fuel the vapor pressure
must be high enough engine operation.

❏ An adequate gas supply and sufficient fuel pressure
must be available or the engine will not start.
❏ Minimum recommended gaseous fuel pressure at

❏ Minimum recommended gaseous fuel pressure at
the generator fuel inlet connection is 11 inches
water column (6.38 ounces per square inch).
❏ Maximum gaseous fuel pressure at the generator

❏ The gaseous fuel system must be properly tested
for leaks following installation and periodically
thereafter. No leakage is permitted. Leak test
methods must comply strictly with gas codes.

DANGER: GASEOUS FUELS ARE HIGHLY
EXPLOSIVE. DO NOT USE FLAME OR HEAT
TO TEST THE FUEL SYSTEM FOR LEAKS.
NATURAL GAS IS LIGHTER THAN AIR,
TENDS TO SETTLE IN HIGH PLACES. LP
(PROPANE) GAS IS HEAVIER THAN AIR,
TENDS TO SETTLE IN LOW AREAS. EVEN
THE SLIGHTEST SPARK CAN IGNITE THESE
GASES AND CAUSE AN EXPLOSION.

A water manometer or a gauge that is calibrated in
"ounces per square inch" may be used to measure
the fuel pressure. Fuel pressure at the inlet side of the
fuel solenoid valve should be between 11 - 14 inches
water column as measured with a manometer, or
6.38-8.00 ounces per square inch as measure with a
pressure gauge.
The fuel pressure can be checked using a pressure

The fuel pressure can be checked using a pressure
tester kit (Generac p/n 0C7977). See Figure 16 for
the gas pressure test point on the fuel regulator.
NOTE: Where a primary regulator is used to establish

PROCEDURE:

NOTE: Where a primary regulator is used to establish
fuel inlet pressure, adjustment of that regulator is
usually the responsibility of the fuel supplier or the
fuel supply system installer.

1. If fuel supply and pressure are adequate, but engine will
   not start, go on to Test 53.
2. If generator starts but runs rough or lacks power, repeat

Figure 16. Air Cooled Engine Fuel System

2. If generator starts but runs rough or lacks power, repeat
   the above procedure with the generator running and
   under load. The fuel system must be able to maintain
   11”-14” water column at all load requirements. If proper
   fuel supply and pressure is maintained, go to Test 55.

RESULTS:

1. If fuel supply and pressure are adequate, but engine will

$$
1 1 ^ {\\prime \\prime} - 1 4 ^ {\\prime \\prime}
$$

* * *

| PART 4 | DC CONTROL |
| --- | --- |

Note: This test is for fuel regulators equipped with idle
circuit port only. See Figure 16. These units have an
additional 1/4” fuel hose.

When the Fuel Solenoid (FS) is energized, gas
pressure is available internally to the on demand Fuel
Regulator. Gas pressure will then be available to the
idle circuit port of the Fuel Regulator.

1. Disconnect Wire 56 from the starter contactor relay
   (SCR). This will disable the unit from cranking. For
   single cylinder units, disconnect from the starter
   contactor (SC) and isolate it from ground.

DISCUSSION:

2. Remove the fuel hose from the idle circuit port barbed
   fitting.

3. Attach a manometer (Generac P/N 0C7977) to the idle

4. Set the AUTO-OFF-MANUAL switch to MANUAL. The
   engine will not crank, but gas pressure should be
   observed on the manometer at 11”-14” of water column.


PROCEDURE:

1. Disconnect Wire 56 from the starter contactor relay

2. Attach a manometer (Generac P/N 0C7977) to the idle
   circuit port barbed fitting.

3. Set the AUTO-OFF-MANUAL switch to OFF. Remove
   the manometer. Re-attach the fuel hose to the idle circuit
   port barbed fitting. Re-connect Wire 56 to the starter
   contactor relay or starter contactor.

4. If gas pressure was measured, proceed to Test 55.

5. If gas pressure was NOT measured, replace the fuel

6. If gas pressure was NOT measured, replace the fuel
   solenoid (FS).


During any cranking action, the circuit board’s crank
relay (K1) and run relay (K2) both energize
simultaneously. When the run relay energizes, its
contacts close and 12 volts DC is delivered to Wire 14
and to a fuel solenoid. The solenoid energizes open
to allow fuel flow to the engine. This test will
determine if the circuit board is working properly.

TEST 53 - CHECK CIRCUIT BOARD WIRE 14
OUTPUT

PROCEDURE:

1. Set the AUTO-OFF-MANUAL switch to OFF.

DISCUSSION:
During any cranking action, the circuit board’s crank

3. While observing the meter, set the AUTO-OFF-MANUAL
   switch to MANUAL.

a. The circuit board’s crank and run relays should
energize and the engine should crank and start.

b. The meter should indicate battery voltage.
c. If battery voltage is indicated, proceed to Step 4.

c. If battery voltage is indicated, proceed to Step 4.
If battery voltage is NOT indicated, proceed to
Test 53 results.

4. Disconnect Wire 14 at the Fuel Solenoid (FS).

a. Connect the positive (+) test lead to Wire 14. Connect
the negative test lead to a clean frame ground. Set
the AUTO-OFF-MANUAL switch to MANUAL. Battery
voltage should be measured. If battery voltage is
indicated, proceed to Step 5.
b. Connect the positive (+) test lead to Wire 14 at the 4-tab

b. Connect the positive (+) test lead to Wire 14 at the 4-tab
terminal block in the control panel, see Figure 17.
Connect the negative (-) test lead to frame ground. While
observing the meter, set the AUTO-OFF-MANUAL
switch to MANUAL. Battery voltage should be measured.

Figure 17. 4-Tab Terminal Block

5. Set the VOM to it’s “R x 1” scale.

6. If the engine cranks and battery voltage was measured
   in Step 3, but there was no battery voltage in Step 4(a),
   repair or replace Wire 14 between 4-tab terminal block
   and the Fuel Solenoid (FS).


RESULTS:

1. If the engine cranks but does not start and battery voltage

* * *

| DC CONTROL | PART 4 |
| --- | --- |

4. If the engine cranks but does not start and battery
   voltage was measured in Steps 2, 3 and 4, and
   CONTINUITY was NOT measured in Step 6, repair or
   replace Wire 0 between the Control Panel ground
   connection and the Fuel Solenoid terminal. If
   CONTINUITY was measured in Step 6, proceed to Test
   52 or test 54 depending on the model.

DISCUSSION:

TEST 54 - CHECK FUEL SOLENOID

In Test 53, if battery voltage was delivered to Wire 14,
the fuel solenoid should have energized open. This test
will verify whether or not the fuel solenoid is operating.

Fuel Solenoid Nominal Resistance 27-333 ohms.

2. Place one hand on the Fuel Solenoid (FS). Cycle the
   AUTO-OFF-MANUAL switch from MANUAL to OFF.
   You should be able to feel the solenoid actuate as well
   as hear it actuate. If a small screwdriver is placed on the
   solenoid and then gently pulled away, a magnetic field
   should be felt.

RESULTS:

PROCEDURE:

1. Disconnect Wire 56 from the starter contactor relay

2. If solenoid actuates, go to Test 55.

3. Replace the solenoid if it does not actuate.


TEST 55 - CHECK FOR IGNITION SPARK

If the engine cranks but will not start, perhaps an
ignition system failure has occurred. A special "spark
tester" (Generac P/N 0C5969) can be used to check
for ignition spark.

Figure 19. Spark Tester

1. Remove spark plug leads from the spark plugs
   (Figure 20).

2. Attach the clamp of the spark tester to the engine
   cylinder head.


* * *

| PART 4 | DC CONTROL |
| --- | --- |

3. Attach the spark plug lead to the spark tester terminal.

4. Crank the engine while observing the spark tester. If
   spark jumps the tester gap, you may assume the engine
   ignition system is operating satisfactorily.


NOTE: The engine flywheel must rotate at 350 rpm
(or higher) to obtain a good test of the solid state
ignition system.

To determine if an engine miss is ignition related,
connect the spark tester in series with the spark plug
wire and the spark plug (Figure 21). Then, crank and
start the engine. A spark miss will be readily
apparent. If spark jumps the spark tester gap
regularly but the engine miss continues, the problem
is in the spark plug or in the fuel system.
NOTE: A sheared flywheel key may change ignition

NOTE: A sheared flywheel key may change ignition
timing but sparking will still occur across the spark
tester gap.

Figure 21. Checking Engine Miss

4. When checking for engine miss, if a spark miss is
   readily apparent, go to Test 59.

RESULTS:

1. If no spark or very weak spark occurs, go to Test 58.

Test 56.
3\. When checking for engine miss, if sparking occurs at
regular intervals but engine miss continues, go to Test 16.

1. If no spark or very weak spark occurs, go to Test 58.

2. If sparking occurs but engine still won't start, go to
   Test 56.


by defective spark plug(s).

PROCEDURE:

1. Remove spark plugs and clean with a penknife or use a

2. Remove spark plugs and clean with a penknife or use a
   wire brush and solvent.

3. Replace any spark plug having burned electrodes or
   cracked porcelain.

4. Set gap on new or used spark plugs to 0.030 inch for
   single cylinder engines and 0.020 inch for v-twin engines.

5. Clean, re-gap or replace spark plugs as necessary.


RESULTS:

1. Clean, re-gap or replace spark plugs as necessary.

2. If spark plugs are good, go to Test 62.


Figure 22. Checking Spark Plug Gap

TEST 57- CHECK ENGINE COMPRESSION

Lost or reduced engine compression can result in (a)
failure of the engine to start, or (b) rough operation.
One or more of the following will usually cause loss of
compression:
❏ Blown or leaking cylinder head gasket.

❏ Blown or leaking cylinder head gasket.
❏ Improperly seated or sticking-valves.

❏ Improperly seated or sticking-valves.

❏ Worn Piston rings or cylinder. (This will also result
in high oil consumption).
NOTE: For the single cylinder engine, the minimum

* * *

1. Remove both spark plugs.

2. Crank the engine until there is no further increase in
   pressure.

3. Repeat the procedure for the remaining cylinder and
   record the highest reading.


RESULTS:

The difference in pressure between the two cylinders
should not exceed 25 percent. If the difference is
greater than 25 percent, loss of compression in the
lowest reading cylinder is indicated.

Example 2: No. 1 cylinder reads 75 psi; No. 2 cylinder
reads 55 psi. The difference is 20 psi. Divide "20" by
"75" to obtain "26.7" percent. Loss of compression in
No. 2 cylinder is indicated.

If compression is poor, look for one or more of the
following:

Loose cylinder head bolts.
Failed cylinder head gasket.

Failed cylinder head gasket.
Burned valves or valve seats.

Burned valves or valve seats.
Insufficient valve clearance.

Worn or broken piston ring(s).
Worn or damaged cylinder bore.

Insufficient valve clearance.
Warped cylinder head.

Warped valve stem.
Worn or broken piston ring(s).

Circuit board action during shutdown will ground Wire
18\. Wire 18 is connected to the Ignition Magneto(s).
The grounded magneto will not be able to produce
spark.

Worn valve seats or valves.

TEST 58 - CHECK SHUTDOWN WIRE

3. If spark now occurs with Wire 18 removed, check for a
   short to ground. Set the AUTO-OFF-MANUAL switch to
   OFF. Remove the 17 pin connector J1 from the circuit
   board.

4. Set a VOM to measure resistance. Connect one test
   lead to Wire 18 from the control panel. Connect the
   other test lead to a clean frame ground. INFINITY
   should be measured.

5. Reconnect the J1 connector to the circuit board.

6. Set a VOM to measure resistance. Connect one test
   lead to Wire 18 from the control panel. Connect the
   other test lead to a clean frame ground. Set the AUTO-
   OFF-MANUAL switch to MANUAL. During cranking the
   meter should read INFINITY.

7. If INFINITY was NOT measured in Step 4, repair or
   replace shorted ground Wire 18 between the J1
   connector from the circuit board to the stud or bullet
   connector.


RESULTS:

1. If INFINITY was NOT measured in Step 4, repair or

2. If INFINITY was NOT measured in Step 6 during
   cranking, replace the circuit board and retest for spark.

3. If ignition spark still has not occurred, proceed to
   Test 59.


TEST 59 - CHECK AND ADJUST IGNITION
MAGNETOS

In Test 55, a spark tester was used to check for
engine ignition. If sparking or weak spark occurred,
one possible cause might be the ignition magneto(s).
This test consists of adjusting the air gap between the
ignition magneto(s) and the flywheel. The flywheel
and flywheel key will also be checked during this test.
PROCEDURE:

1. See Figure 23. Rotate the flywheel until the magnet is
   under the module (armature) laminations.

2. Place a 0.008-0.012 inch (0.20-0.30mm) thickness

3. Place a 0.008-0.012 inch (0.20-0.30mm) thickness
   gauge between the flywheel magnet and the module
   laminations.


PROCEDURE:
Note: The air gap between the ignition magneto and

3. Loosen the mounting screws and let the magnet pull the
   magneto down against the thickness gauge.

* * *

| PART 4 | DC CONTROL |
| --- | --- |

4. Tighten both mounting screws.

5. To remove the thickness gauge, rotate the flywheel.

6. Repeat the above procedure for the second magneto.


Figure 23. Setting Ignition Magneto (Armature) Air Gap

8. If air gap was not out of adjustment, test ground wires.

9. Set the VOM to the diode test position. The meter will display forward voltage drop across the diode. If the voltage drop is less than 0.7 volts, the meter will "Beep" once as well as display the voltage drop. A continuous tone indicates CONTINUITY (shorted diode). An incomplete circuit (open diode) will be displayed as "OL."


$$
" A"
$$

Figure 24. Engine Ground Harness

| SWITCH ON | TURNED OFF | CAUSE |
| --- | --- | --- |
| Engine Runs On One Cylinder | Shuts Off OK | 1 Closed Diode |
| Engine Runs (Both Cylinders) | Only One Cylinder Shuts Off | 1 Open Diode |
| Won't Run(No Spark) |  | 2 Closed Diodes |
| Engine Runs(Both Cylinders) | Engine Won't Shut Off | 2 Open Diodes |

Figure 25. Diode Failure Diagnosis

11. Connect the positive (+) test lead to Connector "A" (as shown in Figure 26). Connect the negative (-) test lead to Connector "B."

a.If meter Beeps once and displays voltage drop, then the diode is good.

b. If the meter makes a continuous tone, the diode is bad (shorted) and the harness must be replaced.

c. If the meter displays OL, the diode is defective (open) and the harness must be replaced.

Figure 26. Engine Ground Harness Test Points

* * *

12.Now repeat Step 11 with the negative meter test lead
connected to Connector “C” (Figure 26).

13.Now check the flywheel magnet by holding a
screwdriver at the extreme end of its handle and with its
point down. When the tip of the screwdriver is moved to
within 3/4 inch (19mm) of the magnet, the blade should
be pulled in against the magnet.
14.Now check the flywheel key. The flywheel’s taper is

14.Now check the flywheel key. The flywheel’s taper is
locked on the crankshaft taper by the torque of the
flywheel nut. A keyway is provided for alignment only
and theoretically carries no load.

Note: If the flywheel key becomes sheared or even
partially sheared, ignition timing can change. Incorrect
timing can result in hard starting or failure to start.
15.As stated earlier, the armature air gap is fixed for single

15.As stated earlier, the armature air gap is fixed for single
cylinder engine models and is not adjustable. Visually
inspect the armature air gap and hold down bolts.

16.Disconnect the shutdown ground wire from the armature
and retest for spark, Test 55.

17.Perform Steps 13 and 14.

RESULTS:

If sparking still does not occur after adjusting the
armature air gap, testing the ground wires and
performing the basic flywheel test, replace the ignition
magneto(s).

TEST 60- CHECK OIL PRESSURE SWITCH
AND WIRE 86

❏ A defective oil pressure switch stuck open.

If the oil pressure switch contacts have failed in their
closed position, the engine will probably crank and
start. However, shutdown will then occur within about
5 (five) seconds. If the engine cranks and starts, then
shuts down almost immediately with a LOP fault light,
the cause may be one or more of the following:
❏ Low engine oil level.

DISCUSSION:

❏ An open Wire 86 to Circuit Board.

❏ Low oil pressure.

❏ A defective oil pressure switch.

Figure 27. Oil Pressure Switch

PROCEDURE:

Note: For Problem 9 Flow Chart, perform Steps 3a, 4
and 5 only. For Problem 12 Flow Chart perform all
steps.

1. Check engine crankcase oil level.

a. Check engine oil level.

b.If necessary, add the recommended oil to the
dipstick FULL mark. DO NOT OVERFILL
ABOVE THE FULL MARK.
2\. With oil level correct, try starting the engine.

2. With oil level correct, try starting the engine.

a. If engine still cranks and starts, but then shuts
down, go to Step 3.
b. If engine does not crank go to Step 6.

b. If engine does not crank go to Step 6.
c. If engine cranks and starts normally, discontinue

c. If engine cranks and starts normally, discontinue
tests.

3. Do the following:

a.Disconnect Wire 86 and Wire 0 from the oil
pressure switch terminals. Remove the switch
and install an oil pressure gauge in its place.
b. Connect Wire 86 to Wire 0 for starting purposes

b. Connect Wire 86 to Wire 0 for starting purposes
only. After engine starts, remove Wire 86 from
Wire 0.
c. Start the engine while observing the oil pressure

(2) If oil pressure is below about 4.5 psi, shut
engine down immediately. A problem exists
in the engine lubrication system.

Note: The oil pressure switch is rated at 10 psi for vtwin engines, and 8 psi for single cylinder engines.
4\. Remove the oil pressure gauge and reinstall the oil

4. Remove the oil pressure gauge and reinstall the oil
   pressure switch. Do NOT connect Wire 86 or Wire 0 to the switch terminals.

a. Set a VOM to its "R x 1" scale and zero the meter.

c. Connect Wire 86 to Wire 0 for starting purposes
only. After engine starts, remove Wire 86 from
Wire 0.

d. Crank and start the engine. The meter should
read INFINITY.

5. Perform Steps 4a and 4b. If INFINITY is measured with
   the engine shutdown, replace the LOP switch.

6. Set a VOM to it’s “R x 1” scale.


a. Connect one test lead to Wire 86 (disconnected from
LOP). Connect the other test lead to Pin Location 2
(Wire 86) of the J1 connector at the Circuit Board.
CONTINUITY should be measured. If CONTINUITY
is NOT measured, repair or replace Wire 86 between
the LOP switch and the J1 Connector.
b. Connect one test lead to Wire 0 ( disconnected from

b. Connect one test lead to Wire 0 ( disconnected from
LOP). Connect the other test lead to a clean frame
ground. CONTINUITY should be measured. If
CONTINUITY is NOT measured repair or replace
Wire 0 between the LOP and and the ground terminal
connection on the engine mount.
7\. If the LOP switch tests good in Step 4 and oil pressure is

7. If the LOP switch tests good in Step 4 and oil pressure is
   good in Step 3 but the unit still shuts down with a LOP
   fault, check Wire 86 for a short to ground. Set a VOM to
   it’s “R x 1” scale. Disconnect the J1 Connector from the
   circuit board. Remove Wire 86 from the LOP switch.
   Connect one test lead to Wire 86. Connect the other test
   lead to a clean frame ground. INFINITY should be
   measured. If CONTINUITY is measured, repair or replace
   Wire 86 between the LOP switch and the J1 Connector.

If the temperature switch contacts have failed in a closed
position, the engine will not crank or start. If it tries to
start, it will immediately fault out on OVERTEMP. If the
unit is in an overheated condition, the switch contacts will
close at 284”F. This will normally occur from inadequate
airflow through the generator.

RESULTS:

1. If switch tests good for Problem 9, proceed to Test 44.

TEST 61- CHECK HIGH OIL TEMPERATURE
SWITCH

1. If switch tests good for Problem 9, proceed to Test 44.
2. Replace switch if it fails the test.

PROCEDURE:

1. Verify that the engine has cooled down (engine block is

DISCUSSION:

1. Verify that the engine has cooled down (engine block is
   cool to the touch). This will allow the contacts in the
   High Oil Temperature Switch to close.

2. Check the installation and area surrounding the
   generator. There should be at least three feet of clear
   area around the entire unit. Make sure that there are no
   obstructions preventing incoming and outgoing air.

3. Disconnect Wire 85 and Wire 0 from the High Oil
   Temperature Switch.

4. Set a VOM to measure resistance. Connect the test
   leads across the switch terminals. The meter should
   read INFINITY.

5. If the switch tested good in Step 4, and a true overtemperature condition has not occurred, check Wire 85
   for a short to ground. Remove Connector J2 (5-pin) from
   the circuit board. Set the VOM to measure resistance.
   Connect one test lead to Wire 85 (disconnected from High
   Oil Temperature Switch). Connect the other test lead to a
   clean frame ground. INFINITY should be measured.


TESTING HIGH OIL TEMPERATURE SWITCH:
6\. Remove the High Oil Temperature Switch.

6. Remove the High Oil Temperature Switch.

7. Immerse the sensing tip of the switch in oil as shown in
   Figure 28, along with a suitable thermometer.


Figure 28. Testing the Oil Temperature Switch

* * *

| DC CONTROL | PART 4 |
| --- | --- |

9. Heat the oil in the container. When the thermometer
   reads approximately 274°-294° F. (134°-146° C.), the
   VOM should indicate CONTINUITY.

$$
2 7 4 ^ {\\circ} - 2 9 4 ^ {\\circ} F. (1 3 4 ^ {\\circ} - 1 4 6 ^ {\\circ} C.)
$$

RESULTS:

1. If the switch fails Step 4, or Steps 8-9, replace the

2. If the switch fails Step 4, or Steps 8-9, replace the
   switch.

3. If INFINITY was NOT measured in Step 5, repair or
   replace Wire 85 between the Circuit Board and the High
   Oil Temperature Switch.


TEST 62 - CHECK AND ADJUST VALVES

DISCUSSION:

Improperly adjusted valves can cause various engine
related problems including, but not limited to, hard
starting, rough running and lack of power. The valve
adjustment procedure for both the single cylinder and
the V-twin engines is the same.

Note: Step 1 of this procedure pertain to V-ttwin
Check and adjust the valve to rocker arm clearance
engines only. Single cylinder engines begin at Step 2.
as follows:

1. If the adjustment screw settings are in question, reset as

2. Remove the four (4) screws from the rocker cover.

3. Remove the four (4) screws from the rocker cover.


Figure 29

4. When the valve clearance is correct, hold the pivot ball
   stud with the allen wrench and tighten the rocker arm
   jam nut. Torque the jam nut to 174 inch pounds. After
   tightening the jam nut, recheck the valve clearance to
   make sure it did not change.

5. Re-install the rocker cover gasket, rocker cover and the
   four (4) screws.


RESULTS:

Adjust valve clearance as necessary, the retest.

TEST 63 - CHECK FUEL REGULATOR

The fuel regulator is rarely the cause of a HARD
START or NO START condition. The most common
causes are insufficient fuel pressure supplied to the
unit, or the adjustment screws on the fuel regulator
being out of adjustment. The fuel regulator is an ON
DEMAND type. During cranking and running,
negative pressure from the airbox or carburetor
unseats the fuel regulator diaphragms and allows fuel
flow through the regulator.

DISCUSSION:

Note: Step 1 of this procedure pertain to V-ttwin
engines only. Single cylinder engines begin at Step 2.

1. If the adjustment screw settings are in question, reset as

PROCEDURE:

a.Turn adjustment screws clockwise all the way
in, then turn out counterclockwise two and one
half full turns. This will provide a starting point
for further adjustment.
2\. Turn off utility power to the main distribution panel in the

for further adjustment.
2\. Turn off utility power to the main distribution panel in the
house. This can be done by switching the service main
breaker to the OFF or “Open” position.
3\. Allow the generator to start. Before loading the

| Unit | 120 Volts | 240 Volts |
| --- | --- | --- |
| 7kW | 50.0 amps | 25.0 amps |
| 12kW | 100.0 amps | 50.0 amps |
| 15kW | 108.3 amps | 54.1 amps |

3. Allow the generator to start. Before loading the
   generator, confirm that the No Load Frequency, with the
   roof open and the door off, is set to 63-63.5 Hz.
   Transfer load to emergency circuits.

4. Turn on appliances. lights, pumps, etc., that are on the

5. When full load has been achieved, connect a frequency meter to the output lugs of the generator main line
   circuit breaker.


The fuel regulator is fitted with one (7 kW), or two (12 &
15 kW) adjustment screws. While watching the
frequency meter, slowly turn the adjustment screw(s)
clockwise or counterclockwise one at a time until
highest frequency is read on the meter.

Note: Only limited adjustment is available between
the set pins on 7 kW fuel regulators. Under no
circumstance should any of the pins be removed (see
Figures 30 & 31).
6\. When the highest frequency is reached, maximum

6. When the highest frequency is reached, maximum
   power has been set. From this point turn the adjustment
   screw(s) 1/4 turn counterclockwise. The regulator is
   now set.

Figure 31

7. Turn utility power to the main distribution panel back on.
   This can be done by switching the service main breaker
   to the “ON” or closed position. Allow the generator to
   shut down.

WARNING

Do not make any unnecessary adjustments. Factory
settings are correct for most applications. However,
when making adjustments, be careful to avoid
overspeeding the engine.

TEST 64 - CHECK BATTERY CHARGE
OUTPUT

The battery charging system is a two amp trickle
charge. It is capable of maintaining a charge on a
functional battery. It is not intended to, nor capable of
charging a completely dead battery.
The system will charge when utility source power is

The system will charge when utility source power is
available to the generator or if the generator is
running. The system consists of a transformer (TX),
battery charge relay (BCR), battery charger (BC), and
a battery charge winding. The BCR contacts allow AC
voltage to the battery charger. When the BCR is deenergized, voltage from the TX is available to the
battery charger. When the generator starts, Wire 14
energizes the BCR. This allows battery charge
winding AC output to power the battery charger.

PROCEDURE:

1. Check the 5 amp fuse (F2).

2. Check the 5 amp fuse (F2).

3. Set the AUTO-OFF-MANUAL switch to OFF.


Note: Utility source voltage MUST be available to the
generator.
3\. Set a VOM to measure DC amps.

3. Set a VOM to measure DC amps.

4. Set a VOM to measure DC amps.

5. Disconnect Wire 13A (purple) from the 5 amp fuse (F2).

6. Connect the positive (+) test lead to Wire 13A, and

7. Connect the positive (+) test lead to Wire 13A, and
   connect the negative (-) test lead to the fuse (F2)
   terminal from which Wire 13A was removed. The VOM
   should measure 50 milliamps to 2.5 amps, depending
   upon the state of the charge of the battery.


* * *

TEST 65 - CHECK TRANSFORMER (TX)
VOLTAGE OUTPUT

DISCUSSION:

The Transformer (TX) is a STEP DOWN type and
has two functions. It supplies approximately 16 VAC to
the control panel circuit board for utility sensing. It also
supplies approximately 16 VAC to the battery charger
for trickle charging. A defective transformer will:
a. not supply AC to the battery charger, and

a. not supply AC to the battery charger, and
b. not supply sensing voltage to the circuit board.

b. not supply sensing voltage to the circuit board.

Figure 32. Transformer (TX)

PROCEDURE:

1. Set a VOM to measure AC voltage.

2. Set a VOM to measure AC voltage.

3. Connect one meter test lead to the Transformer (TX)
   Terminal 5, Wire N1. Connect the other meter test lead
   to the Transformer (TX) Terminal 1, Wire N2. Utility lineto-line voltage (240 VAC) should be measured.


RESULTS:

1. If line-to-line voltage was NOT measured in Step 2, go

2. If line-to-line voltage was NOT measured in Step 2, go
   to Problem 7, Page 3.3-2.

3. If correct voltage was measured in Step 2, and no
   voltage was measured in Step 3, replace the
   Transformer.

4. If correct voltage was measured in Step 2, and no
   voltage was measured in Step 4, replace the
   Transformer.

5. If voltage output was correct for Step 3 and for Step 4,
   refer back to the Flow Chart (Page 4.3-5).


TEST 66 - CHECK AC VOLTAGE AT BATTERY
CHARGER

DISCUSSION:
The battery charger needs to be supplied with
approximately 16 VAC. When the generator is not
running and utility source power is available, the
battery charger still receives voltage from the
Transformer (TX). When the generator is running,
voltage is supplied to the battery charger from the
battery charge winding.

DISCUSSION:
The battery charger needs to be supplied with

Note: Utility source voltage MUST be available to the
generator.
2\. Set a VOM to measure AC voltage.

2. Set a VOM to measure AC voltage.

3. Disconnect the two pin connector (Wire 224B and Wire
   225B) at the battery charger.

4. Connect one meter test lead to Wire 224B at the two pin
   connector. Connect the other test lead to Wire 225B at
   the two pin connector. Approximately 16 VAC should be
   measured.

5. Verify that the battery charge relay (BCR) is wired

6. Verify that the battery charge relay (BCR) is wired
   correctly (Figure 33).

7. Connect one meter test lead to Terminal 1, Wire 224A

8. If voltage was NOT measured in Step 6, but was
   measured in Test 65, repair or replace Wire 224A and
   Wire 225B between the transformer (TX) and the
   battery charge relay (BCR).

9. Connect one meter test lead to Terminal 1, Wire 224A
   on the BCR. Connect the other test lead to Terminal 3,
   Wire 225A. Approximately 16 VAC should be measured.

10. If voltage was not measured in Step 4, go to Test 67.


* * *

Figure 33. Battery Charge Relay Test Points

TEST 67 - CHECK BATTERY CHARGE RELAY
(BCR)

DISCUSSION:

The battery charge relay is used to switch the AC
source delivered to the battery charger. When the
BCR is de-energized, the Normally Closed (NC)
contacts deliver AC power from the transformer.
When the BCR is energized by Wire 14, the Normally
Open (NO) contacts close and battery charge winding
AC source is delivered to the battery charger.

PROCEDURE:

1. See Figure 33. Disconnect all wires from the battery

2. See Figure 33. Disconnect all wires from the battery
   charge relay, to prevent interaction.

3. Set a VOM to its "R x 1" scale and zero the meter.

4. Follow the chart below and test each set of contacts.
   Connect the VOM test leads to the relay terminals
   indicated in the chart provided below.


$$
" R \\times 1 "
$$

2. Set a VOM to its "R x 1" scale and zero the meter.

3. To energize or de-energize the relay. Connect a jumper
   wire to a positive (+)12VDC source and to relay
   Terminal "A". Connect a jumper wire to the negative (-)
   12VDC source and to relay Terminal "B". The relay will
   ENERGIZE. Disconnect the positive jumper from
   Terminal "A" of the relay and the relay will DE-
   ENERGIZE.


| CONNECT VOMTEST LEADS ACROSS | DESIRED METER READING |  |
| --- | --- | --- |
| ENERGIZED | DE-ENERGIZED |  |
| Terminals 6 and 9 | Continuity | Infinity |
| Terminals 3 and 9 | Infinity | Continuity |
| Terminals 4 and 7 | Continuity | Infinity |
| Terminals 1 and 7 | Infinity | Continuity |

1. Replace the battery charge relay if it fails any of the
   steps in this chart.

RESULTS:

2. If the BCR tests good, but still does not function during
   generator operation, check Wire 14 and Wire 0
   connected to the BCR.

a.Set a VOM to measure DC volts. Disconnect
Wire 14 from BCR Terminal A. Connect the
positive (+) test lead to Wire 14. Connect the
negative (-) test lead to a clean frame ground.
Set the AUTO-OFF-MANUAL switch to
MANUAL. Battery voltage should be measured.
If battery voltage is not measured, repair or
replace Wire 14 between the BCR and the 4-tab
terminal block.

b. If voltage was measured in a, set the VOM to
measure resistance. Disconnect Wire 0 from
BCR Terminal B. Connect one test lead to Wire
0\. Connect the other test lead to a clean frame
ground. CONTINUITY should be measured. If
CONTINUITY was not measured, repair or
replace Wire 0 between the BCR and the ground
terminal.

TEST 68 - CHECK BATTERY CHARGE
WINDING HARNESS

This test will check the continuity of Wire 66 and Wire
77 between Connector C2 and the battery charge
relay.

DISCUSSION:

3. Set a VOM to measure resistance.

* * *

Figure 34. C2 Connector Pin Locations (Male Side)

4. Connect one test lead to Connector C2 Pin Location 1
   (Wire 77). Connect the other test lead to the end of Wire
   77 which was previously removed from the BCR.
   CONTINUITY should be measured.

5. Connect one test lead to Connector C2 Pin Location 2
   (Wire 66). Connect the other test lead to the end of Wire
   66 which was previously removed from the BCR.
   CONTINUITY should be measured.


RESULTS:

If CONTINUITY was NOT measured in Step 4 or Step
5, repair or replace defective wiring between
Connector C2 and the battery charge relay.

TEST 69 - CHECK BATTERY CHARGER
WIRING

4. Connect one meter test lead to Wire 13A at the three pin
   connector. Connect the other test lead to Wire 13A at
   Fuse F2. CONTINUITY should be measured.

5. Set a VOM to measure resistance.


The three pin connector on the battery charger
connects the charger to ground and to battery power.

2. Disconnect the three pin connector from the battery
   charger.

3. Connect one meter test lead to Wire 0 at the three pin
   connector. Connect the other test lead to the ground
   terminal. CONTINUITY should be measured.

4. Set the AUTO-OFF-MANUAL switch to OFF.


RESULTS:

1. If CONTINUITY was NOT measured in Step 4, repair or

2. If CONTINUITY was NOT measured in Step 4, repair or
   replace Wire 13A between the battery charger and fuse
   F2.

3. If CONTINUITY was NOT measured in Step 5, repair or
   replace Wire 0 between the battery charger and frame
   ground.


TEST 70 - CHECK ENGINE RUN WINDING

The engine run winding provides an AC input through
Wire 66A to the circuit board. This input is used for
overspeed sensing. If the input is not received by the
circuit board, immediate shutdown will occur.

DISCUSSION:

PROCEDURE:

1. Set the AUTO-OFF-MANUAL switch to OFF.

2. Set the AUTO-OFF-MANUAL switch to OFF.

3. Set a VOM to measure resistance.

4. Disconnect Connector J1 from the circuit board.

5. Connect one meter test lead to Connector C2 Pin
   Location 3 (Wire 66A). Connect the other test lead to
   Connector J1 Pin Location 8 (Wire 66A). CONTINUITY
   should be measured.

6. Connect one test lead to Connector C2 Pin Location 4
   (Wire 55). Connect the other test lead to a clean frame
   ground. CONTINUITY should be measured.

7. Re-connect connector C2 to the control panel, and reconnect connector J1 to the circuit board.


10.Set VOM to measure frequency. 62- 63 HZ should be
measured.

8. Set a VOM to measure AC Voltage.
9. Connect the positive meter test lead to Pin Location 8,
   Wire 66A of the J1 Connector on the circuit board.
   Connect the negative meter test lead to the ground
   terminal. Set the AUTO-OFF-MANUAL switch to
   MANUAL. When the generator starts observe the
   voltage output on the VOM. AC voltage should be 8-12
   VAC.

* * *

RESULTS:

1. If CONTINUITY is not measured in Step 5, repair or

2. If AC voltage is not correct in Step 9, proceed to Test 7.
   If frequency is not correct adjust no load frequency and
   re-test.

3. If CONTINUITY was not measured in Step 6, repair or
   replace Wire 55 between Connector C2 and the ground
   terminal.

4. If CONTINUITY was measured in both Step 5 and Step
   6, go to Test 7.


TEST 71 - CHECK N1 AND N2 VOLTAGE

Loss of utility source voltage to the generator will
initiate a startup and transfer by the generator.
Testing at the control panel terminal strip will divide
the system in two, thereby reducing troubleshooting
time.

DISCUSSION:

Note: Verify that Utility Source Voltage is present.

1. Set the AUTO-OFF-MANUAL switch to OFF.

PROCEDURE:

2. Set a VOM to measure AC voltage.

3. Connect one test lead to Wire N1 at the terminal strip in
   the generator control panel. Connect the other test lead to
   Wire N2. Utility line-to-line voltage should be measured.


If the generator starts and transfer to STANDBY
occurs in the automatic mode, even though an
acceptable UTILITY source voltage is available from
the Transformer (TX), the next step is to determine if
that sensing voltage is reaching the circuit board.

1. Set the AUTO-OFF-MANUAL switch to OFF.

Note: Verify that Utility Source Voltage is present.

1. Set the AUTO-OFF-MANUAL switch to OFF.

2. Disconnect Connector J1 from the circuit board.

3. If voltage was not measured in Step 3, go to Test 28.

4. Set a VOM to measure AC voltage.


TEST 72 - CHECK UTILITY SENSING VOLTAGE
AT THE CIRCUIT BOARD

DISCUSSION:

4. Connect one meter test lead to Pin Location J1-14
   (Wire 225). Connect the other test lead to Pin Location
   J1-15 (Wire 224). Approximately 14-16 VAC should be
   measured.

5. If voltage was measured in Step 4, replace the circuit
   board.


RESULTS:

1. If voltage was measured in Step 4, replace the circuit

2. If voltage was NOT measured in Step 4, repair or
   replace Wire 224 and/or No. Wire 225 between
   Transformer (TX) and Circuit Board Connector J1.


TEST 73 - TEST SET EXERCISE SWITCH

If the Set Exercise Switch (SW2) fails closed, the unit
will start when in AUTO. In normal operation the
Normally Open contacts close when the switch is
depressed. This will ground Wire 351 and reset the
exercise time.

DISCUSSION:

PROCEDURE:

1. Set a VOM to measure resistance.

2. Set a VOM to measure resistance.

3. Disconnect Wire 351 and Wire 0 from the Set Exercise
   Switch (SW2).

4. Connect one meter test lead to one terminal of SW2.
   Connect the other test lead to the remaining terminal of
   SW2. The meter should read INFINITY.

5. With the meter test leads connected to SW2, depress
   and hold the switch activated. The meter should read
   CONTINUITY.


Figure 35. The Set Exercise Switch

* * *

6. Connect one meter test lead to Wire 351 (previously
   removed from SW2). Connect the other meter test lead
   to Pin Location J3 (Wire 351). CONTINUITY should be
   measured.

7. Connect one meter test lead to Wire 351 (previously
   removed from SW2). Connect the other meter test lead
   to the ground terminal. INFINITY should be measured.

8. Connect one meter test lead to Wire 0 (previously
   removed from SW2). Connect the other meter test lead to
   the ground terminal. CONTINUITY should be measured.


RESULTS:

1. If the Set Exercise Switch (SW2) fails Step 3 or Step 4,

2. If the Set Exercise Switch (SW2) fails Step 3 or Step 4,
   replace the switch.

3. If CONTINUITY was NOT measured in Step 6, OR if it
   WAS measured in Step 7, repair or replace Wire 351
   between SW2 and Connector J2.

4. If CONTINUITY was NOT measured in Step 8, repair or
   replace Wire 0 between SW2 and the ground terminal.


TEST 74 - CHECK REMOTE START WIRING
(IF EQUIPPED)

On some earlier models a remote start connection
was available. If these two wires are connected
together while the generator is in AUTO, the
generator will start.

PROCEDURE:

1. Set the AUTO-OFF-MANUAL switch to OFF.

2. Set a VOM to measure resistance.

3. Connect one meter test lead to Wire 178 at the terminal
   connector. Connect the other meter test lead to Wire 183
   at the terminal connector. INFINITY should be measured.

4. Set a VOM to measure resistance.


RESULTS:

1. If CONTINUITY was measured in Step 5, a short exists
   between Wire 178 and Wire 183. Repair or replace
   Wire 178 and/or Wire 183 between terminal connector
   and SW1.

TEST 75 - CHECK BATTERY VOLTAGE
CIRCUIT

If the 15 amp fuse blows immediately after
replacement, Wire 15 should be checked for a fault.

PROCEDURE:

1. Set the AUTO-OFF-MANUAL switch to OFF.

2. Disconnect the 17-pin connector (J1) from the circuit
   board.

3. Set a VOM to measure resistance.

4. Disconnect Wire 15 from the fuse holder (F1).

5. Connect one meter test lead to Wire 15 (removed from
   fuse holder in previous step). Connect the other meter
   test lead to the ground terminal. INFINITY should be
   measured.


RESULTS:

1. If CONTINUITY was measured in Step 5, repair or

2. If CONTINUITY was measured in Step 5, repair or
   replace Wire 15 between the fuse holder (F1) and SW1,
   or between SW1 and Connector J1.

3. If INFINITY was measured in Step 5, replace the circuit

4. If INFINITY was measured in Step 5, replace the circuit
   board and retest.


TEST 76 - CHECK CRANKING AND RUNNING
CIRCUITS

1. Set a VOM to measure resistance.

2. Disconnect the 17-pin connector (J1) from the circuit board.

3. Connect one meter test lead to the ground terminal.
   Connect the other meter test lead to each of the
   following J1 Connector pin locations:


DISCUSSION:

* * *

| PART 4 | DC CONTROL |
| --- | --- |

J1-5, Wire 56 If CONTINUITY was
measured, go to Step 5.
Average nominal resistance
reading V-twin (SCR): 150-
160 ohms, Single Cylinder
(SC): 4 ohms.

J1-10, Wire 15A If CONTINUITY was
measured, repair or replace
shorted to ground Wire 15A
between Connector J1 and
switch SW1.
J1-7, Wire 14 If CONTINUITY was

J1-7, Wire 14 If CONTINUITY was
measured, go to Step 6.

a.If CONTINUITY was measured, Wire 194 is
shorted to ground between Connector J1 and
terminal strip.
b. If INFINITY was measured, disconnect Wire 194

4. Disconnect Wire 194 from the terminal strip. Repeat
   Step 3 at Pin Location J1-4.

5. Disconnect Wire 56 From the starter contactor relay
   (SCR on V-twin) or the starter contactor (SC on single
   cylinder). Connect one meter test lead to the SCR or SC
   terminal from which Wire 56 was removed. Connect the


1. If INFINITY was measured, disconnect Wire
   194 from the transfer relay (TR). Connect
   one meter test lead to the transfer relay
   terminal from which Wire 194 was previously
   removed. Connect the other test lead to Wire
   23 at the transfer switch terminal strip. If
   CONTINUITY ZERO RESISTANCE was
   measured, replace the transfer relay. Normal
   coil resistance is approximately 113 ohms.
2. If coil resistance of 113 ohms was

other meter test lead to the ground terminal. If
CONTINUITY or zero resistance was measured,
replace the SCR or SC. Coil resistance for the SCR is
155 ohms. Coil resistance for the SC is 4 ohms. If coil
resistance was measured, Wire 56 is shorted to ground
between Connector J1 and the SCR or SC. Repair or
replace the shorted wire.

6. Disconnect and isolate each Wire 14 from the 4-tab
   insulated terminal block. Repeat Step 3 for Pin Location
   J1-7. If CONTINUITY was measured, repair or replace
   Wire 14 between Connector J1 and the 4-tab terminal
   block. If INFINITY was measured, proceed as follows:

a.Disconnect Wire 14 from the following: fuel
solenoid (FS), battery charge relay (BCR) and
hourmeter (HM) if equipped.

b. Connect the negative (-) meter test lead to the
ground terminal. Connect the positive (+) meter
test lead to each of the listed components at the
terminal from which Wire 14 was removed. If
CONTINUITY or zero resistance was measured,
the component has shorted to ground. Replace
the component. The average nominal resistance
value that should be measured for each
component is:

Battery Charge Relay (BCR) - 112 ohms
Fuel Solenoid (FS) - 31 ohms

$$
F u e l S o l e n o i d (F S) - 3 1 o h m s
$$

Hourmeter (HM) - 2 Mega ohms to infinity

c. If each component tests good, there is no short
to ground. The fault exists in one of the Wire 14
wires. Connect one meter test lead to the ground
terminal. Connect the other meter test lead to
each Wire 14 individually (on the end removed
from the BCR, FS or HM). The Wire 14 which
measures CONTINUITY is shorted to ground.
Repair or replace the affected wire between the
component and the 4-tab terminal block.

TEST 77 - TEST EXERCISE FUNCTION

The following parameters must be met in order for the
weekly exercise to occur:
❏ AUTO-OFF-MANUAL switch (SW1) set to AUTO.

❏ AUTO-OFF-MANUAL switch (SW1) set to AUTO.

❏ Circuit board DIP Switch 2 (REMOTE NOT AUTO)
set to OFF.

* * *

PART 5
OPERATIONAL
TESTS

Air-cooled, Prepackaged
Automatic Standby Generators
Models:
04389, 04758 (6 kW NG, 7 kW LP)
04456, 04759 (12 kW NG, 12 kW LP)
04390, 04760 (13 kW NG, 15 kW LP)

| TABLE OF CONTENTS |  |
| --- | --- |
| PART | TITLE |
| 5.1 | System Functional Tests |
|  |  |

* * *

INTRODUCTION

Following home standby electric system installation
and periodically thereafter, the system should be
tested Functional tests of the system include the
following:
❏ Manual transfer switch operation.

❏ Manual transfer switch operation.

❏ System voltage tests.

❏ Generator Tests Under Load.

Before proceeding with functional tests, read
instructions and information on tags or decals affixed
to the generator and transfer switch. Perform all tests
in the exact order given in this section.

❏ Testing automatic operation.

MANUAL TRANSFER SWITCH OPERATION

"V-TYPE" TRANSFER SWITCHES:

1. On the generator panel, set the AUTO-OFF-MANUAL
   switch to OFF.

2. Turn OFF the "Utility" power supply to the transfer
   switch using whatever means provided (such as a
   "Utility" main line circuit breaker).

3. Set the generator main line circuit breaker to OFF or

4. Set the generator main line circuit breaker to OFF or
   "Open".


Page 5.1-1

DANGER: BE SURE TO TURN OFF ALL
POWER VOLTAGE SUPPLIES TO THE
TRANSFER SWITCH BEFORE ATTEMPTING
MANUAL OPERATION. FAILURE TO TURN
OFF POWER VOLTAGE SUPPLIES TO THE
TRANSFER SWITCH MAY RESULT IN
DANGEROUS AND POSSIBLY LETHAL
ELECTRICAL SHOCK.

8. Actuate the switch to "Utility" and to MANUAL several
   times. Make sure no evidence of binding or interference
   is felt.

9. Remove the manual transfer handle from the enclosure.

10. When satisfied that manual transfer switch operation is
   correct, actuate the main contacts to their "Utility"
   position ("Load" connected to the "Utility" power supply).

11. Place open end of the manual transfer handle over
   transfer switch operating lever.

12. To connect "Load" terminal lugs to the "Standby" power
   source, move, the handle upward.


ELECTRICAL CHECKS

Complete electrical checks as follows:

1. Set the generator main circuit breaker to its OFF (or

2. Set the generator main circuit breaker to its OFF (or
   open) position.


* * *

2. Set the generator AUTO-OFF-MANUAL switch to the
   “OFF “ position.

3. Turn off all loads connected to the transfer switch
   terminals T1 and T2.


DANGER

The transfer switch is now electrically hot.
Contact with hot parts will result in extremely
hazardous and possibly fatal electrical shock.
Proceed with caution.

5. Use an accurate AC voltmeter to check utility power
   source voltage across transfer switch terminals N1 and
   N2. Nominal line-to-line voltage should be 240 volts AC.

6. When certain that utility supply voltage is compatible
   with transfer switch and load circuit ratings, turn OFF
   the utility power supply to the transfer switch.

7. Let the engine warm up for about five minutes to allow
   internal temperatures to stabilize. Then, set the
   generator main circuit breaker to its “ON” (or closed)
   position.


10.Connect an accurate AC voltmeter and a frequency
meter across transfer switch terminal lugs E1 and E2.
Voltage should be 242-252 volts; frequency should read
about 61-63 Hertz.

DANGER

12.Set the generator main circuit breaker to its OFF (or open)

position. Let the engine run at no-load for a few minutes to
stabilize internal engine generator temperatures.

13.Set the generator AUTO-OFF-MANUAL switch to OFF.
The engine should shut down.

NOTE: It is important that you do not proceed until
you are certain that generator AC voltage and
frequency are correct and within the stated limits.
Generally, if both AC frequency and voltage are high
or low, the engine governor requires adjustment. If
frequency is correct, but voltage is high or low, the
generator voltage regulator requires adjustment.

GENERATOR TESTS UNDER LOAD

To test the generator set with electrical loads applied,
proceed as follows:

1. Set generator main circuit breaker to its OFF (or open)

2. Set generator main circuit breaker to its OFF (or open)
   position.

3. Turn OFF all loads connected to the Transfer Switch
   Terminals T1 and T2.

4. Set the generator AUTO-OFF-MANUAL switch to OFF.

5. Turn off the utility power supply to the transfer switch,
   using the means provided (such as a utility main line
   circuit breaker).


WARNING

Do not attempt manual transfer switch
operation until all power voltage supplies to the
transfer switch have been positively turned off.
Failure to turn off all power voltage supplies
will result in extremely hazardous and possibly
fatal electrical shock.

7. Let the engine stabilize and warm up for a few minutes.

8. Set the generator main circuit breaker to its ON (or

9. Set the generator AUTO-OFF-MANUAL switch to
   MANUAL. The engine should crank and start
   immediately.

10. Let the engine stabilize and warm up for a few minutes.

11. Set the generator main circuit breaker to its ON (or
   closed) position. Loads are now powered by the
   standby generator.

12. Turn ON electrical loads connected to transfer switch T1 and T2. Apply an electrical load equal to the full rated
   wattage/amperage capacity of the installed generator.


10.Connect an accurate AC voltmeter and a frequency
meter across terminal lugs E1 and E2. Voltage should
be greater than 230 volts; frequency should be greater
than 58 Hertz.

11.Let the generator run at full rated load for 20-30
minutes. Listen for unusual noises, vibration or other
indications of abnormal operation. Check for oil leaks,
evidence of overheating, etc.

12.When testing under load is complete, turn OFF electrical
loads.

13.Set the generator main circuit breaker to its OFF (or
open) position.

14.Let the engine run at no-load for a few minutes.

15.Set the AUTO-OFF-MANUAL switch to OFF. The engine
should shut down.

CHECKING AUTOMATIC OPERATION

To check the system for proper automatic operation,
proceed as follows:

1. Set generator main circuit breaker to its OFF (or open)

2. Check that the AUTO-OFF-MANUAL switch is set to
   OFF.

3. Turn OFF the utility power supply to the transfer switch.

4. Manually set the transfer switch to the UTILITY position,
   i.e., load terminals connected to the utility power source
   side.


With the AUTO-OFF-MANUAL switch at AUTO, the
engine should crank and start when the utility source
power is turned off. After starting, the transfer switch
should connect load circuits to the STANDBY side.
Let the system go through its entire automatic

With the generator running and loads powered by
generator AC output, turn ON the utility power supply
to the transfer switch. The following should occur:
❏ After about six seconds, the switch should transfer

sequence of operation.

❏ After about six seconds, the switch should transfer
loads back to the utility power source.

SETTING THE EXERCISE TIMER

❏ About one minute after retransfer, the engine
should shut down.

Your generator is equipped with an exercise timer.
Once it is set, the generator will start and exercise
once every seven days, on the day of the week and at

once every seven days, on the day of the week and at
the time of day you complete the following sequence.
During this exercise period, the unit runs for
approximately 12 minutes and then shuts down.
Transfer of loads to the generator output does not
occur during the exercise cycle.
A switch on the control panel (see Figure 1, Page 1.6-1)

once every seven days, on the day of the week and at
the time of day you complete the following sequence.
During this exercise period, the unit runs for
approximately 12 minutes and then shuts down.
Transfer of loads to the generator output does not
occur during the exercise cycle.
A switch on the control panel (see Figure 1, Page 1.6-1)

A switch on the control panel (see Figure 1, Page 1.6-1)
allows you to select the day and time for system
exercise. To select the desired day and time of day, you
must perform the following sequence at that time.

1. Verify that the AUTO-OFF-MANUAL switch is set

2. Verify that the AUTO-OFF-MANUAL switch is set
   to AUTO.

3. Hold down the set timer switch until the generator starts
   (approximately 10 seconds) and then release.

4. The generator will start and run for approximately 12
   minutes and then shut down on its own. The exerciser
   will then be set to run at that time of day every week.


NOTE: The exerciser will only work in the AUTO
mode and will not work unless this procedure is
performed. The exerciser will need to be reset every
time the 12 volt battery is disconnected and then
reconnected. The exerciser WILL NOT work if dip
switch 2 (REMOTE NOT AUTO) on the controller
printed circuit board is “ON.”

* * *

PART 6
DISASSEMBLY

Air-cooled, Prepackaged
Automatic Standby Generators
Models:
04389, 04758 (6 kW NG, 7 kW LP)
04456, 04759 (12 kW NG, 12 kW LP)
04390, 04760 (13 kW NG, 15 kW LP)

| TABLE OF CONTENTS |  |
| --- | --- |
| PART | TITLE |
| 6.1 | Major Disassembly |
| 6.2 | Torque Specifications |
|  |  |

* * *

STATOR/ROTOR/ENGINE REMOVAL:

| PART 6 | DISASSEMBLY |
| --- | --- |

2. Set the AUTO-OFF-MANUAL switch to OFF. Disconnect
   battery cables. Remove Fuse F1. Remove the utility
   power source to the generator. Turn off fuel supply to
   the generator.

For stator removal, follow Steps 1-14. For rotor
removal, follow Steps 1-15. For Engine removal follow
Steps 1-16.

1. Remove door.

2. Remove door.

3. Disconnect Stator Leads/Connectors: Remove the
   stator leads (Wire 11 and Wire 44) from the main circuit
   breaker. Remove the stator leads (Wire 22 and Wire 33)
   from the neutral lug. Unplug connectors C1 and C2 from
   the control panel. For control panel removal only,
   remove Wires N1/N2 and Wires 23/194 from the terminal
   strip, and the ground and neutral wires from the control
   panel.

4. Disconnect Fuel Hoses: Remove the two fuel hoses at

5. Disconnect Fuel Hoses: Remove the two fuel hoses at
   the air box assembly. Some models are equipped with
   an additional third fuel hose. Remove it also if equipped.
   Pull hoses back into the battery compartment. For
   control panel removal only remove WireNos. 0 and 14
   from the fuel solenoid.

6. Remove Front and Back Exhaust Enclosure Covers:

7. Remove Front and Back Exhaust Enclosure Covers:
   Using a 10mm socket, remove the five bolts and four
   nuts from the exhaust covers. Remove the covers.
   Remove the nut and bolt attaching to the roof left side
   folding support and bottom support bracket.

8. Remove Exhaust Side Enclosure: Using a 10mm

9. Remove Exhaust Side Enclosure: Using a 10mm
   socket with a 2 1/2” extension remove the four (4)
   bottom enclosure bolts, and six (6) side enclosure bolts.
   Remove the enclosure.


Page 6.1-1

Figure 1. Exhaust Side Enclosure Removed

8. Remove Exhaust Pipe: Using a 13mm socket, loosen
   the exhaust clamp and remove the exhaust pipe.

9. Remove Fan Housing Cover: Using a 10 mm socket,
   remove the six (6) bolts from each side of the fan
   housing cover. Remove the fan housing cover.


10.Remove Rotor Bolt: Using a 9/16 socket, remove one
rotor bolt.

11.Remove Fan: Attach a steering wheel puller to the
fan using two (2) M8 X 1.25 bolts. Remove fan
from rotor.

Figure 2. Using a Steering Wheel Puller to
Remove Fan From Rotor

12.Remove Muffler Box/Side Cover and Alternator
panel Divider: Using a 10mm socket, remove the
three bolts from the top of the muffler box cover
that attach to the muffler side cover, and two bolts
from the side of the muffler box cover that attach
to the alternator divider plate. Remove the muffler
box cover.
Remove the four bolts that attach the alternator divider

Remove the four bolts that attach the alternator divider
panel. Three are connected on the left side to the back
enclosure panel, and one is connected to the enclosure
base on the bottom right corner.
Remove the two bolts attaching the muffler side cover to

Remove the two bolts attaching the muffler side cover to
the back enclosure panel. They are located in the center
of the back panel. Remove the alternator panel and
muffler side cover as an assembly.

* * *

Figure 3

13.Remove Muffler: Using a 13mm socket, remove the four
muffler hold down bolts. Remove the four exhaust
manifold nuts. Remove the muffler and muffler base
panel.

14.Stator Removal: Using a 13mm socket, remove the
two nuts from the alternator mounting bracket/rubber
mounts. Lift the back end of the alternator up and place
a 2"x 4" piece of wood under the engine adapter.

$$
2 ^ {\\prime \\prime} x 4 ^ {\\prime \\prime}
$$

Figure 4. Engine Adapter Supported by
2”x4” Piece of Wood

Using a 1/4" socket, remove Wire 0 and Wire 4 from the
brush assembly. Remove the two brush assembly hold
down bolts. Remove the brushes.

$$
2 ^ {\\prime \\prime} x 4 ^ {\\prime \\prime}
$$

$$
1 / 4 ^ {\\prime \\prime}
$$

Using a 13mm socket, remove the four stator hold down
bolts. Using a small rubber mallet remove the rear
bearing carrier. Remove the stator.

Figure 5. Rear Bearing Carrier Removed

$$
3 ^ {\\prime \\prime}
$$

Figure 6. Removing the Stator

15.Rotor Removal: Cut 2.5 inches from the rotor bolt. Slot
the end of the bolt to suit a flat blade screwdriver. Slide
the rotor bolt back through the rotor and use a
screwdriver to screw it into the crankshaft. Use a 3"
M12x1.75 bolt to screw into rotor. Apply torque to the
3" M12x1.75 bolt until taper breaks. If necessary, when
torque is applied to 3" M12x1.75 bolt, use a rubber
mallet on the end of the rotor shaft to break taper.

* * *

16.Remove Engine: Using a 13mm socket, remove the
two engine mount nuts, and ground wires.
Remove the engine.

Figure 7. Removing the Rotor

17. Reverse the previous steps to re-assemble.

FRONT ENGINE ACCESS

2. Control Panel Removal: Using a 7mm socket remove
   the eight bolts from male connectors C1 and C2.
   Remove connectors engine divider panel.

Using a 10mm socket, remove the six (6) nuts attaching
the control panel to the side/back enclosure and the
engine divider panel. Remove the two (2) nuts
connected to the back enclosure located on the top side
of control panel. Remove the two (2) nuts located
underneath the middle of the control panel, connecting
to the back/side enclosure and the engine divider panel.
Remove the two (2) nuts from the front top side of the
control panel, connecting to the back/side enclosure
and the engine divider panel. Remove the control panel.

3. Remove Engine Divider Panel: Using a 10mm socket,
   remove the remove the two (2) nuts attached to the
   back enclosure. Remove the two bolts attached to the
   base enclosure. Remove the engine divider panel.

4. Remove Intake manifolds: Using a 6mm allen wrench,
   remove the four (4) socket head cap screws from the
   intake manifolds. Remove the intake manifolds.
   Remove the air intake snorkel.

5. Remove Air Box: Using a 5/32 allen wrench, remove
   the four (4) air box allen head shoulder bolts. While
   removing the air box remove the four rubber washers
   and disconnect the throttle linkage and anti-lash spring.

6. Unbolt Oil Cooler: Using a 10mm socket, remove the
   four (4) oil cooler bolts.

7. Remove flywheel: Use a 36mm socket, a steering
   wheel puller, two (2) M8x1.25 bolts and a 13 mm
   socket. Remove the flywheel hex nut, remove the fan
   plate and fan. Install the puller using the M8x1.25 bolts
   and remove the flywheel.


| TORQUE REQUIREMENTS(UNLESS OTHERWISE SPECIFIED) |  |
| --- | --- |
| FLYWHEEL NUT | 50 FT-LBS |
| STATOR BOLTS | 12 FT-LBS |
| ROTOR BOLT | 30 FT-LBS |
| ENGINE ADAPTER | 25 FT-LBS |
| EXHAUST MANIFOLD | 18 FT-LBS |
| INTAKE MANIFOLD(TO CYLINDER HEAD) | 22 FT-LBS |
| M5-0.8 TAPTITE SCREW INTO ALUMINUM | 25-50 IN-LBS |
| M5-0.8 TAPTITE SCREW INTO PIERCED HOLE | 25-50 IN-LBS |
| M6-1.0 TAPTITE SCREW INTO ALUMINUM | 50-96 IN-LBS |
| M6-1.0 TAPTITE SCREW INTO PIERCED HOLE | 50-96 IN-LBS |
| M6-1.0 TAPTITE SCREW INTO WELDNUT | 50-96 IN-LBS |
| M8-1.25 TAPTITE SCREW INTO ALUMINUM | 12-18 FT-LBS |
| M6-1.0 NYLOK NUT ONTO STUD | 16-65 IN-LBS |

* * *

PART 7
ELECTRICAL
DATA

Air-cooled, Prepackaged
Automatic Standby Generators
Models:
04389, 04758 (6 kW NG, 7 kW LP)
04456, 04759 (12 kW NG, 12 kW LP)
04390, 04760 (13 kW NG, 15 kW LP)

| TABLE OF CONTENTS |  |
| --- | --- |
| DWG # | TITLE |
| 0D5700-C | WIRING DIAGRAM, 7 KW HSBMODEL 4389-0 |
| 0D5701-C | SCHEMATIC, 7 KW HSBMODEL 4389-0 |
| 0C7830-C | WIRING DIAGRAM, 12&15 KW HSBMODEL 4456-0&4390-0 |
| 0C7836-C | SCHEMATIC, 12&15 KW HSBMODEL 4456-0&4390-0 |
| 0D9013-C | WIRING DIAGRAM, 7 KW HSBMODEL 4389-1 |
| 0D9014-B | SCHEMATIC, 7 KW HSBMODEL 4389-1 |
| 0D8500-B | WIRING DIAGRAM, 12&15 KW HSBMODEL 4456-1&4390-1 |
| 0D8501-B | SCHEMATIC, 12&15 KW HSBMODEL 4456-1&4390-1 |

* * *

DRAWING #0D5700-C

ENGINE WIRING

HOME STANDBY WIRING DIAGRAM, 7.0kW

* * *

DRAWING #0D5701-C

GUARDIAN SCHEMATIC 7.0kW HSB

| BA - BRUSH ASSEMBLY |
| --- |
| BCR - BATTERY CHARGE RELAY |
| CB1 - CIRCUIT BREAKER, MAIN OUTPUT |
| CB2 - CIRCUIT BREAKER, ALT. EXCITATION |
| D- DIODE |
| FS - FUEL SOLENOID |
| F1 - FUSE 15 AMP |
| F2 - FUSE 5 AMP |
| HTO-HIGH OIL TEMPERATURE SWITCH |
| HM - HOUR RUN METER |
| IM-IGNITION MODULE |
| LOP-LOW OIL PRESSURE SWITCH |
| RAR-REMOTE ALARM RELAY |
| SC-STARTER CONTACTER |
| SP-SPARK PLUG |
| SW1-AUTO/OFF/MANUAL SWITCH |
| SW2-SET EXERCISE SWITCH |
| SM-STARTER MOTOR |
| TX-TRANSFORMER，16 Vac 56 VA & 16 Vac 1' |

* * *

DRAWING #0C7830-C

* * *

DRAWING #0C7836-C

DIAGRAM KEY

SCHEMATIC

BA - BRUSH ASSEMBLY
BCR - BATTERY CHARGE RELAY
CB1 - CIRCUIT BREAKER, MAIN OUTPUT
CB2 - CIRCUIT BREAKER, ALT. EXCITATION
D - DIODE
FS - FUEL SOLENOID

F1 - FUSE 15 AMP
F2 - FUSE 5 AMP
HTO - HIGH OIL TEMPERATURE SWITCH
HM - HOUR RUN METER
IM1 - IGNITION MODULE, CYLINDER #1
IM2 - IGNITION MODULE, CYLINDER #2
LOP - LOW OIL PRESSURE SWITCH
RAR - REMOTE ALARM RELAY
SC - STARTER CONTACTER
SCR - STARTER CONTACTOR RELAY
SP1, SP2 - SPARK PLUGS
SW1 - AUTO / OFF / MANUAL SWITCH
SW2 - SET EXERCISE SWITCH
SM - STARTER MOTOR
TX - TRANSFORMER. 16 Voc 56 VA & 16

* * *

DRAWING #0D9013-C (1 OF 2)

* * *

DRAWING #0D9013-C (2 OF 2)

* * *

DRAWING #0D9014-B (1 OF 2)

BA - BRUSH ASSEMBLY
BCR - BATTERY CHARGE RELAY
CB1 - CIRCUIT BREAKER, MAIN
CB2 - CIRCUIT BREAKER, ALT.
D - DIODE
FS - FUEL SOLENOID
F1 - FUSE 15 AMP
F2 - FUSE 5 AMP
HTO - HIGH OIL TEMPERATURE
HM - HOUR RUN METER
IM - IGNITION MODULE
LOP - LOW OIL PRESSURE SWITCH
SC - STARTER CONTACTER
SP - SPARK PLUG
SW1 - AUTO / OFF / MANUAL
SW2 - SET EXERCISE SWITCH
SM - STARTER MOTOR
TX - TRANSFORMER, 16 Vac 56

OUTPUT
EXCITATION

SWITCH

CH

SWITCH

VA & 16 Vac 1 VA

* * *

DRAWING #0D9014-B (2 OF 2)

* * *

DRAWING #0D8500-B (1 OF 2)

REVISION: F-7994-B DATE: 09/11/02

WIRING HE DRAWING

DIAGRAM
HOME STANDBY
#: 0D8500-B

* * *

DRAWING #0D8500-B (2 OF 2)

WIRING - DIAGRAM HOME STANDBY DRAWING #: 0D8500-B

* * *

SCHEMATIC, 12 & 15 KW HOME STANDBY
MODEL 4456-1 & 4390-1

PART 7
ELECTRICAL DATA

DRAWING #0D8501-B (1 OF 2)

DIAGRAM KEY
BA - BRUSH ASSEMBLY
BCR - BATTERY CHARGE, RELAY
CB1 - CIRCUT BREAKER, MAIN OUTPUT
CB2 - CIRCUT BREAKER, ALT, EXCITATION
D - DIODE
PS - FUEL SOLENID
F1 - FUSE 15 AMP
F2 - FUSE 5 AMP
HTO - HIGH OIL TEMPERATURE SWITCH
IM1 - IGNITION MODULE, CYLINDER #1
IM2 - IGNITION MODULE, CYLINDER #2
LOP - LOW OIL PRESSURE SWITCH
SC - STARTER CONTACTOR
SCR - STARTER CONTACTOR RELAY
SP1, SP2 - SPARK PLUGS
SW1 - AUTO / OFF / MANUAL SWITCH
SW2 - SET EXERCISE SWITCH
SM - STARTER MOTOR
TX - TRANSFORMER, 16 Voc 56 VA & 16 Voc 1 VA (DUAL SEC.)

REVISION: F-7994-B
DATE: 09/11/02

SCHEMATIC - DIAGRAM
DRAWING #: 0D8501

Page 7.1-11

* * *

ELECTRICAL DATA PART 7 SCHEMATIC, 12 & 15 KW HOME STANDBY
MODEL 4456-1 & 4390-1

DRAWING #0D8501-B (2 OF 2)

CUSTOMER CONNECTIONS

NEUTRAL

POWER WINDING STATION

120V 120V

240V

REVISION: F-7994-B
DATE: 09/11/02

SCHEMATIC - DIAGRAM
DRAWING #: 0D8501

Page 7.1-12

* * *

NOTES

PART 7
ELECTRICAL DATA

Page 7.1-13

* * *

ELECTRICAL DATA PART 7 NOTES

Page 7.1-14

* * *

NOTES

PART 7
ELECTRICAL DATA

Page 7.1-15

* * *

* * *

PO Box 297
Whitewater, WI 53190
[www.guardiangenerators.com](http://www.guardiangenerators.com/)

P/N OE3886/Printed in the USA!1.03/Flev.3.04

GUARDIAN®
by Generac Power Systems, Inc.

* * *

PART X

SECTION X.X

XXXXXXXXXXXXXXXXXXXXXXXXXXXXX

RESULTS:

1. Repair engine, or replace defective part(s), or adjust as
   necessary.
2. If no engine problems are found, go to Test 7.

* * *

3.4 provides detailed instructions for performance of
each test.

* * *

PROCEDURE:

1. Set the AUTO-OFF-MANUAL switch (SW1) to
   MANUAL. The generator should start. Set SW1 back to
   AUTO. Verify that SW1 has been in AUTO for weekly
   exercise to function.

2. Verify that DIP Switch 2 (REMOTE NOT AUTO) on the
   circuit board is set to the OFF position (see Figure 1,
   Page 1.6-1).

3. Hold the Set Exercise switch until the generator starts
   (approximately 10 seconds) and then release. The
   generator will start and run for approximately 12
   minutes and then shutdown on it’s own. The exerciser
   will then be set to start and run at that time of that day
   each week. If the unit does not start, go to Test 73.
   Retest after performing Test 73. If the generator still will
   not start, replace the circuit board. If the generator does
   not start after depressing the Set Exercise switch, wait
   one week and watch for exercise operation. If exercise
   fails to operate, replace the circuit board.


* * *

SECTION X.X
XXXXXXXXXXXXXXXXXXXXXXXXXXXXX

PART X
xxxxxxxxxxxxxxxxxxxxxxxxxxxxx
xxxxxxxxxxxxxxxxxxxxxxxxxxxxx

---

## Home Standby Generator Maintenance - Generac Power Systems

**Source:** https://support.generac.com/s/article/Home-Standby-Generator-Maintenance

Loading

[×](https://support.generac.com/s/article/Home-Standby-Generator-Maintenance# "Cancel and close") Sorry to interrupt

CSS Error

[Refresh](https://support.generac.com/s/article/Home-Standby-Generator-Maintenance?nocache=https%3A%2F%2Fsupport.generac.com%2Fs%2Farticle%2FHome-Standby-Generator-Maintenance)

Skip to Main Content

#### Home Standby Generator Maintenance

#### This article explains the importance of proper generator maintenance and provides step-by-step guidance for keeping Generac home standby and portable generators reliable, efficient, and within warranty requirements. It details how regular maintenance enhances performance, fuel efficiency, and readiness, while preventing costly failures during outages. The article outlines essential tools, maintenance intervals, and tasks for both home standby and portable generators, including oil changes, air filter checks, spark plug service, and leak inspections. It also covers how to request professional service, perform maintenance independently using Generac kits, maintain warranty compliance, and track maintenance through the Mobile Link app for continuous monitoring and peace of mind.      - Jan 26, 2026 - Knowledge

### Fields

Title

Home Standby Generator Maintenance

URL Name

Home-Standby-Generator-Maintenance

### Content

Public Answer

### How do I maintain my generator?

**Read the manual thoroughly and understand all instructions, cautions, and warnings before using this equipment.** If any section of the manual is not understood, contact your nearest authorized dealer, call Generac Customer Support at 1-888-436-3722 (1-888-GENERAC), or visit [www.generac.com](https://www.generac.com/?utm_source=helpcenter&utm_medium=article&utm_campaign=kbreferals&utm_term=helparticle) with any questions or concerns.

Generator maintenance is crucial to help ensure continued generator reliability. Regular maintenance helps identify and address potential issues before they escalate, preventing unexpected failures during power outages. Enhance the longevity, efficiency, and dependability of your Generac generator, and gain peace of mind knowing you are protected when needed most.

#### Why is generator maintenance important?

Regular maintenance contributes to:

- **Optimal performance**: Regular servicing helps the generator run efficiently, providing consistent power output when needed.
- **Longevity**: Proper maintenance extends the lifespan of the generator, protecting your investment.
- **Reliability**: By addressing potential problems early, maintenance enhances reliability and reduces the risk of failure.
- **Fuel efficiency**: Well-maintained generators tend to operate more efficiently, reducing operating costs.
- **Readiness**: Regular checks help ensure the generator is ready for use during emergencies.
- **Warranty eligibility**: To remain eligible for warranty coverage, regular maintenance is required.

#### Environment

**Home standby generators**: This article applies to Generac home standby generators, but you should always [check your user manual](https://www.generac.com/support/product-info-user-manuals/?utm_source=helpcenter&utm_medium=article&utm_campaign=kbreferals&utm_term=helparticle) to confirm required maintenance for your model.

**Portable generators**: This article applies generally to Generac portable generators, but you should always [check your user manual](https://www.generac.com/support/product-info-user-manuals/?utm_source=helpcenter&utm_medium=article&utm_campaign=kbreferals&utm_term=helparticle) to confirm specific required maintenance steps.

#### Article contents

- [Before you begin](https://support.generac.com/s/article/Home-Standby-Generator-Maintenance#begin)
- [Home standby maintenance](https://support.generac.com/s/article/Home-Standby-Generator-Maintenance#hsb)
- [Portable generator maintenance](https://support.generac.com/s/article/Home-Standby-Generator-Maintenance#portable)
- [How to request maintenance](https://support.generac.com/s/article/Home-Standby-Generator-Maintenance#request)
- [Can I perform maintenance myself?](https://support.generac.com/s/article/Home-Standby-Generator-Maintenance#performmyself)
- [Maintenance for warranty](https://support.generac.com/s/article/Home-Standby-Generator-Maintenance#warranty)
- [Track maintenance with Mobile Link](https://support.generac.com/s/article/Home-Standby-Generator-Maintenance#track)

#### Before you begin

### Safety precautions

Generator owners and service technicians should follow proper safety precautions before attempting to service a generator. See the [What Safety Precautions Should I Take when Performing Maintenance on My Generator?](https://support.generac.com/s/article/What-Safety-Precautions-Should-I-Take-when-Performing-Maintenance-on-My-Generator) article for more information.

### Tools

Before performing maintenance, thoroughly consult the owner’s manual and understand the risks associated with performing your own maintenance. You can also contact a local dealer using the [dealer locator](https://www.generac.com/dealer-locator/?utm_source=helpcenter&utm_medium=article&utm_campaign=kbreferals&utm_term=helparticle) for help with maintenance tasks.

Tools required to perform maintenance include:

- Replacement maintenance parts (oil, oil filter, air filter, spark plugs, etc.)
- 10 mm wrench
- 3/8" drive socket
- Torque wrench
- Spark plug gap gauge
- Oil pan (use an oil pan when changing the oil and dispose of used oil properly)

### Maintenance kits

Generac offers pre-assembled maintenance kits that include OEM parts required for routine maintenance tasks. See the [What Are Generator Maintenance Kits?](https://support.generac.com/s/article/What-Are-Generator-Maintenance-Kits) article for more information.

#### Home standby maintenance

Home standby owners should always reference their user manual for maintenance intervals, tasks, and required parts. User manuals can be found using the [product lookup page](https://www.generac.com/support/product-info-user-manuals/?utm_source=helpcenter&utm_medium=article&utm_campaign=kbreferals&utm_term=helparticle). See the [How Do I Find a Copy of My Home Standby Generator Owner's Manual and Spec Sheets?](https://support.generac.com/s/article/How-Do-I-Find-a-Copy-of-My-Home-Standby-Generator-Owner-s-Manual-and-Spec-Sheets) article for more information.

### Maintenance intervals for home standby generators

Determine the maintenance schedule for your specific generator model using the owner’s manual. See [Where Can I Find the Maintenance Schedule for My Generac Home Standby Generator?](https://support.generac.com/s/article/Where-Can-I-Find-the-Maintenance-Schedule-for-My-Generac-Home-Standby-Generator)

#### Maintenance tasks & articles

- Changing the oil and oil filter: [How Do I Change the Oil and Oil Filter in a Generac Air-Cooled Home Standby Generator?](https://support.generac.com/s/article/How-Do-I-Change-the-Oil-and-Oil-Filter-in-a-Generac-Air-Cooled-Home-Standby-Generator)
- Check/change the air filter: [How Do I Check and Change the Air Filter On My Home Standby Generator?](https://support.generac.com/s/article/How-Do-I-Check-and-Change-the-Air-Filter-On-My-Home-Standby-Generator)
- Inspect/change the spark plugs: [How Do I Service the Spark Plugs in a Generac Air-Cooled Home Standby Generator?](https://support.generac.com/s/article/How-Do-I-Service-the-Spark-Plugs-in-a-Generac-Air-Cooled-Home-Standby-Generator)
- Valve adjustments (does not apply to engines with **hydraulic lifters**): [How do I perform a valve adjustment on my air-cooled home standby generator?](https://support.generac.com/s/article/How-do-I-perform-a-valve-adjustment-on-my-air-cooled-home-standby-generator)
- Inspection of lines and connections for fuel leaks: [How to perform a Fuel System Leak Test](https://support.generac.com/s/article/How-to-perform-a-Fuel-System-Leak-Test)
- Inspection of enclosure louvers for dirt and debris
- Looking for water intrusion: [Inspecting for water intrusion](https://support.generac.com/s/article/Inspecting-for-water-intrusion)
- Assessing and cleaning the sediment trap as necessary (applies only to home standby units): [What Does the Integrated Sediment Trap in My Home Standby Generator Do?](https://support.generac.com/s/article/What-Does-the-Integrated-Sediment-Trap-in-My-Home-Standby-Generator-Do)
- Check the battery voltage and inspect the battery for corrosion around contact points: [How Do I Inspect the Battery On My Home Standby Generator?](https://support.generac.com/s/article/How-Do-I-Inspect-the-Battery-On-My-Home-Standby-Generator)

### Accessories

- Generac offers fascia base kits or base plugs for air-cooled home standby units up to 26 kW. These keep unwanted rodents and debris from entering the underside of your generator.
  - Fascia kits and base plugs are not available for the CorePower or PowerPact.
- Paint is also a protectant against corrosion. Generac offers touch-up paint in tan, bisque, and gray, which keeps your generator looking new and protects it from rust.
- For more information, see: [What Accessories Are Available for My Home Standby Generator?](https://support.generac.com/s/article/What-Accessories-Are-Available-for-My-Home-Standby-Generator)

#### Portable generator maintenance

Portable generator owners should always reference their generator's user manual prior to performing maintenance. To locate a user manual, reference the [I Can’t Find My Original Owner’s Manual for My Portable Generator, How Can I Get Another Copy?](https://support.generac.com/s/article/I-Can-t-Find-My-Original-Owner-s-Manual-for-My-Portable-Generator-How-Can-I-Get-Another-Copy) article.

#### Maintenance intervals for portable generators

Reference the [How Often Should I Perform Routine Maintenance on My Portable Generator?](https://support.generac.com/s/article/How-Often-Should-I-Perform-Routine-Maintenance-on-My-Portable-Generator) article.

#### Maintenance tasks

General maintenance tasks are described in the [How Do I Maintain My Generac Portable Generator?](https://support.generac.com/s/article/How-Do-I-Maintain-My-Generac-Portable-Generator) article. These articles focus on individual tasks:

- Charging the battery (electric start only): [How Do I Charge My Electric Start Portable Generator?](https://support.generac.com/s/article/How-Do-I-Charge-My-Electric-Start-Portable-Generator)
- Changing the oil: [How Do I Change the Oil in My Portable Generator?](https://support.generac.com/s/article/How-Do-I-Change-the-Oil-in-My-Portable-Generator)
- Long-term storage: [How Do I Prepare My Portable Generator for Storage?](https://support.generac.com/s/article/How-Do-I-Prepare-My-Portable-Generator-for-Storage)

#### How to request maintenance

1. Visit the [service request page](https://www.generac.com/support/request-service-standby-generators/?utm_source=helpcenter&utm_medium=article&utm_campaign=kbreferals&utm_term=helparticle) and enter your generator serial number, then complete the form.
2. Generac Power Systems will notify a qualified local Generac Service Professional that you have requested maintenance.
3. A Generac Service Professional will contact you to schedule a visit, then send a technician to complete your annual maintenance.

#### Can I perform maintenance myself?

Generator owners who feel comfortable doing so may perform maintenance themselves. Before performing maintenance, ensure you have thoroughly read your owner’s manual and understand the risks associated with performing your own maintenance versus working with an authorized service dealer.

- Maintenance can be performed by purchasing a maintenance kit and ensuring you have the proper tools. If you need help with performing your own maintenance, see [How do I perform the yearly maintenance for my home standby generator?](https://support.generac.com/s/article/How-do-I-perform-the-yearly-maintenance-for-my-home-standby-generator)
- Purchase a maintenance kit or individual maintenance parts at [generac.ordertree.com](https://generac.ordertree.com/).
- Individual maintenance parts, such as spark plugs and air filters, can also be purchased at [generacpowerproducts.com](https://generacpowerproducts.com/).
- After maintenance is complete, [keep detailed records](https://support.generac.com/s/article/Home-Standby-Generator-Maintenance#warranty) of what maintenance was done and when it was done.

#### Maintenance for warranty

Regular generator maintenance ensures reliability during crucial times and keeps you in compliance with warranty requirements. Proof of performance of all required maintenance must be available, as stated in your generator manual and warranty statement. Generator warranties cover repairs resulting from manufacturing defects and parts that require premature replacement. Some items not covered under the warranty may be covered under your homeowner's insurance policy. If desired, inform your insurance provider when you purchase a home standby generator so it can be included in your policy.

For more information on what is and is not covered under warranty, see [What Does My Home Standby Generator Warranty Cover?](https://support.generac.com/s/article/What-Does-My-Home-Standby-Generator-Warranty-Cover)

> **Note:** If you are unsure what warranty coverage you have, review the warranty tab in Mobile Link and/or contact Customer Support at 888-436-3722 for assistance.

#### Track maintenance with Mobile Link

Never lose sight of maintenance again! Track your maintenance directly in the Mobile Link app or let a Generac Service Professional monitor and maintain your generator for you, ensuring expert care whether you are home or away. Request professional service [here](https://www.generac.com/support/request-service-standby-generators/?utm_source=helpcenter&utm_medium=article&utm_campaign=kbreferals&utm_term=helparticle).

#### Need support?

To find more information about maintenance, visit [support.generac.com](https://support.generac.com/s/).

For additional help, contact Customer Support: 888-GENERAC (888-436-3722).

**Was this article helpful?**

Choose a general reason

\-\- Choose a general reason --

Feedback

Upload Files

Upload FilesOr drop files

Submit

* * *

### Need more help? Get in touch with our support team.

[Contact Support](https://www.generac.com/service-support)

Loading

Home Standby Generator Maintenance

![](https://mavenoidfiles.com/49ea82ji0poq97dl1nq50rbd77t6voftgf6s)

### Which product can we help you with?

![Home Standby Generators](https://mavenoidfiles.com/4vfun73v936290r94oapqqhfi66g7rhp7317)

Home Standby Generators

![Mobile Link](https://mavenoidfiles.com/ei6dujod46q5jnu1o98eork3bqbvu24pkm6s)

Mobile Link

![Portable Generators](https://mavenoidfiles.com/iktv01atd39n959k828vfvpcg4qej2kndd14)

Portable Generators

![Pressure Washers and Water Pumps](https://mavenoidfiles.com/p172sivac29ieq7ahk5karr5hr3o1o9fs35j)

Pressure Washers and Water Pumps

---

## Generac Service & Diagnostic Repair Manuals

**Source:** https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals

[Skip to content](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals#MainContent)

```

```

Search

- [Home](https://shop.gentekpower.com/)
- [Search](https://shop.gentekpower.com/#shopify-section-1550610699247)
- [Categories](https://shop.gentekpower.com/collections)
- [Generator Troubleshooting Forum](https://gentekpower.com/forums)
- [Contact Us](https://shop.gentekpower.com/pages/contact-us)
- [(866) 6-GENTEK](tel:8666436835)
- [Account](https://shop.gentekpower.com/account/login)

[Generac Air Cooled Evolution 1.0/2.0/WiFi Service & Repair Diagnostic Manual\\
\\
Regular price\\
$19.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-air-cooled-evolution-1-0-2-0-wifi-service-repair-diagnostic-manual)

[Generac Evolution & Nexus Liquid Cooled 22-150kW Service & Repair Diagnostic Manual\\
\\
Regular price\\
$39.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-evolution-nexus-liquid-cooled-22-150kw-service-repair-diagnostic-manual)

[Generac GP & UltraSource 12.5/15/17.5kW Service & Repair Diagnostic Manual\\
\\
Regular price\\
$19.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-gp-ultrasource-12-5-15-17-5kw-service-repair-diagnostic-manual)

[Generac Air Cooled Nexus & Evolution 1.0 Service & Repair Diagnostic Manual\\
\\
Regular price\\
$19.99\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-air-cooled-nexus-evolution-1-0-service-repair-diagnostic-manual)

[Generac Air Cooled 4000 (4390, 4456, 4389) Series Service & Repair Diagnostic Manual\\
\\
Regular price\\
$19.99\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-air-cooled-4000-series-service-repair-diagnostic-manual)

[Generac 760/990/992/999 Air Cooled Engine Service & Repair Manual\\
\\
Regular price\\
$12.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-760-990-992-999-air-cooled-engine-service-manual)

[Generac iQ2000, iQ3500 iX Series, GPi Series Inverter Service & Repair Diagnostic Manual\\
\\
Regular price\\
$19.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-iq2000-iq3500-ix-series-gpi-series-inverter-service-repair-diagnostic-manual)

[Generac XT/XT-EFI/XC/XG/GC/RS/HL Service & Repair Diagnostic Manual For Portable\\
\\
Regular price\\
$19.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-portable-xt-xt-efi-xc-xg-gc-rs-hl-series-service-repair-diagnostic-manual)

[Generac Air Cooled 5200 (5240, 5241, 5242, 5243) Series Service & Repair Diagnostic Manual\\
\\
Regular price\\
$19.99\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-air-cooled-5200-5240-5241-5242-5243-series-service-repair-diagnostic-manual)

[Generac Air Cooled 2008 Model Pre-Nexus Service & Repair Diagnostic Manual\\
\\
Regular price\\
$19.99\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-air-cooled-2008-model-pre-nexus-service-repair-diagnostic-manual)

[Generac Air Cooled CorePower 7kW & PowerPact 7.5kW Service & Repair Diagnostic Manual\\
\\
Regular price\\
$19.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-air-cooled-corepower-7kw-powerpact-7-5kw-service-repair-diagnostic-manual)

[Generac 2.4L Mitsubishi R-200B Controller Liquid Cooled Service & Repair Diagnostic Manual\\
\\
Regular price\\
$29.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-2-4l-mitsubishi-r-200b-controller-liquid-cooled-service-repair-diagnostic-manual)

[Generac Commercial/Industrial Diagnostic Service Manual Post 1986 Units\\
\\
Regular price\\
$29.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-commercial-industrial-diagnostic-service-manual-post-1986-units)

[Generac Air Cooled Synergy & EcoGen VSCF Variable Speed Service & Repair Diagnostic Manual\\
\\
Regular price\\
$29.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-air-cooled-synergy-ecogen-vscf-varible-speed-service-repair-diagnostic-manual)

[Generac XT8000EFI/XT8500EFI Service & Repair Diagnostic Manual For Portable\\
\\
Regular price\\
$19.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-xt8000efi-xt8500efi-service-repair-diagnostic-manual-for-portable)

[Generac Vintage Air Cooled 8kW & Liquid Cooled 1.2L 12.5kW, 16kW, 20kW Diagnostic Repair Manual\\
\\
Regular price\\
$19.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-vintage-air-cooled-8kw-liquid-cooled-1-2l-12-5kw-16kw-20kw-diagnostic-repair-manual)

[Generac GP & HW Series Portable Service & Repair Diagnostic Manual\\
\\
Regular price\\
$19.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-gp-hw-series-portable-service-repair-diagnostic-manual)

[Generac 3.9L Chrysler R-100 Controller 37/40kW Liquid Cooled Service & Repair Diagnostic Manual\\
\\
Regular price\\
$19.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-3-9l-r-100-controller-37-40kw-liquid-cooled-service-repair-diagnostic-manual)

[Generac 2.4L Mitsubishi Engine Service & Repair Manual\\
\\
Regular price\\
$19.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-2-4l-mitsubishi-engine-service-repair-manual)

[Generac NP Series RV Generator Diagnostic Repair Manual\\
\\
Regular price\\
$9.95\\
\\
\\
\\
\\
\\
View](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals/products/generac-np-series-rv-generator-diagnostic-repair-manual)

1[2](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals?page=2 "")[→](https://shop.gentekpower.com/collections/generac-service-diagnostic-repair-manuals?page=2 "")

- choosing a selection results in a full page refresh

shop.gentekpower.com

### shop.gentekpower.com is blocked

This page has been blocked by an extension

- Try disabling your extensions.

ERR\_BLOCKED\_BY\_CLIENT

Reload


This page has been blocked by an extension

![](<Base64-Image-Removed>)![](<Base64-Image-Removed>)

shop.gentekpower.com

### shop.gentekpower.com is blocked

This page has been blocked by an extension

- Try disabling your extensions.

ERR\_BLOCKED\_BY\_CLIENT

Reload


This page has been blocked by an extension

![](<Base64-Image-Removed>)![](<Base64-Image-Removed>)

shop.app

### shop.app is blocked

This page has been blocked by an extension

- Try disabling your extensions.

ERR\_BLOCKED\_BY\_CLIENT

Reload


This page has been blocked by an extension

![](<Base64-Image-Removed>)![](<Base64-Image-Removed>)

---

## Full Walkthrough for HVAC Techs [2025 Training] #hvac - YouTube

**Source:** https://www.youtube.com/watch?v=UmfVz693wUc

![Thumbnail (1920x1080)](https://i.ytimg.com/vi_webp/UmfVz693wUc/maxresdefault.webp)
### [Generac Generator Maintenance Checklist – Full Walkthrough for HVAC Techs [2025 Training] #hvac](https://www.youtube.com/watch?v=UmfVz693wUc)

**Visibility**: Public
**Uploaded by**: [Blue Ridge Heating & Air](http://www.youtube.com/@blueridgeheatingair24)
**Uploaded at**: 2025-05-02T06:26:31-07:00
**Published at**: 2025-05-02T06:26:31-07:00
**Length**: 28:24
**Views**: 678
**Likes**: 18
**Category**: Entertainment

#### Description

```
Generac Generator Maintenance – Complete Technician Walkthrough & Reference Guide

In this full-service technician training, Randy from Blue Ridge Heating & Air walks through - step-by-step maintenance procedures - for Generac home standby generators. This training covers 25-hour, 200-hour, and 400-hour maintenance intervals — including oil and filter changes, valve clearance checks, battery testing, air filter replacement, and how to access dealer settings through the control panel.

This is the go-to guide for HVAC and electrical techs who service standby generators. You'll learn how to:
- Properly inspect and clean the unit
- Identify and avoid common code violations
- Adjust valve clearances and use feeler gauges correctly
- Interpret spark plug wear
- Check battery health and voltage accurately
- Navigate the display menu for diagnostics
- Document work for Generac warranty claims

Randy also covers best practices for documenting service, choosing replacement parts, and building toolkits that every service truck should carry. He references official Generac materials and explains how your team can access them digitally.

Questions? Ask them in the comments!

🔧 Learn more: https://blueridgeheatingair.com/

👍 Like this video if it helped!  
📲 Subscribe for more HVAC & generator training videos from Blue Ridge Heating & Air.

#GeneracMaintenance #GeneratorTraining #HVACTechTips #BlueRidgeHeatingAir
```

#### Transcript

00:00
So basically, so there's   three maintenance that this has. So one is the 25 
hour, the initial 25 hour, which all it is is an   oil change, change the oil filter, and then check 
the valve clearance. So, and we'll do that today.   And then there's a 200 hour, which is an oil 
change, oil filter, air filter, and spark plugs. 00:30
And then there's a 400 every   400 hours. It's the same thing plus the valve. 
So you only do the valves the initial 25 hours   and then every 400 hours after that. And then 
what we're selling to our customers is an annual   maintenance plan. So it's going to be one visit 
per year. And basically what it encompasses is   you're going to come out, wipe down the exterior 
of the unit with a detergent cleaner or something. 00:59
spray bottle like 409 simple green in   a spray bottle something like that. Then wipe down 
the inside then we're going to you make sure that   the all your little louvers and stuff nothing's 
blocking them and stuff. And then you're going to   check for oil leaks in the bottom of the unit. 
We're to check and then use your spray bubbles   and we'll check the gas connections in the back 
all the way up to the unit for leaks and then 01:28
We check the battery voltage and   then basically we'll change the oil, the filter 
and the air cleaner. And then we'll run it and   do a transfer check. So the hardest part of this 
whole thing is operating the menu. So what we're   gonna do is, so I got the book that they give 
you in the class. I have electronic version. 01:55
So I'm gonna   email it to Brian and we're gonna figure 
out how to get it uploaded to where y'all   have access to it. Because like just to 
access the dealer options in the menu.   So you'll come up here to your thing, 
you got it off, you'll go, let's see. 02:13
Hit, you hit   escape and then you'll get this comes up and then 
you just arrow over. So you get the sub menus. 02:27
You hit enter.   Then here comes the fun part. Then you're going to 
go to the dealer. So when you're here, let's see,   go back. You got to do this. This little this 
thing here says you're going to go up, up,   escape, down, up, escape, up, enter, then press 
dealer. And then that's going to allow you into   the dealer display. Then display. So when you get 
into the display, whether it's running or not, 02:57
you'll be able to go   through your voltages. So like right now it says 
the battery voltage is 13.9 charging status is   charging because you have your 110 coming into it. 
Run hours, you're at 24.5. And then that's where   you'll, so you'll go to your run hours and then 
that way you can write it down on your work order,   you know, in your notes. So then that way, cause 
so what'll happen is, is if it's under warranty,   then it becomes some of this 
stuff will become warranty work. 03:26
So they're gonna wanna know the   current run hours on the machine. And then like 
if it's running, it's got output volts where it's   zero right now, frequency where it's zero, engine 
speed zero. And you can run through them and check   all your parameters is all it does. And then to 
get out of it, you just hit escape and escape.   So to take care, to document that, you just 
wanna take pictures of it or? I mean, you can. 03:52
You could,   I mean that's how y'all normally do it is 
with pitchers, right? Makes it easy. Yeah.   But that would be the annual thing. So it's 
pretty simple. So what we'll do is we'll do   the valve clearance first because you want 
it to be cold. You don't want to try to do   that stuff hot. So basically the procedure 
is going to be, we're going to take this off,   this plate here off. It gives you access to the 
fan because you'll need to turn, you spin the fan. 04:22
in order   to rotate the pistons up and 
down. So take that panel off,   then you'll disconnect your spark plugs. 
Well, first of all, let's do it the right way. 04:35
Cool   that out. And then this, let's see, where's it at? 04:42
Right. 04:45
So you   take the fuse out and then you disconnect the 
blue wire, the plug. This is the battery. This   is what charges the battery. And then without 
this, you have no chance of this thing coming   on while you're sitting there playing with 
the damn pistons. So, got that out. Yeah. 05:39  you 05:56
And then I would just check your   spark plugs. In the book, there's a spot where 
they have spark plugs and they'll show you all   the different, it's running too rich, running 
too lean. So. Two spark plugs? Yeah. Yeah, so   you have to, so this is a V-twin. So you got two 
pistons, two spark plugs. look at you go, Robert. 06:21
Basically what you gotta do 06:55  I need a pano strap. A what? A 
pano strap. You want a pano strap? 07:09  so 07:25
you 07:35
I   don't know. 08:15
Huh? Yeah. Yeah, I got one. 08:35  So you can either use like a long straw, if 
you get one, get like a long straw from QT   or wherever. And what you can do is you basically, 
all you're do is stick it in here. And all this is   so that way you can tell when you get the top dead 
center with the piston. So how it works is this is   your intake valve, this is your exhaust valve. 
So we'll take this off and we'll spin the fan. 09:03
And you'll watch this one,   the intake goes down and then it'll come back 
up. Then the exhaust goes down, it comes back up,   and then you're going to take the intake 
back down. And when it gets fully down,   then the piston will be at top dead 
center. And then these will come real   loose. You want both of them loose. And 
then that's how we'll check the tension. 09:27
Where's the gap? 09:37
you 09:43
you 10:05
you 11:04
you 11:33
Damn thing apart. 11:39
Thank 11:43
I'm probably   not ready. 12:22
So here's your fan in the back. 12:31
And you   see the exhaust valve starting to go down now 
and the intake's coming up. So what's going to   happen is now this piston is going to start going 
back down. It's going to make you all the way,   isn't it? Oh yeah. And then, so 
now intake is starting to close. 12:53
And we just go. 13:06
And see how they're both,   now they're both loose. So then, where I was 
talking about, it'll show you different pictures   of the spark plug. So you can see A's what it's 
supposed to look like, and then it'll give some   indication. then, so everything is a test or 
a problem in the book. So for your check the   adjustment of the valves, it's called test 63. 
It'll explain it. It'll give you notes like, 13:36
2019 and   newer units with the 816cc you do not have 
to do this they have hydraulic lifters. 13:49
It says the should be cool   before checking the valve clearance. Verify your 
piston's top dead center. Use a small non-metallic   object panel strap since they're always in 
the van. Or if you get like a big straw. 14:06
And then it'll   tell you like, so you got the 426 CC, which 
is 10 kilowatts, the nine through the 10, you   use this procedure. And then like this one, the 
530 through 999 CC, which is we got the 999 CC,   you'll follow this one. So what I would do, and 
the valve clearances, and these have your torques. 14:34
If we have to make an   adjustment, but let's see. I would assume that 
you do not. But in the very front of the book,   it has like consumption rates. has 
stator winding values that if we   have to troubleshoot and stuff has all your 
torques. And then here you find your 999 CC,   which is the 16, 17, 20, 22, 24 and 26 
kilowatt generator number of cylinders to. 15:02
Approximately   1.9 quarts of oil with the filter change. 
gives you the part number for your spark   plug. It tells you your spark plug gap. 
And in your valve clearance, .002 to .004. 15:23  So what I would do is I would find your 004 
and try it. Because that's the max it can be. 15:48
See you like that. 15:54
So this one's probably good. 15:58
just want it to able to slip in snugly   right there? Yeah, you just want it to... I mean, 
that's actually... As long as it's got resistant   on it. You don't want it to snatch it and hold it. 
But you don't want it just to be flopping around. 16:15
like so that   one's probably that one's too tight 
so we'll probably go with the three. 16:37
Yeah,   see there you go See this one's part and 
just see how loose that is But the four   four is perfect. So we're with so you're 
with intolerance So I wouldn't mess with   it. How would you make an adjustment? Okay, so 
if you have to make an adjustment what you're   gonna do is you get the so this particular 
one it's the 10 millimeter Allen wrench 17:04
So basically, so 13 millimeter wrench   on your lock nut, you would loosen it, right? And 
then this is, then you use this and tighten it,   closes it, loosen it, makes it looser. And then 
once you get it where you want it, hold this   and then you'll torque this. And then those 
torque values are back there in that test 63. 17:35
So test 63. So. 17:39
would be 174 inch pounds is what you   would torque the nut to. So, and I'm pretty sure 
we all, I know we have a set down there that we   use for the mini splits. So it has the open end 
claw feet. If you don't let me know, cause what   we're gonna do is we're gonna go through and like 
for your maintenance thing, we're gonna build two   tool kits. Cause we can do them pretty inexpensive 
and we probably do it for every service tech. 18:09
And then   that way you would always have it on the truck. 18:12
So that   way you're not having to run back and forth to 
the damn shop and waste your valuable time. So   then all you do is you duplicate this for the 
other side and then you'll torque these back   down. So like when you go to do the 400 
maintenance, we'll provide new gaskets. 18:33
to replace them   if you need to. But for the 25 hours, you're 
never gonna need to replace them. Now, if for   some reason you don't have a filler gauge, pull 
out one of your business cards. That works. So. 18:53
Well,   they're going to be in the toolkit. Yeah, but you 
can use a business card. So that's that one. So   what we'll do is we're going to try to make this 
quicker for y'all. I'll do the other one after   after we get done. So there's that part now. So 
check battery voltage. Got to the fuse pulled. 19:23
and you   gotta have your battery charger wire disconnected. 19:29
Because otherwise   when you go to check it, it's going to always say 
that it's fully charged. So you put it on both DC. 19:42
One on the black,   one on the red. We're at 13.16. So as long 
as you're 12.3 or better, the battery's good. 19:54
When you get below, if you're like   12.2 or less, then there's a procedure in there 
to do a battery test. And basically you're gonna,   you won't be able to check the conductance of 
a battery because we don't have a conductance   tester and we're probably not gonna put one on 
every truck. So it might be something that we get   and we put one in each shop. So if you have to, 
you can check the battery. But the easiest thing   to do is the battery's bad, tell the customer 
they need it and have them buy a new one. So. 20:24
Yes, yep and to be honest with you   and I'll list the two batteries that you can use 
That we just bought this at I think y'all bought   it at O'Reilly's or something at the auto parts 
store Yeah, it's just this is just a car battery   so But that's that boom and then the oil change 
Need like a bucket small bucket pale something but 20:54
Here, I'll just   show you what we're gonna do, and then I'll do it. 
So basically, all you do is you pull this loose. 21:05
and then you just open this   up with your valve and then you just drain the 
oil you close this up you stick it back in here 21:15
And then I'd put a couple rags under here,   take your oil filter off, discard it, get your new 
oil filter, put a little bit of oil on the seal,   hand tighten it on there till it's tight, and then 
go an eighth of a turn. That way you won't need a   wrench the next time you come to do it. And then 
that does that. And then you already know how to   spray bubble for leaks and stuff on your gas 
lines coming in. The biggest thing that you're   gonna notice when you go to houses to do this 
for the first time, and we didn't install it. 21:44
It's kind   of looking to make sure that it meets all the 
requirements. Big ones are, it's got to have a   flex fuel line going between the line coming in 
and the line coming out of here. It has to have   a flex because of the vibration. That's 
code. Don't make it down where you're at.   And then, you know, like when we go 
to troubleshooting stuff, if you start   having like engine sputtering and this and that, 
then the first thing to always look at is make 22:12
go in to get in book and make sure   that the fuel lines are the proper size. Because 
even though it's only three quarters coming out,   more than likely it needs to be an inch and a 
half right there at the flex. It's not about flow,   it's all about volume, what you can get to the 
machine. Is the mindset behind the flex line   needing to be there that it's more prone to leaks 
if it's hard pipe because of vibration or? Yes. 22:42  Yep. you got it and it's got to be grounded. 
We're selling all of our generators with   the disconnect. You're going to go to some 
houses where they don't have the automatic,   they have a manual. So the manual kind of 
looks like the same except for it don't have 23:10
And there's   two books. So one book covers 
the generator, which is the thick   one. And then there's a thin one. All it 
covers is this automatic transfer switch. 23:20
And just like with HVAC, this   is always going be electrical. And it's always 
a control wire because you have a ton of them. 23:37  next. 23:55
So basically, I don't know if y'all were out   here when they were hooking this thing up, but how 
it works is you got main power coming to the meter   base, right? And then from the meter base, you got 
your power coming in. Then you got power coming   out of here, going to your circuit breaker panel. 
You also have the power wire coming here. So the   automatic, so, and then I would turn this off when 
you're out there working on it, just to be safe. 24:25
And so everything kind of   runs. So we'll get into troubleshooting when y'all 
start having like big issues and stuff. Just call,   I'll come up. But there's certain ways you 
can run through this real quick and you'll   know in five minutes what's bad in a transfer 
switch. So, but these are like little servos,   use 24 volts and then they'll pull it up and 
then what it does is that's how you get the 220. 24:53
So in one position, it's 110 on one side,   110 on the other, but that's all you're getting 
and that's what's powering the generator. And   then when the generator kicks in and the transfer 
switch pops, then what it is is these two servos   are shifting. And then that gives you the 220, 
which then will send all the power to the house. 25:14
to the circuit breaker panel.   But you might come across it where it doesn't 
have this. And what you'll see is you won't   see none of this. All you're gonna see is like a 
little box with all these wires. And then you got,   it's got a little lever. You stick it in there 
and up or down, depending on if you want. 25:34
So that way,   so when you go to check it, you'll make sure it'll 
be off when you get out there. But when you get   ready to do a transfer, then you'll wanna manually 
transfer it, shift it with the generator running,   and then make sure that you got power, 
that is power in the house. But that's   if you start having electrical problems, if the 
customer says it don't work, blah, blah, blah.   So that's that. The keys, what they 
tell you to do is they tell you to... 26:05  They tell you to give the keys to the customer 
when you install it because they can lock that   cabinet to keep people from messing with it. 
Let's see what else. The oil is 5W20 oil is   what we use. You can use regular automotive oil. 
I would recommend synthetic. When we get gen   service set up and everything and we're getting 
everything from Genarac, then it'll be Genarac   5W20 oil. But if you don't have any on the truck 
or whatever and the auto parts store is closer. 26:35
or lows,   whatever, just go get it. It ain't gonna hurt it. 26:41
So, any questions? 26:46
pretty simple. you know how to,   and then basically you start it, you start it 
manual. Make sure your transfer switch is off.   You got your fuse and everything plugged back 
up. You just hit manual, the unit's going to   start. So when you do your oil change, 
you'll start the unit for two minutes,   shut it off. That way the oil is running 
through the thing and it's warmed up and   it'll be a lot quicker to drain. Other than 
that, I mean, that's it. It's pretty simple. 27:15
And we probably could have done it all. you   can do it all of that, like a 400 hour, you can 
do it in an hour. Document it is very particular.   It's like you got to have the model. And here's 
where you get your model number, serial number   and all that. Tells you what type of controller 
you have. Eventually, we'll probably have to   change a controller. This is the controller. It's 
under this panel. It has three different color   dots. You have a white, which is Gen 1, and then 
you have a green or a yellow. Those are Gen 2s. 27:45
If it's green or yellow,   you can interchange those controllers. Gen one 
and gen two, you cannot interchange. but yeah,   as you run through it, then what we'll do is I'll 
show you how we document it and everything. then   that way, when we send a warranty claim off, they 
say they pay within 30 days. So we'll see. I mean,   they're pretty big, so I don't know. But we know 
how warranty goes. Anybody got any questions? 28:15
All right. Well,   I'll finish this up. Y'all have 
fun. Be safe out there today.


#### Endscreen
    
- [Paper Plane Contest #shorts](https://www.youtube.com/watch?v=AxeiX4BoSqQ)

---

## Air-Cooled Product: Diagnostic Repair Manual | PDF - Scribd

**Source:** https://www.scribd.com/document/11652144/0g9266

Opens in a new windowOpens an external websiteOpens an external website in a new window

Close this dialog

This website utilizes technologies such as cookies to enable essential site functionality, as well as for performance cookies, personalization, and targeted advertising. To learn more, view the following link: [Privacy Policy](https://support.scribd.com/hc/articles/210129366-Privacy-policy)

Close Cookie Preferences

Skip to main content

[Open navigation menu](https://www.scribd.com/document/11652144/0g9266#sidebar)  [![Scribd](<Base64-Image-Removed>)](https://www.scribd.com/)

Close suggestionsSearchSearch

enChange Language, English

[Upload](https://www.scribd.com/upload-document)
Sign in

Sign in
Download free for 30 days

100%(1)100% found this document useful (1 vote)

2K views192 pages

### Air-Cooled Product: Diagnostic Repair Manual

Document Information

#### Uploaded by

[apelectric](https://www.scribd.com/user/7386591/apelectric)

AI-enhanced title

- Download

- SaveSave 0g9266 For Later

- Share

- 100%100% found this document useful, undefined

- 0%, undefined

- Print

- Embed

- Ask AI

- Report


100%(1)100% found this document useful (1 vote)

2K views192 pages

### Air-Cooled Product: Diagnostic Repair Manual

Document Information

#### Uploaded by

[apelectric](https://www.scribd.com/user/7386591/apelectric)

AI-enhanced title

Go to previous items

- Download

- SaveSave 0g9266 For Later

- Share

- 100%100% found this document useful, undefined

- 0%, undefined

- Print

- Embed

- Ask AI

- Report


Go to next items

Download

Save 0g9266 For Later

Search

Zoom outZoom in
Fullscreen

You are on page 1
192

DIAGNOSTICREPAIRMANUAL

AUTOMATIC STANDBY GENERATORS

Air-Cooled Product

MODELS:7 KW NG, 8 KW LP9 KW NG, 10 KW LP13 KW NG, 14 KW LP16 KW NG, 17 KW LP18 KW NG, 20 KW LP

![](https://html.scribdassets.com/4ajyihcn5s89jcv/images/1-932b211a86.jpg)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ELECTRICAL FORMULAS

TO FINDKNOWN VALUES1-PHASE3-PHASEKILOWATTS (kW)

Volts, Current, Power Factor E x I1000E x I x 1.73 x PF1000

KVA

Volts, CurrentE x I1000E x I x 1.731000

AMPERES

kW, Volts, Power Factor kW x 1000EkW x 1000E x 1.73 x PF

WATTS

Volts, Amps, Power FactorVolts x AmpsE x I x 1.73 x PF

NO. OF ROTOR POLES

Frequency, RPM2 x 60 x FrequencyRPM2 x 60 x FrequencyRPM

FREQUENCY

RPM, No. of Rotor PolesRPM x Poles2 x 60RPM x Poles2 x 60

RPM

Frequency, No. of Rotor Poles2 x 60 x FrequencyRotor Poles2 x 60 x FrequencyRotor Poles

kW (required for Motor)

Motor Horsepower, EfficiencyHP x 0.746EfficiencyHP x 0.746Efficiency

RESISTANCE

Volts, AmperesEIEI

VOLTS

Ohm, AmperesI x RI x R

AMPERES

Ohms, VoltsER ER E = VOLTSI = AMPERESR = RESISTANCE (OHMS)PF = POWER FACTOR

![](https://html.scribdassets.com/4ajyihcn5s89jcv/images/2-dc3108e1c0.jpg)![](https://html.scribdassets.com/4ajyihcn5s89jcv/images/2-dc3108e1c0.jpg)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

Page 1

Contents

Specifications ..........................................................4

Generator ................................................................4Engine .....................................................................5Fuel Consumption ...................................................5Mounting Dimensions ..............................................6Mounting Dimensions ..............................................7Major Features ........................................................8

PART 1 - GENERAL INFORMATION .......................9

1.1 Generator Identification ...................................10Introduction ......................................................101.2 Installation Basics ............................................11Introduction ......................................................11Selecting A Location ........................................11Grounding The Generator ................................11The Fuel Supply ...............................................11The Transfer Switch / Load Center ...................11Power Source And Load Lines .........................13System Control Interconnections .....................13Natural Gas Fuel Interconnections ..................131.3 Non-prepackaged Interconnections ................14Connect a Pre-2008 Load Center Switch To a Current or Future Air-Cooled Generator. ..................................14Connect a 2008 And Later Load Center Switch to a Pre-2008 Air-Cooled Generator. ..................................151.4 Preparation Before Use ...................................16General ............................................................16Fuel Requirements...........................................16Fuel Consumption ............................................16Reconfiguring The Fuel System .......................16Engine Oil Recommendations .........................181.5 Testing, Cleaning and Drying...........................19Meters ............................................................19The Vom ...........................................................19Measuring AC Voltage .....................................19Measuring DC Voltage .....................................19Measuring AC Frequency ................................19Measuring Current ...........................................20Measuring Resistance .....................................20Electrical Units .................................................21Ohm’s Law .......................................................21Visual Inspection ..............................................22Insulation Resistance .......................................22The Megohmmeter...........................................22

Stator Insulation Resistance Test (12-20 kW) .....23Stator Insulation Resistance Test (8-10 kW) .......23Rotor Insulation Resistance Test (8-10 kW) ........24Rotor Insulation Resistance Test (12-20 kW) ......24

Cleaning The Generator...................................24Drying The Generator ......................................241.6 Engine-Generator Protective Devices .............25General ............................................................25Low Battery ......................................................25Low Oil Pressure Shutdown .............................25High Temperature Switch .................................25Overspeed Shutdown ......................................25Rpm Sensor Failure .........................................25Overcrank Shutdown .......................................261.7 Operating Instructions .....................................27Control Panel ...................................................27To Select Automatic Operation ........................28Manual Transfer To “Standby” and Manual Startup .....................................28Manual Shutdown And Retransfer Back To “Utility” ..........................281.8 Automatic Operating Parameters ....................29Introduction ......................................................29Automatic Operating Sequences .....................29

PART 2 - AC GENERATORS ..................................31

2.1 Description and Components ..........................32Introduction ......................................................32Engine-Generator Drive System ......................32The AC Generator ............................................32Rotor Assembly ................................................32Stator Assembly ...............................................33Brush Holder And Brushes (12-20 kW) ...........34Other AC Generator Components ...................342.2 Operational Analysis .......................................35Rotor Residual Magnetism...............................35Field Boost (12-20 kW) ....................................35Operation (8/10 kW) .........................................36Operation (12-20 kW) ......................................362.3 Troubleshooting Flowcharts .............................37Problem 1 – Generator Produces Zero

Voltage or Residual Voltage (12-20 kW) ...37-38

Problem 2 – Generator Produces Zero Voltage or Residual Voltage (8/10 kW) ........38Problem 3 – Generator Produces Low Voltage at No-Load...............................39Problem 4 – Generator Produces High Voltage at No-Load ..............................39Problem 5 – Voltage and Frequency Drop Excessively When Loads are Applied ..........402.4 Diagnostic Tests ..............................................41Introduction ......................................................41Safety ............................................................41Test 1 – Check Main Circuit Breaker ................41Test 2 – Check AC Output Voltage ...................41Test 4 – Fixed Excitation Test/Rotor Amp Draw Test ....................................42Test 5 – Wire Continuity (12-20 kW) ................43Test 6 – Check Field Boost (12-20 kW) ...........44

![](https://html.scribdassets.com/4ajyihcn5s89jcv/images/3-8f9352d177.jpg)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

Test 7 – Testing The Stator With A Vom (12-20 kW)...........................................44Test 8 – Test Brushless Stator..........................45Test 9 – Check Capacitor .................................46Test 10 – Test DPE Winding on Brushless units ....................................47Test 11 – Resistance Check Of Rotor Circuit (12-20 kW)...........................................48Test 12 – Check Brushes And Slip Rings (12-20 kW)...........................................48Test 13 – Test Rotor Assembly(12-20 kW) .......49Test 14 – Check AC Output Frequency ............49Test 15 – Check and Adjust Engine Governor (Single Cylinder Units) .........................49Test 16 – Check Stepper Motor Control (V-twin Engine Units) ...........................50Test 17 – Check And Adjust Voltage Regulator (12-20 kW) ..........................51Test 18 – Check Voltage And Frequency Under Load..........................................52Test 19 – Check For Overload Condition ...........52Test 20 – Check Engine Condition ...................52Test 21 – Field Flash Alternator (8-10 kW) ......52

PART 3 - TRANSFER SWITCH ...............................55

3.1 Description and Components ..........................56General ............................................................56Enclosure .........................................................56Transfer Mechanism .........................................57Transfer Relay ..................................................57Neutral Lug ......................................................58Manual Transfer Handle ..................................58Terminal Block .................................................58Fuse Holder .....................................................593.2 Operational Analysis .......................................60Operational Analysis ........................................60Utility Source Voltage Available .......................62Utility Source Voltage Failure ..........................63Transfer To Standby .........................................64Transfer To Standby .........................................65Utility Restored.................................................66

Utility Restored, Transfer Switch De-energized ...67

Utility Restored, Retransfer Back To Utility .......68Transfer Switch In Utility ...................................693.3 – Troubleshooting Flowcharts ..........................70Introduction To Troubleshooting .......................70Problem 7 – In Automatic Mode, No Transfer to Standby ................................70Problem 8 – In Automatic Mode, Generator Starts When Loss of Utility Occurs, Generator Shuts Down When Utility Returns But There Is No Retransfer To Utility Power / or Generator Transfers to Standby During Exercise Or In Manual Mode............71Problem 9 – Blown F1 or F2 Fuse ...............71Problem 10 – Units Starts And Transfer Occurs When Utility Power Is On .................72Problem 11 – No Battery Charge (Pre-Packed Load Center) ...........................73Problem 12 – No Battery Charge (RTSN & RTSE Transfer Switch) .................73Problem 13 – No Battery Charge (Gen-Ready Load Center) ...........................73Problem 14 – No Battery Charge (Load Shed Transfer Switch) ........................733.4 Diagnostic Tests ..............................................74General ............................................................74Test 26 – Check Voltage at Terminal Lugs E1, E2 ..........................74Test 27 – Check Manual Transfer Switch Operation .............................................75Test 28 – Check 23 And 15B Wiring/Connections .............................76Test 29 – Test Transfer Relay TR ......................77Test 30 – Standby Control Circuit ....................78Test 31 – Check Wire 23 ..................................78Test 32 – Utility Control Circuit .........................80Test 33 – Test Limit Switch SW2 and SW3 ......82Test 34 – Check Fuses F1 and F2 ...................82Test 35 – Check N1 and N2 Wiring ..................83Test 36 – Check N1 and N2 Voltage ................83Test 37 – Check Utility Sensing Voltage at the Circuit Board..............................84Test 38 – Check Utility Sense Voltage .............84Test 39 – Check Voltage at Terminal Lugs N1, N2 ..........................84Test 40 – Check Battery Charger Supply Voltage “Pre-Wire Load Center” ..........86Test 41 – Check Battery Charger Output Voltage “Pre-Wire Load Center” ..........86Test 42 – Check Wire 0 and Wire15B “Pre-Wire Load Center” .......................86Test 43 – Check Battery Charger Supply Voltage “RTSN & RTSE Transfer Switch” .........87Test 44 – Check Battery Charger Output Voltage “RTSN & RTSE Transfer Switch” .........87Test 45 – Check Wire 0/ “RTSN & RTSE Transfer Switch” ........87Test 46 – Check Battery Charger Supply Voltage “GenReady Load Center” ....................90Test 47 – Check Battery Charger Output Voltage “GenReady Load Center” ....................90Test 48 – Check Wire 0/15B “GenReady Load Center” ....................90Test 49 – Check Battery Charger Supply Voltage “Load Shed Transfer Switch” ...............92Test 50 – Check Battery Charger Output Voltage “Load Shed Transfer Switch” ...............92Test 51 – Check Wire 0 and Wire 15B “Load Shed Transfer Switch” ...............94

Page 2

![](https://html.scribdassets.com/4ajyihcn5s89jcv/images/4-4d464e5a11.jpg)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

Page 3

PART 4 \- DC CONTROL .........................................95

4.1 Description and Components ..........................96General ............................................................96Terminal Strip / Interconnection Terminal .........96Circuit Board ....................................................96Auto-Off-Manual Switch ...................................967.5 Amp Fuse...................................................96Menu System Navigation ...............................1024.2 Operational Analysis .....................................104Introduction ....................................................104Utility Source Voltage Available ......................104Initial Dropout of Utility Source Voltage ..........106Utility Voltage Dropout and Engine Cranking ................................108Engine Startup and Running ..........................110Initial Transfer to the “Standby” Source ..........112Utility Voltage Restored / Re-transfer to Utility ...........................114Engine Shutdown ...........................................1164.3 Troubleshooting Flowcharts ...........................118Problem 15 – Engine Will Not Crank When Utility Power Source Fails ................118Problem 16 – Engine Will Not Crank When AUTO-OFF-MANUAL Switch is Set to “MANUAL .....................................118Problem 17 – Engine Cranks but Won’t Start ...........................................119Problem 18 – Engine Starts Hard and Runs Rough / Lacks Power / Backfires ......120Problem 19 – Shutdown Alarm / Fault Occurred ...........................................121

Problem 20 – 7.5 Amp Fuse (F1) Blown .....122Problem 21 – Generator Will Not Exercise ...122Problem 22 – No Low Speed Exercise ........122

4.4 Diagnostic Tests ............................................123Introduction ...................................................123Test 56 – Check Position Of Auto-Off- Manual Switch ..................123Test 57 – Try a Manual Start .........................123Test 58 – Auto-Off-Manual Switch (V-Twin Only) .....................................123Test 59 – Test Auto Operations ......................124Test 60 – Check 7.5 Amp Fuse ......................124Test 61 – Check Battery .................................124Test 62 – Check Wire 56 Voltage ...................126Test 63 – Test Starter Contactor Relay (V-twin Only) ......................................126Test 64 – Test Starter Contactor (Single Cylinder Engine)....................127Test 65 – Test Starter Motor ...........................128Test 66 – Check Fuel Supply and Pressure ...130Test 67 – Check Circuit Board Wire 14 Output ..................................131Test 68 – Check Fuel Solenoid ......................132Test 69 – Check Choke Solenoid ...................132Test 70 – Check for Ignition Spark .................134Test 71 – Check Spark Plugs .........................136Test 72 – Check Engine / Cylinder Leak Down Test / Compression Test ..........136Test 73 – Check Shutdown Wire ....................137Test 74 – Check and Adjust Ignition Magnetos ..............................138Test 75 – Check Oil Pressure Switch and Wire 86 .......................................141Test 76 – Check High Oil Temperature Switch ...........................142Test 77 – Check and Adjust Valves ................142Test 78 – Check Wire 18 Continuity ...............143Test 79 – Test Exercise Function ...................144Test 80 – Check Cranking and Running Circuits ................................144Test 81 – Check to see if Low Speed Function is enabled ...........................146Test 82 – Check operation of the Choke Solenoid .................................146

PART 5 - OPERATIONAL TESTS ........................147

5.1 System Functional Tests ................................148Introduction ....................................................148Manual Transfer Switch Operation .................148Electrical Checks ...........................................148Generator Tests Under Load ..........................149Checking Automatic Operation ......................150Setting The Exercise Timer ............................150

PART 6 \- DISASSEMBLY .....................................151

6.1 Major Disassembly ........................................152Front Engine Access ......................................152Major Disassembly .........................................156Torque Requirements (Unless Otherwise Specified) ............162

PART 7 - ELECTRICAL DATA ..............................163

Wiring Diagram, 8 kW Home Standby .................164Schematic, 8 kW Home Standby .........................166Wiring Diagram, 10 kW Home Standby ...............168Schematic, 10 kW Home Standby .......................170Wiring Diagram, 14 kW Home Standby ...............172Schematic, 14 kW Home Standby .......................174Wiring Diagram, 17 kW Home Standby ...............176Schematic, 17 kW Home Standby .......................178Wiring Diagram, 20 kW Home Standby ...............180Schematic, 20 kW Home Standby .......................182Wiring Diagram, Home Standby Transfer Switch, 9/10/12/16 Circuit ................................................184Schematic, Home Standby Transfer Switch, 9/10/12/16 Circuit ................................................186

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

ad [Download to read ad-free](https://www.scribd.com/oauth/signup?behavior_tag=download&doc_id=11652144)

#### Share this document

- [Share on Facebook, opens a new window](https://www.scribd.com/document/11652144/0g9266#)
- [Share on LinkedIn, opens a new window](https://www.scribd.com/document/11652144/0g9266#)
- [Share with Email, opens mail client](mailto:?subject=Read%200g9266%20on%20Scribd&body=I%E2%80%99m%20reading%200g9266%20on%20Scribd:%20https%3A%2F%2Fwww.scribd.com%2Fdocument%2F11652144%2F0g9266)
- Copy link

[![](https://s-f.scribdassets.com/webpack/assets/images/fallbacks/scribd_inhouse_728x90_en@1x.ec04e4d8.png)Millions of documents at your fingertips, ad-freeSubscribe with a free trial](https://www.scribd.com/oauth/signup?doc_id=11652144)

ad

576648e32a3d8b82ca71961b7a986505

scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.scribd.

StripeM-Inner

---
